{
  "manufacturer": "Carrier",
  "manufacturer_slug": "carrier",
  "model": "Weathermaster 48/50P2-P5 030-100 Large Rooftop (ComfortLink 7.x, UPC Open BACnet option)",
  "model_slug": "48-50p2-p5-rooftop-comfortlink-7-upc-open",
  "aliases": [
    "48/50P2",
    "48/50P3",
    "48/50P4",
    "48/50P5",
    "48P2",
    "50P2",
    "48/50P030-100",
    "Weathermaster 48/50P",
    "ComfortLink 7.x",
    "UPC Open",
    "48/50P-8T",
    "48_50P-8T"
  ],
  "equipment_type": "Packaged rooftop unit controller (BACnet option)",
  "applies_to": "Carrier Weathermaster 48/50P2, P3, P4 and P5 030-100 single-package large rooftop units with ComfortLink version 7.x controls and the UPC Open BACnet option.",
  "summary": "This is the ComfortLink 7.x generation of the 48/50P large rooftop. BACnet MS/TP comes from a UPC Open controller in its own enclosure below the main control box, which reads the ComfortLink board over CCN. The list has 285 AVs and BVs: occupancy, setpoints, air temperatures, pressures and CFM, building and duct static pressure, compressor relays and timeguards, economizer, demand levels, Humidi-MiZer and VFD values, thermostat inputs, alarms and spare user values.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "ComfortLink 7.x",
  "default_device_instance": "Network number 16101 followed by the MAC address (MAC 20 gives 1610120)",
  "access_inferred": false,
  "notes": [
    "Form 48/50P-8T (8-19) for ComfortLink 7.x units. The 48/50P030-100 with ComfortLink 9.x (48-50P-15T) has a different list: only about 115 of these object IDs are shared.",
    "Object names end in _1. Descriptions are the printed point descriptions, with the CCN point name added where two rows share a description.",
    "Units printed as dF are shown as °F; ^F and deltaF as Δ°F (temperature differences). Ranges and defaults are left out.",
    "This is ComfortLink + UPC Open, not the SystemVu or SmartVu controls used on other Carrier rooftops."
  ],
  "source": {
    "title": "Weathermaster 48/50P2,P3,P4,P5030-100 Single Package Large Rooftop Units with ComfortLink Version 7.X Controls - Controls, Start-Up, Operation, Service and Troubleshooting (Appendix F: UPC Open Controller, Table AP Network Points List)",
    "doc_number": "48/50P-8T",
    "revision_date": "8-19",
    "url": "https://www.shareddocs.com/hvac/docs/1005/Public/03/48_50P-8T.pdf"
  },
  "integration": {
    "summary": "The BMS talks BACnet MS/TP to the UPC Open, which reads and writes the ComfortLink control over CCN. Clear Local Machine Disable, set the CCN schedule number for the occupancy source you want, then write occupancy, setpoints and (for VAV) the supply air setpoint; read HVAC mode, temperatures and alarm state. Values the BMS feeds in (space, return or outdoor temperature, RH, CO2) are forces that clear if not refreshed.",
    "minimum_points": [
      {
        "ref": "BV 2008",
        "name": "occ_status_1",
        "why": "Occupied? (0 = no, 1 = yes); writable"
      },
      {
        "ref": "AV 3001",
        "name": "occ_cl_stpt_1",
        "why": "Occupied cooling setpoint"
      },
      {
        "ref": "AV 3002",
        "name": "occ_ht_stpt_1",
        "why": "Occupied heating setpoint"
      },
      {
        "ref": "AV 3007",
        "name": "sa_temp_stpt_1",
        "why": "Supply air setpoint (VAV units)"
      },
      {
        "ref": "AV 1022",
        "name": "hvac_mode_1",
        "why": "HVAC mode as a number"
      },
      {
        "ref": "BV 2001",
        "name": "sfan_1",
        "why": "Supply fan relay on/off"
      },
      {
        "ref": "AV 43",
        "name": "ctrltemp_1",
        "why": "Control temperature (RAT, SPT or zone)"
      },
      {
        "ref": "AV 10",
        "name": "sat_1",
        "why": "Supply air temperature leaving the fan"
      },
      {
        "ref": "BV 9",
        "name": "alm_1",
        "why": "Unit alarm state"
      },
      {
        "ref": "BV 105",
        "name": "comm_lost_alm_1",
        "why": "UPC lost CCN communication with the unit"
      }
    ],
    "enable": "The unit ships with Local Machine Disable (Service Test > STOP, BV 59 unitstop_1) set to Yes; set it to No before the unit runs. Occupancy follows the ComfortLink CCN schedule number (Configuration > CCN > SC.OV > SCH.N): 0 = always occupied, 1 = local schedule (default), 65-99 = a CCN schedule. The points list makes Occupied? (BV 2008) writable, but the manual does not describe how a write interacts with SCH.N; test it on site.",
    "heartbeat": "The manual says forces at CCN priority 7 clear unless rewritten in time: outside air temperature, outside RH, outside air quality and static pressure reset after 30 minutes, return air and space temperature after 3 minutes.",
    "remote_sensors": "Space Temperature (AV 137), Return Air Temperature (AV 135), Outside Air Temperature (AV 1003), Outside Air RH (AV 119), IAQ (AV 1009) and OAQ (AV 113) are writable. Refresh them within the force timeouts (3 min for space and return temperature, 30 min for outdoor values).",
    "setup": [
      "Set the MAC address on the UPC Open's Tens and Ones rotary switches; the controller reads switches, DIP switches and jumpers only at power-up.",
      "Device instance = network number (default 16101) followed by the MAC address, e.g. MAC 20 gives 1610120.",
      "BAS port: DS3 enable, DS4 E1-485, DS5-DS8 set to MSTP; baud on DS1-DS2 (9600, 19.2k, 38.4k or 76.8k, Carrier default 76.8k); 8N1 fixed. EIA-485 jumpers to EIA-485 and 2W.",
      "Fit a BT485 terminator on the first and last controller of the MS/TP segment.",
      "The UPC Open and the ComfortLink board must use the same CCN element and bus numbers (factory 1 and 0)."
    ],
    "gotchas": [
      "Points depend on unit options (heat type, economizer, Humidi-MiZer, VFDs, building pressure control); objects for options not fitted carry no useful data.",
      "The user-defined analog and binary values are spare objects with no unit function."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 9,
      "name": "dem_lim_1",
      "description": "Active Demand Limit",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "sat_1",
      "description": "Air Temp Lvg Supply Fan",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "cct_1",
      "description": "Air Temp Lvg Evap Coil",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "b1_cpos_1",
      "description": "BP 1 Command Position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "b2_cpos_1",
      "description": "BP 2 Command Position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "bldgpmax_1",
      "description": "BP VFD Maximum Speed",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "sasptemp_1",
      "description": "Temper Supply Air Setpt",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "byp_exv_1",
      "description": "Bypass EXV Position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "bpso_1",
      "description": "BP Setpoint Offset",
      "units": "in H2O",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "cmpa1cap_1",
      "description": "Compressor A1 Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "hr_a3_1",
      "description": "Compressor A3 Run Hours",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "cy_a3_1",
      "description": "Compressor A3 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "cmpa3str_1",
      "description": "Compressor A3 Strikes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "smz_1",
      "description": "Capacity Load Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "z_gain_1",
      "description": "Capacity Threshold Adj",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "hr_a1_1",
      "description": "Compressor A1 Run Hours",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "cy_a1_1",
      "description": "Compressor A1 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "cmpa1str_1",
      "description": "Compressor A1 Strikes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "hr_b3_1",
      "description": "Compressor B3 Run Hours",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "hr_a2_1",
      "description": "Compressor A2 Run Hours",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "cy_a2_1",
      "description": "Compressor A2 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "cmpa2str_1",
      "description": "Compressor A2 Strikes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "cy_b3_1",
      "description": "Compressor B3 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "hr_b1_1",
      "description": "Compressor B1 Run Hours",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "cy_b1_1",
      "description": "Compressor B1 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "cmpb1str_1",
      "description": "Compressor B1 Strikes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "cmpb3str_1",
      "description": "Compressor B3 Strikes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "hr_b2_1",
      "description": "Compressor B2 Run Hours",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "cy_b2_1",
      "description": "Compressor B2 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "cmpb2str_1",
      "description": "Compressor B2 Strikes",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "cond_exv_1",
      "description": "Condenser EXV Position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "oatlcomp_1",
      "description": "Compressor Lockout Temp",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "ecn2cpos_1",
      "description": "Econ Command Position",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "ecmincfm_1",
      "description": "Econo Current Min. CFM",
      "units": "CFM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "ctrltemp_1",
      "description": "Ctl.Temp RAT,SPT or ZONE",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "htsg_cap_1",
      "description": "Current Running Capacity (Heat)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "ecminpos_1",
      "description": "Econo Current Min. Pos.",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "oacfmmax_1",
      "description": "Economizer Min.Flow",
      "units": "CFM",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "deltacfm_1",
      "description": "Fan Track Control D.CFM",
      "units": "CFM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "dcfm_ram_1",
      "description": "Fan Track Internal RAM",
      "units": "CFM",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "dhcoolsp_1",
      "description": "Dehumidify Cool Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "dhrelhsp_1",
      "description": "Dehumidify RH Setpoint",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "dcfm_max_1",
      "description": "Fan Track Max Clamp",
      "units": "CFM",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "dcfm_adj_1",
      "description": "Fan Track Max Correction",
      "units": "CFM",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "dlswsp1_1",
      "description": "Demand Limit Sw.1 Setpt.",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "dlswsp2_1",
      "description": "Demand Limit Sw.2 Setpt.",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "htclcpos_1",
      "description": "Ht.Coil Command Position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "daq_1",
      "description": "Diff.Air Quality in PPM",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "hmzrcapc_1",
      "description": "HumidiMiZer Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "oacfmmin_1",
      "description": "IAQ Demand Vent Min.Flow",
      "units": "CFM",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "dmdlcoff_1",
      "description": "Dmd Level(-) Low Cool OFF",
      "units": "Δ°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "dmdlhoff_1",
      "description": "Dmd Level(-) Low Heat OFF",
      "units": "Δ°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "dmdhcon_1",
      "description": "Dmd Level(+) Hi Cool ON",
      "units": "Δ°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "dmdhhon_1",
      "description": "Dmd Level(+) Hi Heat ON",
      "units": "Δ°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "dmdlcon_1",
      "description": "Dmd Level Low Cool ON",
      "units": "Δ°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "dmdlhon_1",
      "description": "Dmd Level Low Heat ON",
      "units": "Δ°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "htmg_cap_1",
      "description": "Modulating Gas Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "oacfm_1",
      "description": "Outside Air CFM",
      "units": "CFM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "econocmd_1",
      "description": "Economizer Act.Cmd Pos",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "econpnt_1",
      "description": "Economizer Control Point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "racfm_1",
      "description": "Return Air CFM",
      "units": "CFM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "economax_1",
      "description": "Economizer Max.Position",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "spe_1",
      "description": "Space Enthalpy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "sprh_1",
      "description": "Space Relative Humidity",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "sph_1",
      "description": "SP High Alert Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "spl_1",
      "description": "SP Low Alert Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "htsgcalc_1",
      "description": "Staged Gas Capacity Calc",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "edt_1",
      "description": "Evaporator Discharge Tmp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "fan_mode_1",
      "description": "Fan Mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "sacfm_1",
      "description": "Supply Air CFM",
      "units": "CFM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "vfd1amps_1",
      "description": "VFD1 Actual Motor Amps",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "vfd1freq_1",
      "description": "VFD1 Actual Motor Freq",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "vfd1pwr_1",
      "description": "VFD1 Actual Motor Power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "vfd1rpm_1",
      "description": "VFD1 Actual Motor RPM",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "hcsp_gap_1",
      "description": "Heat-Cool Setpoint Gap",
      "units": "Δ°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "vfd1kwh_1",
      "description": "VFD1 Cumulative kWh",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "saspheat_1",
      "description": "Heating Supply Air Setpt",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "vfd1runt_1",
      "description": "VFD1 Cumulative Run Time",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "vfd1vdc_1",
      "description": "VFD1 DC Bus Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "vfd1lfc_1",
      "description": "VFD1 Last Fault Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "vfd1vout_1",
      "description": "VFD1 Output Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "vfd1stat_1",
      "description": "VFD1 Status Word 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "vfd1temp_1",
      "description": "VFD1 Transistor Temp (C)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "vfd2amps_1",
      "description": "VFD2 Actual Motor Amps",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "vfd2freq_1",
      "description": "VFD2 Actual Motor Freq",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "vfd2pwr_1",
      "description": "VFD2 Actual Motor Power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "vfd2rpm_1",
      "description": "VFD2 Actual Motor RPM",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "vfd2kwh_1",
      "description": "VFD2 Cumulative kWh",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "vfd2runt_1",
      "description": "VFD2 Cumulative Run Time",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "iaqptime_1",
      "description": "IAQ Purge Duration",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "vfd2vdc_1",
      "description": "VFD2 DC Bus Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "vfd2lfc_1",
      "description": "VFD2 Last Fault Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "iaqpntlo_1",
      "description": "IAQ Purge OAT Lockout",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "vfd2vout_1",
      "description": "VFD2 Output Voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "vfd2stat_1",
      "description": "VFD2 Status Word 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "vfd2temp_1",
      "description": "VFD2 Transistor Temp (C)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "bldgpmin_1",
      "description": "VFD/Act. Min. Speed/Pos.",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "oaqlock_1",
      "description": "OAQ Lockout Value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "oaq_1",
      "description": "OAQ - PPM Outdoor CO2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "occl_end_1",
      "description": "Occupied Cool Mode End",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "occlstrt_1",
      "description": "Occupied Cool Mode Start",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "ocht_end_1",
      "description": "Occupied Heat Mode End",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "ochtstrt_1",
      "description": "Occupied Heat Mode Start",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "oa_humr_1",
      "description": "Outside Air Humidity Ratio",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "oarh_1",
      "description": "Outside Air Relative Humidity",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "otl_1",
      "description": "Override Time Limit",
      "units": "hr",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "pes1_1",
      "description": "Power Exhaust On Setp.1",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "pes2_1",
      "description": "Power Exhaust On Setp.2",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 131,
      "name": "limt_1",
      "description": "Reset Limit",
      "units": "Δ°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 132,
      "name": "rtio_1",
      "description": "Reset Ratio",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "rae_1",
      "description": "Return Air Enthalpy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 134,
      "name": "rarh_1",
      "description": "Return Air Relative Humidity",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 135,
      "name": "rat_1",
      "description": "Return Air Temperature",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "spt_1",
      "description": "Space Temperature",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 138,
      "name": "spto_1",
      "description": "Space Temperature Offset",
      "units": "Δ°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "spto_rng_1",
      "description": "Space Temp Offset Range",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "sprlimit_1",
      "description": "SP Reset Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 144,
      "name": "sprratio_1",
      "description": "SP Reset Ratio",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "lat1sgas_1",
      "description": "Staged Gas LAT 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 151,
      "name": "lat2sgas_1",
      "description": "Staged Gas LAT 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 152,
      "name": "lat3sgas_1",
      "description": "Staged Gas LAT 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 153,
      "name": "lat_sgas_1",
      "description": "Staged Gas LAT Sum",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "limswtmp_1",
      "description": "Staged Gas Limit Sw Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 156,
      "name": "sprstcfg_1",
      "description": "Stat. Pres. Reset Config",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 157,
      "name": "spreset_1",
      "description": "Static Pressure Reset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 158,
      "name": "sasprset_1",
      "description": "Supply Air Setpnt. Reset",
      "units": "Δ°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 159,
      "name": "tcstcool_1",
      "description": "Temp Comp Start Cool Factor",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 160,
      "name": "tcstheat_1",
      "description": "Temp Comp Start Heat Factor",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 161,
      "name": "tempcool_1",
      "description": "Tempering in Cool SASP",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 162,
      "name": "temppurg_1",
      "description": "Tempering Purge SASP",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 163,
      "name": "tempvocc_1",
      "description": "Tempering Vent Occ SASP",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 164,
      "name": "tempvunc_1",
      "description": "Temper Vent Unocc",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 166,
      "name": "uefcntlo_1",
      "description": "Un.Ec.Free Cool OAT Lock",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 168,
      "name": "uccl_end_1",
      "description": "Unoccupied Cool Mode End",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 169,
      "name": "ucclstrt_1",
      "description": "Unoccupied Cool Mode Start",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 170,
      "name": "ucht_end_1",
      "description": "Unoccupied Heat Mode End",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 171,
      "name": "uchtstrt_1",
      "description": "Unoccupied Heat Mode Start",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 172,
      "name": "uefc_cfg_1",
      "description": "Unoc Econ Free Cool Cfg",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 173,
      "name": "uefctime_1",
      "description": "Unoc Econ Free Cool Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 180,
      "name": "vavocoff_1",
      "description": "VAV Occ. Cool Off Delta",
      "units": "Δ°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 181,
      "name": "vavocon_1",
      "description": "VAV Occ. Cool On Delta",
      "units": "Δ°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 183,
      "name": "dhvraoff_1",
      "description": "Vent Reheat RAT Offset",
      "units": "Δ°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 184,
      "name": "dhvht_sp_1",
      "description": "Vent Reheat Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 186,
      "name": "bldgpfso_1",
      "description": "VFD/Act. Fire Speed/Pos.",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 187,
      "name": "statpfso_1",
      "description": "VFD-IGV Fire Speed Override",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 188,
      "name": "statpmax_1",
      "description": "VFD Maximum Speed",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 189,
      "name": "statpmin_1",
      "description": "VFD Minimum Speed",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1003,
      "name": "oat_1",
      "description": "Outside Air Temperature",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1009,
      "name": "iaq_1",
      "description": "IAQ - PPM Indoor CO2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1016,
      "name": "static_press_1",
      "description": "Static Pressure",
      "units": "in H2O",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1022,
      "name": "hvac_mode_1",
      "description": "HVAC Mode Numerical Form",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1023,
      "name": "cool_capacity_1",
      "description": "Current Running Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1024,
      "name": "cool_ctrl_point_1",
      "description": "Cooling Control Point",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1025,
      "name": "heat_ctrl_point_1",
      "description": "Heating Control Point",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1027,
      "name": "lvg_air_temperature_1",
      "description": "Leaving Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1028,
      "name": "econ_pos_1",
      "description": "Economizer Act. Curr. Pos",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1030,
      "name": "ra_temp_1",
      "description": "Controlling Return Air Temp",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1070,
      "name": "bldg_statis_press_1",
      "description": "Building Pressure",
      "units": "in H2O",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1500,
      "name": "ma_temp_1",
      "description": "Mixed Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1600,
      "name": "suction_press_a_1",
      "description": "Cir A Suction Pressure",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1601,
      "name": "discharge_press_a_1",
      "description": "Cir A Discharge Pressure",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1602,
      "name": "sat_cond_temp_a_1",
      "description": "Cir A Sat. Condensing Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1603,
      "name": "sat_suction_temp_a_1",
      "description": "Cir A Sat. Suction Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1604,
      "name": "suction_press_b_1",
      "description": "Cir B Suction Pressure",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1605,
      "name": "discharge_press_b_1",
      "description": "Cir B Discharge Pressure",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1606,
      "name": "sat_cond_temp_b_1",
      "description": "Cir B Sat. Condensing Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1607,
      "name": "sat_suction_temp_b_1",
      "description": "Cir B Sat. Suction Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2003,
      "name": "heat_run_1",
      "description": "Requested Heat Stage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2007,
      "name": "space_temp_1",
      "description": "Controlling Space Temp",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2050,
      "name": "sf_vfd_output_1",
      "description": "Supply Fan VFD Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2075,
      "name": "ef_vfd_output_1",
      "description": "Exhaust Fan VFD Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2901,
      "name": "user_analog_1_1",
      "description": "User Defined Analog 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2902,
      "name": "user_analog_2_1",
      "description": "User Defined Analog 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2903,
      "name": "user_analog_3_1",
      "description": "User Defined Analog 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2904,
      "name": "user_analog_4_1",
      "description": "User Defined Analog 4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2905,
      "name": "user_analog_5_1",
      "description": "User Defined Analog 5",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3001,
      "name": "occ_cl_stpt_1",
      "description": "Cooling Occupied Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3002,
      "name": "occ_ht_stpt_1",
      "description": "Heating Occupied Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3003,
      "name": "unocc_cl_stpt_1",
      "description": "Cooling Unoccupied Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3004,
      "name": "unocc_ht_stpt_1",
      "description": "Heating Unoccupied Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3007,
      "name": "sa_temp_stpt_1",
      "description": "Supply Air Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3050,
      "name": "sa_static_stpt_1",
      "description": "Static Pressure Setpoint",
      "units": "in H2O",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3070,
      "name": "bldg_press_stpt_1",
      "description": "Building Pressure Setp.",
      "units": "in H2O",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4005,
      "name": "econ_min_1",
      "description": "Economizer Min.Position",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9006,
      "name": "cool_demand_level_1",
      "description": "System Cooling Demand Level",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9008,
      "name": "econ_oat_lockout_1",
      "description": "High OAT Lockout Temp",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9036,
      "name": "heat_demand_level_1",
      "description": "System Heating Demand Level",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80001,
      "name": "mstr_oa_temp_1",
      "description": "System OAT Master",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "circahps_1",
      "description": "Circ A High Press.Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "schedule_1",
      "description": "Local Schedule",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "dem_lmt_act_1",
      "description": "System Demand Limiting",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "alm_1",
      "description": "Alarm State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "capmode_1",
      "description": "Capacity Clamp Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "igcfan_1",
      "description": "Fan request from IGC",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "circbhps_1",
      "description": "Circ B High Press.Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "cmpa3_1",
      "description": "Compressor A3 Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "cmpb3_1",
      "description": "Compressor B3 Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "condfan1_1",
      "description": "Condenser Fan Output 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "cmpa1_1",
      "description": "Compressor A1 Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "cmpa2_1",
      "description": "Compressor A2 Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "cmpb1_1",
      "description": "Compressor B1 Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "cmpb2_1",
      "description": "Compressor B2 Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "cool_off_1",
      "description": "Cool Mode Not In Effect?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "condfan2_1",
      "description": "Condenser Fan Output 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "sfonstat_1",
      "description": "Supply Fan not on 30s ?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "condfan3_1",
      "description": "Condenser Fan Output 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "condfan4_1",
      "description": "Condenser Fan Output 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "dbc_stat_1",
      "description": "DBC - OAT Lockout?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "modeadcv_1",
      "description": "DCV Resetting Min Pos",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "ddbcstat_1",
      "description": "DDBC- OAT > RAT Lockout?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "dec_stat_1",
      "description": "DEC - Diff.Enth.Lockout?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "dhdisabl_1",
      "description": "Dehumid. Disabled Econ.?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "dhdiscin_1",
      "description": "Dehumidify Input",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "modedmlt_1",
      "description": "Demand Limit In Effect",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "dew_stat_1",
      "description": "DEW - OA Dewpt.Lockout?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "econunav_1",
      "description": "Econ Act. Unavailable?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "dhecdisa_1",
      "description": "Econ disable in DH mode?",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "ecactive_1",
      "description": "Economizer Active?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "modeoccp_1",
      "description": "Currently Occupied",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "econforc_1",
      "description": "Economizer Forced ?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "mode_occ_1",
      "description": "Currently Occupied ?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "enth_1",
      "description": "Enth. Switch Read High ?",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "frz_1",
      "description": "Freeze Status Switch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "econheld_1",
      "description": "Econ Recovery Hold Off?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "edt_stat_1",
      "description": "EDT Sensor Bad ?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "emstop_1",
      "description": "Emergency Stop",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "humidrly_1",
      "description": "Humidifier Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "hum3wval_1",
      "description": "HumidiMiZer 3-way Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "pps_1",
      "description": "Plenum Press.Safety Sw.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "pe1_1",
      "description": "Power Exhaust Relay 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "sfs_shut_1",
      "description": "Fan Fail Shuts Down Unit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "pe2_1",
      "description": "Power Exhaust Relay 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "hs1_1",
      "description": "Heat Relay 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "hs2_1",
      "description": "Heat Relay 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "spt_over_1",
      "description": "SPT Override Enabled ?",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "limtmode_1",
      "description": "Hi Limit Switch Tmp Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "modeiqpg_1",
      "description": "IAQ Pre-Occ Purge Active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "latcmode_1",
      "description": "LAT Cutoff Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "unitstop_1",
      "description": "Local Machine Disable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "low_temp_1",
      "description": "Low Temp Cap Override",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "modelock_1",
      "description": "Mech Cooling Locked Out",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "oaecstat_1",
      "description": "OAEC- OA Enth Lockout?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 68,
      "name": "oaqlockd_1",
      "description": "OAQ Lockout In Effect ?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 69,
      "name": "oat_stat_1",
      "description": "OAT Sensor Bad ?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "htoccena_1",
      "description": "Occupied Heating Enabled",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 75,
      "name": "pulldown_1",
      "description": "Pull Down Cap Override",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 76,
      "name": "hs3_1",
      "description": "Relay 3 W1 Gas Valve 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "hs4_1",
      "description": "Relay 4 W2 Gas Valve 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 78,
      "name": "hs5_1",
      "description": "Relay 5 W1 Gas Valve 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 79,
      "name": "hs6_1",
      "description": "Relay 6 W2 Gas Valve 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "rmtin_1",
      "description": "Remote Input State",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 86,
      "name": "slo_chng_1",
      "description": "Slow Change Cap Override",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 87,
      "name": "softstop_1",
      "description": "Soft Stop Request",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 93,
      "name": "modesars_1",
      "description": "Supply Air Reset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 95,
      "name": "sfs_1",
      "description": "Supply Fan Status Switch",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 96,
      "name": "modetcst_1",
      "description": "Temp Compensated Start",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 97,
      "name": "modetovr_1",
      "description": "Timed Override In Effect",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 98,
      "name": "overlast_1",
      "description": "Timed-Override in Effect",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "comm_lost_alm_1",
      "description": "Element Communications Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 127,
      "name": "element_alarm_1",
      "description": "Equipment Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1005,
      "name": "firedown_status_1",
      "description": "Fire Shutdown Input",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1006,
      "name": "dmd_sw1_1",
      "description": "Demand Limit Switch 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1007,
      "name": "dmd_sw2_1",
      "description": "Demand Limit Switch 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1017,
      "name": "y1_input_1",
      "description": "Thermostat Y1 Input",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1018,
      "name": "y2_input_1",
      "description": "Thermostat Y2 Input",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1019,
      "name": "w1_input_1",
      "description": "Thermostat W1 Input",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1020,
      "name": "w2_input_1",
      "description": "Thermostat W2 Input",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1021,
      "name": "g_input_1",
      "description": "Thermostat G Input",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1026,
      "name": "heat_interlock_relay_1",
      "description": "Heat Interlock Relay",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1050,
      "name": "iaq_status_1",
      "description": "IAQ - Discrete Input",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1052,
      "name": "filter_status_1",
      "description": "Filter Status Input",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1060,
      "name": "smk_evac_1",
      "description": "Evacuation Input",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1061,
      "name": "smk_press_1",
      "description": "Pressurization Input",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1062,
      "name": "smk_purg_1",
      "description": "Smoke Purge Input",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2001,
      "name": "sfan_1",
      "description": "Supply Fan Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2004,
      "name": "sfan_forc_1",
      "description": "Supply Fan Request",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2008,
      "name": "occ_status_1",
      "description": "Occupied?",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2014,
      "name": "aux_relay_1",
      "description": "Remote Alarm/Aux Relay",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2911,
      "name": "user_binary_1_1",
      "description": "User Defined Binary 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2912,
      "name": "user_binary_2_1",
      "description": "User Defined Binary 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2913,
      "name": "user_binary_3_1",
      "description": "User Defined Binary 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2914,
      "name": "user_binary_4_1",
      "description": "User Defined Binary 4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2915,
      "name": "user_binary_5_1",
      "description": "User Defined Binary 5",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2999,
      "name": "element_stat_1",
      "description": "Element Comm Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7030,
      "name": "air_linkage_fail_1",
      "description": "Airside Linkage Alarm",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}