{
  "manufacturer": "Carrier",
  "manufacturer_slug": "carrier",
  "model": "AquaEdge 19XR (PIC6.1)",
  "model_slug": "aquaedge-19xr-pic6-1",
  "short_model": "AquaEdge 19XR PIC6.1",
  "aliases": [
    "19XR",
    "AquaEdge 19XR",
    "19XR PIC6.1",
    "PIC6.1",
    "19XR-CLT-9T",
    "centrifugal chiller"
  ],
  "equipment_type": "Water-cooled centrifugal chiller controller",
  "applies_to": "Carrier AquaEdge 19XR single-stage and two-stage centrifugal chillers with the PIC6.1 controller.",
  "summary": "The 19XR PIC6.1 controller speaks BACnet MS/TP on RS-485 port J8 or BACnet IP on Ethernet port J15, plus Modbus RTU/TCP. Object names join the CCN table and point name (TEMP_LCW, GENUNIT_CHIL_S_S_wr). Commands use paired read (_rd) and write (_wr) objects; the list also carries temperatures, pressures, bearing and motor data, VFD values and one binary value per alarm or alert code (BV 10000 and up).",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": 1600001,
  "access_inferred": false,
  "notes": [
    "Access is taken from the PV ACCESS column: RW objects are listed as writable, RO as read-only.",
    "This is the PIC6.1 controller; the older PIC5 19XR has its own list (19XR-CLT-3T).",
    "The guide says the controller holds up to 500 objects; the table prints 463 (160 AV, 294 BV, 9 MV).",
    "BV 10000-10454 are one flag per alert (ALT-) or alarm (ALM-) code; BV 10000 marks the end of the alarm message list.",
    "No units column; values follow the BACnet Metric Unit setting (bacunit).",
    "Some alarm object names are cut at 24 characters in the guide (for example A_PRO_ALT_HI_EVAP_PRESS_); they are kept as printed."
  ],
  "source": {
    "title": "AquaEdge 19XR Single-Stage and Two-Stage High-Efficiency Semi-Hermetic Centrifugal Liquid Chillers - Controls Operation and Troubleshooting (Appendix D, Table C BACnet Object Table)",
    "doc_number": "19XR-CLT-9T",
    "revision_date": "2024-11",
    "url": "https://www.shareddocs.com/hvac/docs/1005/Public/0C/19XR-CLT-9T.pdf"
  },
  "integration": {
    "summary": "Select BACnet MS/TP on port J8 or enable BACnet/IP in the BMS Protocol menu (Service password), set the identifier and network, and put the chiller in Network control mode. The chiller then starts when both BV 66 start/stop and BV 68 occupied are true; write control point and demand limit through the _wr objects and read status, water temperatures and alarms.",
    "minimum_points": [
      {
        "ref": "BV 66",
        "name": "GENUNIT_CHIL_S_S_wr",
        "why": "Network start/stop command"
      },
      {
        "ref": "BV 68",
        "name": "GENUNIT_CHIL_OCC_wr",
        "why": "Network occupied command"
      },
      {
        "ref": "BV 67",
        "name": "GENUNIT_EMSTOP_wr",
        "why": "Emergency stop command"
      },
      {
        "ref": "AV 147",
        "name": "GENUNIT_CTRL_PNT_wr",
        "why": "Control point command"
      },
      {
        "ref": "AV 148",
        "name": "GENUNIT_DEM_LIM_wr",
        "why": "Demand limit command"
      },
      {
        "ref": "MV 1",
        "name": "GENUNIT_ctl_mode",
        "why": "Control mode: Local, Network, Remote, Local Sched"
      },
      {
        "ref": "AV 7",
        "name": "GENUNIT_ch_state",
        "why": "Chiller status code"
      },
      {
        "ref": "AV 9",
        "name": "TEMP_LCW",
        "why": "Leaving chilled water temperature"
      },
      {
        "ref": "AV 8",
        "name": "TEMP_ECW",
        "why": "Entering chilled water temperature"
      },
      {
        "ref": "AV 85",
        "name": "ALARMRST_alarm_1",
        "why": "Current alarm 1"
      }
    ],
    "enable": "In Network control mode the chiller starts and stops from the CHIL_S_S and CHIL_OCC points written over the network (both must be true). Use EMSTOP for a shutdown. If the Stop Override point in GENUNIT is enabled the chiller cannot start.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BMS Protocol menu: port J8 carries BACnet MS/TP or Modbus RTU; BACnet/IP and Modbus TCP use Ethernet port J15 (default 169.254.0.1, mask 255.255.0.0).",
      "Defaults: BACnet identifier 1600001, BACnet network 1600, UDP port 47808, MS/TP MAC 1, MS/TP baud option 2 (38400), Max Master 3, Max Info Frames 5.",
      "BACnet MS/TP and BACnet IP cannot both be enabled.",
      "Changing a BACnet parameter reboots the board after 1 minute; an IP address change needs a manual reboot or power cycle."
    ],
    "gotchas": [
      "Write the _wr objects; the _rd objects only echo the current value.",
      "BV 304 GENUNIT_REM_RST resets alarms remotely.",
      "Alarm and alert flags exist only for the options fitted (VFD, AHF, hydraulic, free cooling and so on)."
    ]
  },
  "points": [
    {
      "type": "MV",
      "instance": 1,
      "name": "GENUNIT_ctl_mode",
      "description": "Control Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "GENUNIT_statstop",
      "description": "Deter Start Stop Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "GENUNIT_CHIL_S_S_rd",
      "description": "Network:Cmd Start/Stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "GENUNIT_CHIL_OCC_rd",
      "description": "Network:Cmd Occupied",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "GENUNIT_HC_SEL_rd",
      "description": "Cooling/Heating Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "GENUNIT_CTRL_PNT_rd",
      "description": "Control Point",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "GENUNIT_reset",
      "description": "Control Point Reset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "GENUNIT_setpoint",
      "description": "Actual Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "GENUNIT_AMPS_P",
      "description": "Percent Current",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "GENUNIT_KW_P",
      "description": "Motor Percent Kilowatts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "GENUNIT_DEM_LIM_rd",
      "description": "Actual Demand Limit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "GENUNIT_EMSTOP_rd",
      "description": "BMS Emergency Stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "GENUNIT_ch_state",
      "description": "Chiller Status Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "GENUNIT_loc_occ",
      "description": "Local Schedule Occupied",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "GENUNIT_ice_occ",
      "description": "Ice Schedule Occupied",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "GENUNIT_FC_START_rd",
      "description": "Start Free Cooling",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "GENUNIT_BAC_OCC",
      "description": "BACnet Occupied",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "TEMP_ECW",
      "description": "Entering Chilled Water",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "TEMP_LCW",
      "description": "Leaving Chilled Water",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "TEMP_ECDW",
      "description": "Entering Condenser Water",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "TEMP_LCDW",
      "description": "Leaving Condenser Water",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "TEMP_HR_EWT",
      "description": "Heat Recl Entering Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "TEMP_HR_LWT",
      "description": "Heat Recl Leaving Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "TEMP_EVAP_SAT",
      "description": "Evap Sat Refrig Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "TEMP_EVAP_T",
      "description": "Evap Refrig Liquid Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "TEMP_evap_app",
      "description": "Evaporator Approach",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "TEMP_cond_app",
      "description": "Condenser Approach",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "TEMP_COND_SAT",
      "description": "Cond Sat Refrig Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "TEMP_DGT",
      "description": "Comp Discharge Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "TEMP_DSH",
      "description": "Discharge Superheat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "TEMP_MTRB_OIL",
      "description": "Thrust Bearing Oil Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "TEMP_MTRB",
      "description": "Thrust Bearing Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "TEMP_MTRB1",
      "description": "Low Speed ME Brg Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "TEMP_MTRB2",
      "description": "Low Speed CE Brg Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "TEMP_MTRB3",
      "description": "High Speed ME Brg Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "TEMP_MTRB4",
      "description": "High Speed CE Brg Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "TEMP_MTRW1",
      "description": "Motor Winding 1 Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "TEMP_MTRW2",
      "description": "Motor Winding 2 Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "TEMP_MTRW3",
      "description": "Motor Winding 3 Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "TEMP_OILT_SMP",
      "description": "Oil Sump Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "TEMP_OILT_DIS",
      "description": "Oil Supply Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "TEMP_PGC_SUCT",
      "description": "Purge Comp Suction Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "TEMP_CBH1_T",
      "description": "1st Stage Bearing Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "TEMP_CBH2_T",
      "description": "2nd Stage Bearing Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "PRESSURE_EVAP_P",
      "description": "Evaporator Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "PRESSURE_COND_P",
      "description": "Condenser Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "PRESSURE_ECON_P",
      "description": "Economizer Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "PRESSURE_OIL_PD",
      "description": "Oil Pump Delta P",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "PRESSURE_DIFF_P",
      "description": "Diffuser Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "PRESSURE_HEAD_P",
      "description": "Head Pressure Reference",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "PRESSURE_REF_PD",
      "description": "Bearing Delta P",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "PRESSURE_PUMP_PD",
      "description": "Ref Pump Delta P",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "INPUTS_STAR_AUX",
      "description": "Compressor Start Contact",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "INPUTS_DMP_ACT",
      "description": "ECO DMP VLV Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "INPUTS_HGBP_ACT",
      "description": "EC/HG VLV Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "INPUTS_HP_SW",
      "description": "High Pressure Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "INPUTS_REM_CON",
      "description": "Remote Start/Stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "INPUTS_E_STOP",
      "description": "Emergency Stop Contact",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "INPUTS_ICE_CON",
      "description": "Ice Build Contact",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "INPUTS_REM_LOCK",
      "description": "Chiller Lockout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "INPUTS_SAFETY",
      "description": "Spare Safety Input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "INPUTS_STARTFLT",
      "description": "Starter Fault Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "INPUTS_FS_LOCK",
      "description": "Fire Security Interlock",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "INPUTS_GV1_ACT",
      "description": "Guide Vane 1 Actual Pos",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "INPUTS_GV2_ACT",
      "description": "Guide Vane 2 Actual Pos",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "INPUTS_VFD_ACT",
      "description": "Actual VFD Speed Per",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "INPUTS_DIFF_ACT",
      "description": "Diffuser Actual Pos",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "INPUTS_HGBPACTP",
      "description": "EC/HG VLV Actual Pos Per",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "INPUTS_TRIPR",
      "description": "Shunt Trip Relay Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "INPUTS_PGLE_LO",
      "description": "Purge Level Switch Low",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "INPUTS_PGLE_HI",
      "description": "Purge Level Switch High",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "INPUTS_HF_LS",
      "description": "Liquid Level Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "OUTPUTS_DIFF_OUT",
      "description": "Diffuser Output mA",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "OUTPUTS_HDPV_OUT",
      "description": "Head Pres Output mA",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "OUTPUTS_CHST_OUT",
      "description": "Chiller Status (Analog)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "OUTPUTS_VFD_OUT",
      "description": "VFD Speed Output mA",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "OUTPUTS_EXV_OUT",
      "description": "Oil Cooler EXV mA",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "OUTPUTS_llc_exvt",
      "description": "Liquid Level EXV Target",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "OUTPUTS_op_vfd_t",
      "description": "Oil Pump VFD Target",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "OUTPUTS_GV1_OUT",
      "description": "Guide Vane1 Output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "OUTPUTS_GV2_OUT",
      "description": "Guide Vane2 Output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "OUTPUTS_ALM",
      "description": "Alarm Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "OUTPUTS_ALE",
      "description": "Alert Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "OUTPUTS_COMP_SR",
      "description": "Compressor Start Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "OUTPUTS_GV1_DEC",
      "description": "Guide Vane 1 Decrease",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "OUTPUTS_GV1_INC",
      "description": "Guide Vane 1 Increase",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "OUTPUTS_OIL_HEAT",
      "description": "Oil Heater Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "OUTPUTS_OIL_PUMP",
      "description": "Oil Pump Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "OUTPUTS_TFR_HIGH",
      "description": "Tower Fan Relay High",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "OUTPUTS_TFR_LOW",
      "description": "Tower Fan Relay Low",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "OUTPUTS_ECON_IV",
      "description": "ECO Isolation VLV",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "OUTPUTS_COND_CV",
      "description": "Cond Valve (Ref Lube)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "OUTPUTS_EVAP_CV",
      "description": "Evap Valve (Ref Lube)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "OUTPUTS_EVAP_DCV",
      "description": "Evaporator Drain Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "OUTPUTS_COND_DCV",
      "description": "Condenser Drain Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "OUTPUTS_COND_PSV",
      "description": "Purge Cond Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "OUTPUTS_COMP_PSV",
      "description": "Purge Comp Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "OUTPUTS_DRASVON",
      "description": "Purge Drainage Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "OUTPUTS_REG_PSV",
      "description": "Purge Regeneration Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "OUTPUTS_DIS_PSV",
      "description": "Purge Discharge Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "OUTPUTS_PGAPUMP",
      "description": "Purge Vacuum Pump",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "OUTPUTS_PG_COMP",
      "description": "Purge Compressor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "OUTPUTS_PG_HEAT",
      "description": "Purge Heater",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "OUTPUTS_VS_SV",
      "description": "Vapor Source SV",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "OUTPUTS_FC_VALVE",
      "description": "Free Cooling Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "OUTPUTS_COND_FCV",
      "description": "Cond Charging (Ref Lube)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "HYDRLIC_CDWP",
      "description": "Condenser Water Pump",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "HYDRLIC_CDW_FLOW",
      "description": "Condenser Water Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "HYDRLIC_CDW_FV",
      "description": "Cond Water Flow Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "HYDRLIC_cdw_pd",
      "description": "Condenser Water Delta P",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "HYDRLIC_CHWP",
      "description": "Chilled Water Pump",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "HYDRLIC_CHW_FLOW",
      "description": "Chilled Water Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "HYDRLIC_CHW_FV",
      "description": "Chilled Water Flow Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "HYDRLIC_chw_pd",
      "description": "Chilled Water Delta P",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "HYDRLIC_ctrlw_dt",
      "description": "Controlled Water DT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "RUNTIME_C_STARTS",
      "description": "Compressor Starts Num",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "RUNTIME_COMP_HRS",
      "description": "Comp Total Running Hrs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "RUNTIME_SRV_HRS",
      "description": "After Service Hrs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "POWER_I_AMPS_A_I",
      "description": "Actual Line Current",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "POWER_I_AMPS_P_I",
      "description": "Percent Line Current",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "POWER_I_VOLT_A",
      "description": "Actual Line Voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "POWER_I_VOLT_P",
      "description": "Percent Line Voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "POWER_I_KW",
      "description": "Line KW",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "POWER_I_POW_FACT",
      "description": "Line Power Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "POWER_I_ln_imb_v",
      "description": "Line Voltage Imbalance%",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "POWER_O_VFD_LOAD",
      "description": "VFD Load Current",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "POWER_O_amps_p_o",
      "description": "Percent VFD Load Current",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "POWER_O_MOT_FREQ",
      "description": "Motor Actual Frequency",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "POWER_O_bus_volt",
      "description": "DC Bus Voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "POWER_O_vfd_act",
      "description": "Actual VFD Speed Per",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "POWER_O_motor_pf",
      "description": "Motor Power Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "POWER_O_motor_kw",
      "description": "Motor Kilowatts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "POWER_O_motorkwh",
      "description": "Motor Kilowatt-Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "POWER_O_enc_temp",
      "description": "VFD Enclosure Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "POWER_O_inv_temp",
      "description": "Inverter Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "POWER_O_rec_temp",
      "description": "Rectifier Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "POWER_O_prech_fd",
      "description": "Precharge Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "POWER_O_lrtem_sw",
      "description": "LR Temp Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "POWER_O_alm_code",
      "description": "VFD Alarm Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "POWER_O_spd_fd",
      "description": "SPD Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "POWER_O_VFDC_HI",
      "description": "High VFD Current",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "ALARMRST_alarm_1",
      "description": "Jbus Current Alarm 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "ALARMRST_alarm_2",
      "description": "Jbus Current Alarm 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "ALARMRST_alarm_3",
      "description": "Jbus Current Alarm 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "ALARMRST_alarm_4",
      "description": "Jbus Current Alarm 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "ALARMRST_alarm_5",
      "description": "Jbus Current Alarm 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "CAPACTRL_ctrl_wt",
      "description": "Controlled Water Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "CAPACTRL_gv1_tgt",
      "description": "Target GV1 Pos",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "CAPACTRL_gv2_tgt",
      "description": "Target GV2 Pos",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "CAPACTRL_vfd_tgt",
      "description": "Target VFD Speed Per",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "CAPACTRL_hgbp_tp",
      "description": "EC/HG VLV Target Per",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "CAPACTRL_cm_stat1",
      "description": "Comp1 Run State Val",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "MAISURGE_act_reg",
      "description": "Surge Region",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "MAISURGE_dts_act",
      "description": "Actual Delta Tsat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "MAISURGE_dts_cal",
      "description": "Calc Ref Delta Tsat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "MAISURGE_sc",
      "description": "Surge Counts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "MAISURGE_spc",
      "description": "Surge Protection Counts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "MAISURGE_surg_act",
      "description": "Surge Prevention Active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "MAISURGE_surg_pro",
      "description": "Surge Protection Active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "MAISURGE_dts_maxc",
      "description": "Cal Surge Delta Tsmax",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "MAISURGE_dts_minc",
      "description": "Cal Surge Delta Tsmin",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "MAISURGE_dts_medc",
      "description": "Cal Surge Delta Tsmed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "MAISURGE_gv1_sful",
      "description": "IGV1 Full Load Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "MAISURGE_gv1_smin",
      "description": "IGV1 Minimum Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "MAISURGE_gv1_smed",
      "description": "Opti-Sound IGV1 Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "MAISURGE_enlp_opt",
      "description": "Envelope Line/HG Opt.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "QCK_TEST_Q_GV1ACT",
      "description": "Guide Vane 1 Actual Pos",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "QCK_TEST_Q_DIFTGT",
      "description": "Diffuser Target Pos",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "MAIN_SRD_diff_tgt",
      "description": "Diffuser Target Pos",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "MAIN_SRD_diffault",
      "description": "Diffuser Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "MAIN_SRD_diff_alm",
      "description": "SRD Rotating Stall Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "MAIN_SRD_lift_a",
      "description": "Actual Lift",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "MAIN_SRD_lift_1",
      "description": "VDO High Lift Load Line",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "MAIN_SRD_lift_2",
      "description": "VDO Low Lift Load Line",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "MAIN_MS_lead_lag",
      "description": "Unit is Lead or Lag",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "MAIN_MS_ms_ctrl",
      "description": "Primary Control Type",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "MAIN_MS_sl_ctrl",
      "description": "Secondary Control Type",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "MAIN_MS_ll_comm",
      "description": "Lead Lag Communication",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "MAIN_MS_ll_fault",
      "description": "Primary Secondary Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "MAIN_MS_lagstat",
      "description": "Secondary Run Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "MAIN_MS_lag_s_s",
      "description": "Secondary Start/Stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "MAIN_MS_lagstart",
      "description": "Lag Start Timer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "MAIN_MS_lagstop",
      "description": "Lag Stop Timer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "MAIN_MS_preflt",
      "description": "Prestart Fault Timer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "MAIN_MS_pulltime",
      "description": "Pulldown Timer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "MAIN_MS_ll_hr_d",
      "description": "Lead/Lag Hours Delta",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "FACTORY_chil_typ",
      "description": "Chiller Type",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "FACTORY_vfd_opt",
      "description": "VFD/Starter Option",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "CFGSURGE_gv1_pmin",
      "description": "IGV1 Minimum Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "CFGSURGE_gv1_pful",
      "description": "IGV1 Full Load Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "CFGSURGE_sgl_off",
      "description": "Surge Line Offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 129,
      "name": "CFGSURGE_sgl_loff",
      "description": "Surge Line Lower DB",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 130,
      "name": "CFGSURGE_sgl_hoff",
      "description": "Surge Line Upper DB",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 131,
      "name": "CFGSURGE_sgl_shfh",
      "description": "Surge Line Shape Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 132,
      "name": "CFGSURGE_sgl_shfl",
      "description": "Sound Line Shape Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "CFGSURGE_sgl_spdf",
      "description": "Surge Line Speed Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 134,
      "name": "CFGSURGE_sgl_pro",
      "description": "Surge Profile Offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "CONF_OPT_hgbp_opt",
      "description": "EC/HG Valve Option",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "CONF_OPT_hgbp_sel",
      "description": "EC/HG Valve Selection",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "LABONLY_gv1_fc",
      "description": "GV1 Forced",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "LABONLY_gv2_fc",
      "description": "GV2 Forced",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 135,
      "name": "CONF_PRG_oil_qly",
      "description": "Oil Quality",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 136,
      "name": "CONF_PRG_oil_flt",
      "description": "Oil Filter Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "CONF_PRG_tran_dev",
      "description": "Transducer Deviation",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 138,
      "name": "CONF_PRG_ref_chg",
      "description": "Refrig Charge Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "CONNECT_bacena",
      "description": "BACnet/IP Enable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "CONNECT_bacunit",
      "description": "BACnet Metric Unit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "CONNECT_network",
      "description": "BACnet Network",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "CONNECT_bac_id",
      "description": "BACnet Identifier",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "SETPOINT_ecw_sp",
      "description": "Cooling ECW Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "SETPOINT_lcw_sp",
      "description": "Cooling LCW Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "SETPOINT_ecdw_sp",
      "description": "Heating ECDW Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 144,
      "name": "SETPOINT_lcdw_sp",
      "description": "Heating LCDW Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 145,
      "name": "SETPOINT_ice_sp",
      "description": "Ice Build Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 146,
      "name": "SETPOINT_dem_base",
      "description": "Base Demand Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "SETPOINT_EWT_OPT",
      "description": "EWT Control Option",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "GENUNIT_CHIL_S_S_wr",
      "description": "Chiller Start/Stop",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 147,
      "name": "GENUNIT_CTRL_PNT_wr",
      "description": "Control Point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 148,
      "name": "GENUNIT_DEM_LIM_wr",
      "description": "Demand Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "GENUNIT_EMSTOP_wr",
      "description": "BMS Emergency Stop",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 149,
      "name": "GENUNIT_HC_SEL_wr",
      "description": "Heatcool Select",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 68,
      "name": "GENUNIT_CHIL_OCC_wr",
      "description": "Chiller occupied?",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 69,
      "name": "GENUNIT_FC_START_wr",
      "description": "Start Free Cooling",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "BACnet_COLOR",
      "description": "Operation Status Color",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "BACnet_PRIME_V",
      "description": "Value of Prime variable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 151,
      "name": "RUNTIME_ST_CNT12",
      "description": "Starts Num in 12 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 152,
      "name": "POWER_I_ln_imb_i",
      "description": "Line Current Imbalance%",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "MODES_cm_stat1",
      "description": "Comp1 Run State Val",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 153,
      "name": "RUNTIME_PGP_NO",
      "description": "Total Pumpout Numbers",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "RUNTIME_PGP_TM",
      "description": "Total Pumpout Time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 155,
      "name": "RUNTIME_pgp_tm_w",
      "description": "Avg Daily Purge in 7 Day",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 156,
      "name": "POWER_I_KWH",
      "description": "Line KWH",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "OUTPUTS_RUN_STAT",
      "description": "Chiller Status(Discrete)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200,
      "name": "HYDRLIC_EVAP_EWP",
      "description": "Entering Chilled Water P",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201,
      "name": "HYDRLIC_EVAP_LWP",
      "description": "Leaving Chilled Water P",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 202,
      "name": "RUNTIME_spst_tim",
      "description": "Stop to Start Timer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 203,
      "name": "RUNTIME_stst_tim",
      "description": "Start to Start Timer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 300,
      "name": "INPUTS_POW_FDB",
      "description": "Marine Pwr Req Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 301,
      "name": "OUTPUTS_POW_REQ",
      "description": "Marine Pwr Req Output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 204,
      "name": "GENUNIT_cal_capa",
      "description": "Calculated Capacity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 302,
      "name": "HYDRLIC_EVAP_FS",
      "description": "Evap Water Flow Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 303,
      "name": "HYDRLIC_COND_FS",
      "description": "Cond Water Flow Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 304,
      "name": "GENUNIT_REM_RST",
      "description": "Remote Reset Alarm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10100,
      "name": "A_PRE_STARTS_LIMIT_EXCEE",
      "description": "ALT-100 Prestart Alert - Starts Limit Exceeded",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10101,
      "name": "A_PRE_LOW_OIL_T_F",
      "description": "ALT-101 Prestart Alert - Low Oil Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10102,
      "name": "A_PRE_HIGH_COND_PRESS_F",
      "description": "ALT-102 Prestart Alert - High Condenser Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10103,
      "name": "A_PRE_EXCESSIVE_RECYCLE_",
      "description": "ALT-103 Prestart Alert - Excessive Recycle Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10104,
      "name": "A_PRE_WAIT_FOR_PERMISSIO",
      "description": "ALT-104 Prestart Alert - Waiting For Start Permission",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10120,
      "name": "A_REMOTE_TEMP_OUT_OF_RAN",
      "description": "ALT-120 Sensor Alert - Remote Temperature Out of Range",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10121,
      "name": "A_SEN_AUTO_WATER_TEMP_RE",
      "description": "ALT-121 Sensor Alert - Auto Water Temp Reset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10122,
      "name": "A_SEN_AUTO_DEMAND_LIMIT_",
      "description": "ALT-122 Sensor Alert - Auto Demand Limit Input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10123,
      "name": "A_SEN_VFD_SPEED_OUT_OF_R",
      "description": "ALT-123 Sensor Alert - VFD Speed Out of Range",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10124,
      "name": "A_SEN_HUMIDITY_SENSOR_F",
      "description": "ALT-124 Sensor Alert - Humidity Sensor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10125,
      "name": "A_SEN_REFRIG_LEAK_INPUT_",
      "description": "ALT-125 Sensor Alert - Refrigerant Leak Input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10126,
      "name": "A_SEN_DIFF_POS_FEEDBACK_",
      "description": "ALT-126 Sensor Alert - Diffuser Pos Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10127,
      "name": "A_SEN_VFD_CURRENT_INPUT_",
      "description": "ALT-127 Sensor Alert - VFD Current Input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10128,
      "name": "A_SEN_HI_COND_WATER_PRES",
      "description": "ALT-128 Sensor Alert - High Cond Water Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10129,
      "name": "A_SEN_LCDW_F",
      "description": "ALT-129 Sensor Alert - Leaving Cond Water Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10130,
      "name": "A_SEN_ECDW_F",
      "description": "ALT-130 Sensor Alert - Entering Cond Water Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10131,
      "name": "A_SEN_ECDW_PRESS_F",
      "description": "ALT-131 Sensor Alert - Entering Cond Water Press",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10132,
      "name": "A_SEN_ECW_PRESS_F",
      "description": "ALT-132 Sensor Alert - Entering Chilled Water Press",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10133,
      "name": "A_SEN_LCDW_PRESS_F",
      "description": "ALT-133 Sensor Alert - Leaving Cond Water Press",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10134,
      "name": "A_SEN_LCW_PRESS_F",
      "description": "ALT-134 Sensor Alert - Leaving Chilled Water Press",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10135,
      "name": "A_SEN_GUIDE_VANE_1_POS_F",
      "description": "ALT-135 Sensor Alert - Guide Vane 1 Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10136,
      "name": "A_CONF_TEMP_RESET_F",
      "description": "ALT-136 Configuration Error - Temp Reset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10137,
      "name": "A_CONF_CTRL_WATER_DT_RES",
      "description": "ALT-137 Configuration Error - Controlled Water Delta T Reset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10138,
      "name": "A_CONF_HEAD_PRESS_F",
      "description": "ALT-138 Configuration Error - Head Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10139,
      "name": "A_SEN_GUIDE_VANE_2_POS_F",
      "description": "ALT-139 Sensor Alert - Guide Vane 2 Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10145,
      "name": "A_PRO_PURGE_LL_SWITCH_M",
      "description": "ALT-145 Process Alert - Purge Liquid Level Switch Malfunction",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10146,
      "name": "A_PRO_HIGH_FILTER_DP_F",
      "description": "ALT-146 Process Alert - High Ref Filter Delta Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10147,
      "name": "A_PRO_DRAINAGE_SYS_F",
      "description": "ALT-147 Process Alert - Drainage System Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10148,
      "name": "A_PRO_DAILY_PG_LIM_F",
      "description": "ALT-148 Process Alert - Purge Daily Pumpout Limit Exceed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10150,
      "name": "A_PRO_LOW_DSH_F",
      "description": "ALT-150 Process Alert - Low Discharge Superheat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10151,
      "name": "A_PRO_HI_EVAP_APPROACH_F",
      "description": "ALT-151 Process Alert - High Evaporator Approach",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10152,
      "name": "A_PRO_HI_COND_APPROACH_F",
      "description": "ALT-152 Process Alert - High Condenser Approach",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10153,
      "name": "A_PRO_HI_NOISE_REGION_F",
      "description": "ALT-153 Process Alert - High Noise Region",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10154,
      "name": "A_PRO_DAMPER_VALVE_F",
      "description": "ALT-154 Process Alert - Damper Valve Alert",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10155,
      "name": "A_PRO_ALT_LOW_OIL_PRES_F",
      "description": "ALT-155 Process Alert - Low Oil Pressure Difference",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10156,
      "name": "A_HGBP_VALVE_F",
      "description": "ALT-156 Process Alert - EC/HG Valve Alert",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10157,
      "name": "A_PRO_HI_COND_PRESS_CHIL",
      "description": "ALT-157 Process Alert - High Condenser Pressure Chiller Off",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10158,
      "name": "A_PRO_PROGNOSTIC_F",
      "description": "ALT-158 Process Alert - Prognostic Alert",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10159,
      "name": "A_PRO_LEN_SCAN_WARNING_F",
      "description": "ALT-159 Process Alert - LEN Scan Warning",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10160,
      "name": "A_PRO_OIL_FILTER_REPLACE",
      "description": "ALT-160 Process Alert - Oil Filter Replacement",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10161,
      "name": "A_PRO_TRANSDUCER_CALIBRA",
      "description": "ALT-161 Process Alert - Transducer Calibration",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10162,
      "name": "A_PRO_LOW_REFRIGERANT_CH",
      "description": "ALT-162 Process Alert - Low Refrigerant Charge",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10163,
      "name": "A_PRO_HF_LOW_LEVEL",
      "description": "ALT-163 Process Alert - Low Liquid Level in High Float VLV",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10164,
      "name": "A_PRO_ALT_DISPLACEMENT_F",
      "description": "ALT-164 Process Alert - Displacement Switch Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10165,
      "name": "A_PRO_HIGH_OIL_SUPPLY_TE",
      "description": "ALT-165 Process Alert - High Oil Supply Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10166,
      "name": "A_PRO_COND_FLUSH_F",
      "description": "ALT-166 Process Alert - Condenser Flushing Suggested",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10167,
      "name": "A_PRO_CUSTOMER_ALERT_F",
      "description": "ALT-167 Process Alert - Customer Alert",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10168,
      "name": "A_PRO_COND_FREEZE_ALERT_",
      "description": "ALT-168 Process Alert - Low Temp/Potential Cond Freeze-up",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10169,
      "name": "A_PRO_ALT_HI_EVAP_PRESS_",
      "description": "ALT-169 Process Alert - High Evaporator Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10170,
      "name": "A_MS_SAME_ADDR_F",
      "description": "ALT-170 Primary Secondary - Same Address",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10171,
      "name": "A_MS_CONFLICT_SW_VERSION",
      "description": "ALT-171 Primary Secondary - Conflict Application SW Version",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10172,
      "name": "A_MS_CONFLICT_HEAT_COOL_",
      "description": "ALT-172 Primary Secondary - Conflict Heating Cooling Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10173,
      "name": "A_MS_INCORRECT_SLAVE_CTR",
      "description": "ALT-173 Primary Secondary - Incorrect Secondary Control Type",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10174,
      "name": "A_MS_SLAVE_TRIPOUT_F",
      "description": "ALT-174 Primary Secondary - Secondary Tripout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10175,
      "name": "A_MS_INCORRECT_MASTER_CT",
      "description": "ALT-175 Primary Secondary - Incorrect Primary Control Type",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10176,
      "name": "A_MS_NO_COMMUNICATION_F",
      "description": "ALT-176 Primary Secondary - No Communication",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10179,
      "name": "A_MS_MASTER_CCN_WRITE_RE",
      "description": "ALT-179 Primary Secondary - Primary CCN Write Rejection",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10180,
      "name": "A_MS_DUPLICATED_F",
      "description": "ALT-180 Primary Secondary - Secondary Addr Not Secondary",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10181,
      "name": "A_LOSS_COMM_WITH_GDCB_1_",
      "description": "ALT-181 Loss Communication with AHF GDCB 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10182,
      "name": "A_LOSS_COMM_WITH_GDCB_2_",
      "description": "ALT-182 Loss Communication with AHF GDCB 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10183,
      "name": "A_LOSS_COMM_WITH_GDCB_3_",
      "description": "ALT-183 Loss Communication with AHF GDCB 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10184,
      "name": "A_LOSS_COMM_WITH_GDCB_4_",
      "description": "ALT-184 Loss Communication with AHF GDCB 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10185,
      "name": "A_VFD_GDCB_1_FAULT_F",
      "description": "ALT-185 AHF GDCB 1 Start Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10186,
      "name": "A_VFD_GDCB_2_FAULT_F",
      "description": "ALT-186 AHF GDCB 2 Start Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10187,
      "name": "A_VFD_GDCB_3_FAULT_F",
      "description": "ALT-187 AHF GDCB 3 Start Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10188,
      "name": "A_VFD_GDCB_4_FAULT_F",
      "description": "ALT-188 AHF GDCB 4 Start Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10189,
      "name": "A_PRO_LOW_OIL_SUPPLY_TEM",
      "description": "ALT-189 Process Alert - Low Oil Supply Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10190,
      "name": "A_AHF_FAULT_F",
      "description": "ALT-190 AHF FAULT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10191,
      "name": "A_LOSS_COMM_WITH_AHF_F",
      "description": "ALT-191 Loss Communication with AHF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10200,
      "name": "A_SEN_LCW_F",
      "description": "ALM-200 Sensor Fault - Leaving Chilled Water",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10201,
      "name": "A_SEN_ECW_F",
      "description": "ALM-201 Sensor Fault - Entering Chilled Water",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10202,
      "name": "A_SEN_LCDWT_FAULT_F",
      "description": "ALM-202 Sensor Fault - Leaving Cond Water Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10203,
      "name": "A_SEN_ECDWT_FAULT_F",
      "description": "ALM-203 Sensor Fault - Entering Cond Water Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10204,
      "name": "A_SEN_COMP_DISCHARGE_T_F",
      "description": "ALM-204 Sensor Fault - Comp Discharge Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10205,
      "name": "A_SEN_OIL_SUMP_TEMP_F",
      "description": "ALM-205 Sensor Fault - Oil Sump Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10206,
      "name": "A_SEN_OIL_DISCHARGE_T_F",
      "description": "ALM-206 Sensor Fault - Oil Supply Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10207,
      "name": "A_SEN_EVAP_REFRIG_LIQID_",
      "description": "ALM-207 Sensor Fault - Evap Refrig Liquid Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10208,
      "name": "A_SEN_COMP_BEARING_T_1_F",
      "description": "ALM-208 Sensor Fault - Low Speed Motor End Bearing Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10209,
      "name": "A_SEN_COMP_BEARING_T_2_F",
      "description": "ALM-209 Sensor Fault - Low Speed Comp End Bearing Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10210,
      "name": "A_SEN_COMP_BEARING_T_3_F",
      "description": "ALM-210 Sensor Fault - High Speed Motor End Bearing Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10211,
      "name": "A_SEN_COMP_BEARING_T_4_F",
      "description": "ALM-211 Sensor Fault - High Speed Comp End Bearing Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10212,
      "name": "A_SEN_COMP_MOTOR_T_1",
      "description": "ALM-212 Sensor Fault - Compressor Motor Winding 1 Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10213,
      "name": "A_SEN_COMP_MOTOR_T_2",
      "description": "ALM-213 Sensor Fault - Compressor Motor Winding 2 Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10214,
      "name": "A_SEN_COMP_MOTOR_T_3",
      "description": "ALM-214 Sensor Fault - Compressor Motor Winding 3 Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10215,
      "name": "A_SEN_COND_PRESS_F",
      "description": "ALM-215 Sensor Fault - Condenser Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10216,
      "name": "A_SEN_EVAP_PRESS_F",
      "description": "ALM-216 Sensor Fault - Evaporator Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10217,
      "name": "A_SEN_ECON_PRESS_F",
      "description": "ALM-217 Sensor Fault - Economizer Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10218,
      "name": "A_SEN_DIFF_PRESS_F",
      "description": "ALM-218 Sensor Fault - Diffuser Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10219,
      "name": "A_SEN_OIL_SUMP_PRESS_F",
      "description": "ALM-219 Sensor Fault - Oil Sump Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10220,
      "name": "A_SEN_OIL_DISCHARGE_PRES",
      "description": "ALM-220 Sensor Fault - Oil Supply Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10221,
      "name": "A_SEN_COMP_THRUST_BEARIN",
      "description": "ALM-221 Sensor Fault - Comp Thrust Bearing Oil Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10223,
      "name": "A_SEN_PURGE_COMP_INLET_T",
      "description": "ALM-223 Sensor Fault - Purge Compressor Suction Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10225,
      "name": "A_SEN_PUMP_INPUT_PRESS_F",
      "description": "ALM-225 Sensor Fault - Pump Inlet Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10226,
      "name": "A_SEN_BEARING_INLET_PRES",
      "description": "ALM-226 Sensor Fault - Bearing Inlet Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10227,
      "name": "A_SEN_BEARING_OUTLET_PRE",
      "description": "ALM-227 Sensor Fault - Bearing Outlet Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10228,
      "name": "A_SEN_CHWS_F",
      "description": "ALM-228 Sensor Fault - Common CHWS Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10229,
      "name": "A_SEN_CHWR_F",
      "description": "ALM-229 Sensor Fault - Common CHWR Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10230,
      "name": "A_PRE_HI_BEARING_T_F",
      "description": "ALM-230 Prestart Failure - High Bearing Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10231,
      "name": "A_PRE_HI_MOTOR_T_F",
      "description": "ALM-231 Prestart Failure - High Motor Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10232,
      "name": "A_PRE_HIGH_DISCHARGE_T_F",
      "description": "ALM-232 Prestart Failure - High Discharge Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10233,
      "name": "A_PRE_LOW_REFRI_TEMP_F",
      "description": "ALM-233 Prestart Failure - Low Refrigerant Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10234,
      "name": "A_PRE_LOW_LINE_VOLT_F",
      "description": "ALM-234 Prestart Failure - Low Line Voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10235,
      "name": "A_PRE_HIGH_LINE_VOLT_F",
      "description": "ALM-235 Prestart Failure - High Line Voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10236,
      "name": "A_GV1_CALIB_NOT_COMPLETE",
      "description": "ALM-236 Guide Vane 1 Calibration Not Completed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10237,
      "name": "A_PRE_NO_PERMISSION_TO_S",
      "description": "ALM-237 Prestart Failure - No Power Supply",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10238,
      "name": "A_GV2_CALIB_NOT_COMPLETE",
      "description": "ALM-238 Guide Vane 2 Calibration Not Completed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10239,
      "name": "A_HGBP_CALIB_NOT_COMPLET",
      "description": "ALM-239 Envelope Control Valve Calibration Not Completed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10240,
      "name": "A_DMP_CALIB_NOT_COMPLETE",
      "description": "ALM-240 Damper Valve Calibration Not Completed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10250,
      "name": "A_PRO_LOW_OIL_PRESS_DIFF",
      "description": "ALM-250 Protective Limit - Oil Pressure Difference Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10251,
      "name": "A_PRO_LOW_CHILLED_WATER_",
      "description": "ALM-251 Protective Limit - Low Chilled Water Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10252,
      "name": "A_PRO_LOW_COND_WATER_FLO",
      "description": "ALM-252 Protective Limit - Low Condenser Water Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10253,
      "name": "A_PRO_HI_DSH_TEMP_F",
      "description": "ALM-253 Protective Limit - High Discharge Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10255,
      "name": "A_PRO_HI_MOTOR_T_F",
      "description": "ALM-255 Protective Limit - High Motor Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10256,
      "name": "A_PRO_HI_BEARING_T_F",
      "description": "ALM-256 Protective Limit - High Bearing Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10257,
      "name": "A_PRO_HI_COND_PRESS_F",
      "description": "ALM-257 Protective Limit - High Condenser Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10258,
      "name": "A_PRO_SPARE_SAFETY_DEV_F",
      "description": "ALM-258 Protective Limit - Spare Safety Device",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10259,
      "name": "A_PRO_EXCESSIVE_COMP_SUR",
      "description": "ALM-259 Protective Limit - Excessive Compressor Surge",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10260,
      "name": "A_PRO_COMP_RELAY_START_F",
      "description": "ALM-260 Protective Limit - Comp Start Relay Start Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10261,
      "name": "A_PRO_EVAP_FREEZE_F",
      "description": "ALM-261 Protective Limit - Low Temp / Potential Evap Freeze-up",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10262,
      "name": "A_PRO_COND_FREEZE_F",
      "description": "ALM-262 Protective Limit - Low Temp / Potential Cond Freeze-up",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10263,
      "name": "A_PRO_INVALID_DIFF_CONF_",
      "description": "ALM-263 Protective Limit - Invalid Diffuser Config",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10264,
      "name": "A_PRO_DIFF_POS_F",
      "description": "ALM-264 Protective Limit - Diffuser Position Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10265,
      "name": "A_PRO_REFRIG_LEAK_F",
      "description": "ALM-265 Protective Limit - Refrigerant Leak",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10266,
      "name": "A_PRO_IOB_LOW_VOLT_F",
      "description": "ALM-266 Protective Limit - IOB Low Voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10267,
      "name": "A_PRO_GV1_F",
      "description": "ALM-267 Protective Limit - Guide Vane 1 Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10268,
      "name": "A_PRO_DAMPER_VALVE_FAULT",
      "description": "ALM-268 Protective Limit - Damper Valve Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10269,
      "name": "A_PRO_HGBP_VALVE_F",
      "description": "ALM-269 Protective Limit - Envelope Control Valve Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10270,
      "name": "A_PRO_HI_COND_WATER_FLOW",
      "description": "ALM-270 Protective Limit - High Cond Water Flow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10271,
      "name": "A_PRO_EMERGENCY_STOP_F",
      "description": "ALM-271 Protective Limit - Emergency Stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10272,
      "name": "A_PRO_ISM_CONF_CONFLIG_F",
      "description": "ALM-272 Protective Limit - ISM Config Conflict",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10273,
      "name": "A_PRO_SWIFT_LIMIT_EXCEED",
      "description": "ALM-273 Protective Limit - Swift Restarts Limit Exceeded",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10274,
      "name": "A_PRO_CHILLER_LOCKOUT_F",
      "description": "ALM-274 Protective Limit - Chiller Lockout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10275,
      "name": "A_PRO_FIRE_ALM_F",
      "description": "ALM-275 Protective Limit - Fire Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10276,
      "name": "A_PRO_STOP_OVERRIDE_F",
      "description": "ALM-276 Protective Limit - Stop Override",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10277,
      "name": "A_PRO_UI_FREEZE_F",
      "description": "ALM-277 Protective Limit - UI Freeze Reboot",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10278,
      "name": "A_PRO_VFD_CONF_CONFLICT_",
      "description": "ALM-278 Protective Limit - VFD Config Conflict",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10279,
      "name": "A_PRO_VFD_CONF_ERROR_F",
      "description": "ALM-279 Protective Limit - VFD Config Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10280,
      "name": "A_PRO_HIGH_VFD_SPEED_F",
      "description": "ALM-280 Protective Limit - High VFD Speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10282,
      "name": "A_PRO_BEARING_DISPLACEME",
      "description": "ALM-282 Protective Limit - Displacement Switch Open",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10283,
      "name": "A_PRO_HIGH_PRESSURE_SWIT",
      "description": "ALM-283 Protective Limit - High Pressure Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10284,
      "name": "A_PRO_POWER_FDB_LOSS",
      "description": "ALM-284 Protective Limit - Power Feedback Loss",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10285,
      "name": "A_PRO_LOW_BEARING_DELTA_",
      "description": "ALM-285 Protective Limit - Low Bearing Delta Pres Difference",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10286,
      "name": "A_PRO_ECO_PRESSURE_LOW",
      "description": "ALM-286 Protective Limit - Economizer Pressure Low",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10287,
      "name": "A_PRO_OIL_PRESS_TRANS_F",
      "description": "ALM-287 Protective Limit - Oil Pressure Transducer Abnormal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10288,
      "name": "A_PRO_VFD_EMERGENCY_STOP",
      "description": "ALM-288 Protective Limit - VFD Emergency Stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10292,
      "name": "A_PRO_GV2_F",
      "description": "ALM-292 Protective Limit - Guide Vane 2 Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10296,
      "name": "A_PRO_HI_EVAP_PRESS_CUTO",
      "description": "ALM-296 Protective Limit - High Evaporator Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10300,
      "name": "A_LOSS_COMM_WITH_ISM_F",
      "description": "ALM-300 Loss Communication With ISM",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10301,
      "name": "A_LOSS_COMM_WITH_IOB1_F",
      "description": "ALM-301 Loss Communication With IOB1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10302,
      "name": "A_LOSS_COMM_WITH_IOB2_F",
      "description": "ALM-302 Loss Communication With IOB2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10303,
      "name": "A_LOSS_COMM_WITH_IOB3_F",
      "description": "ALM-303 Loss Communication With IOB3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10304,
      "name": "A_LOSS_COMM_WITH_IOB4_F",
      "description": "ALM-304 Loss Communication With IOB4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10305,
      "name": "A_LOSS_COMM_WITH_IOB5_F",
      "description": "ALM-305 Loss Communication With IOB5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10306,
      "name": "A_LOSS_COMM_WITH_SIOB_F",
      "description": "ALM-306 Loss Communication With SIOB",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10307,
      "name": "A_LEN_SCAN_ERROR_F",
      "description": "ALM-307 LEN Scan Error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10308,
      "name": "A_LOSS_COMM_WITH_32VS_VF",
      "description": "ALM-308 Loss Communication With 32VS VFD",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10309,
      "name": "A_LOSS_COMM_WITH_GATEWAY",
      "description": "ALM-309 Loss Communication With VFD Gateway (LEN)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10310,
      "name": "A_LOSS_COMM_WITH_MODBUS_",
      "description": "ALM-310 Loss Communication With VFD/Starter (Modbus)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10311,
      "name": "A_LOSS_COMM_WITH_DANFOSS",
      "description": "ALM-311 Loss Communication With Danfoss VFD",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10350,
      "name": "A_SEN_1ST_BEARING_T",
      "description": "ALM-350 Sensor Fault - 19DV 1st Stage Bearing Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10351,
      "name": "A_SEN_2ND_BEARING_T",
      "description": "ALM-351 Sensor Fault - 19DV 2nd Stage Bearing Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10352,
      "name": "A_SEN_PUMP_OUTPUT_PRESS_",
      "description": "ALM-352 Sensor Fault - 19DV Pump Outlet Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10353,
      "name": "A_SEN_HR_EWT",
      "description": "ALM-353 Sensor Fault - Heat Reclaim Entering Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10354,
      "name": "A_SEN_HR_LWT",
      "description": "ALM-354 Sensor Fault - Heat Reclaim Leaving Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10400,
      "name": "A_ISM_LINE_VOLT_DROPOUT_",
      "description": "ALM-400 ISM Fault - Line Voltage Dropout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10401,
      "name": "A_ISM_LINE_PHASE_LOSS_F",
      "description": "ALM-401 ISM Fault - Line Phase Loss",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10402,
      "name": "A_ISM_HI_LINE_VOLT_F",
      "description": "ALM-402 ISM Fault - High Line Voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10403,
      "name": "A_ISM_LOW_LINE_VOLT_F",
      "description": "ALM-403 ISM Fault - Low Line Voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10404,
      "name": "A_ISM_LINE_CURRENT_IMB_F",
      "description": "ALM-404 ISM Fault - Line Current Imbalance",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10405,
      "name": "A_ISM_LINE_VOLT_IMB_F",
      "description": "ALM-405 ISM Fault - Line Voltage Imbalance",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10406,
      "name": "A_ISM_OVER_LOAD_TRIP_F",
      "description": "ALM-406 ISM Fault - Overload Trip",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10407,
      "name": "A_ISM_MOTOR_LOCKED_ROTOR",
      "description": "ALM-407 ISM Fault - Motor Locked Rotor Trip",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10408,
      "name": "A_ISM_STARTER_LOCK_ROTOR",
      "description": "ALM-408 ISM Fault - Starter Lock Rotor Trip",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10409,
      "name": "A_ISM_GROUND_FAULT_F",
      "description": "ALM-409 ISM Fault - Ground Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10410,
      "name": "A_ISM_PHASE_REVER_TRIP_F",
      "description": "ALM-410 ISM Fault - Phase Reversal Trip",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10411,
      "name": "A_ISM_FREQ_TRIP_F",
      "description": "ALM-411 ISM Fault - Line Frequency Trip",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10412,
      "name": "A_ISM_STARTER_MODULE_RES",
      "description": "ALM-412 ISM Fault - Starter Module Reset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10413,
      "name": "A_ISM_1M_CONTACT_F",
      "description": "ALM-413 ISM Fault - Start Contact Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10414,
      "name": "A_ISM_2M_CONTACT_F",
      "description": "ALM-414 ISM Fault - Transition Contact Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10415,
      "name": "A_ISM_HI_COND_PRESS_F",
      "description": "ALM-415 ISM Fault - Oil Pump or HPS Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10416,
      "name": "A_ISM_STARTER_F",
      "description": "ALM-416 ISM Fault - Starter Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10417,
      "name": "A_ISM_MOTOR_AMPS_NOT_SEN",
      "description": "ALM-417 ISM Fault - Motor Amps Not Sensed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10418,
      "name": "A_ISM_EXCESS_ACCEL_TIME_",
      "description": "ALM-418 ISM Fault - Excessive Acceleration Time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10419,
      "name": "A_ISM_EXCESS_MOTOR_AMPS_",
      "description": "ALM-419 ISM Fault - Excessive Motor Amps",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10420,
      "name": "A_ISM_1M2M_CONTACT_F",
      "description": "ALM-420 ISM Fault - Start Transition Contact Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10421,
      "name": "A_ISM_MOTOR_AMPS_WHEN_ST",
      "description": "ALM-421 ISM Fault - Motor Amps When Stopped",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10422,
      "name": "A_ISM_STARTER_MODULE_FAI",
      "description": "ALM-422 ISM Fault - Starter Module Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10423,
      "name": "A_ISM_CALIB_FACTOR_ERROR",
      "description": "ALM-423 ISM Fault - Calibration Factor Error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10424,
      "name": "A_ISM_INVALID_CONFIG_ERR",
      "description": "ALM-424 ISM Fault - Invalid Configuration Error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10425,
      "name": "A_VFD_SINGLE_CYCLE_DROPO",
      "description": "ALM-425 VFD Fault - Single Cycle Dropout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10426,
      "name": "A_VFD_LINE_CURRENT_IMBAL",
      "description": "ALM-426 VFD Fault - Line Current Imbalance",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10427,
      "name": "A_VFD_HIGH_LINE_VOLTAGE_",
      "description": "ALM-427 VFD Fault - High Line Voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10428,
      "name": "A_VFD_LOW_LINE_VOLTAGE_F",
      "description": "ALM-428 VFD Fault - Low Line Voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10429,
      "name": "A_VFD_LOW_DC_BUS_VOLTAGE",
      "description": "ALM-429 VFD Fault - Low DC Bus Voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10430,
      "name": "A_VFD_HIGH_DC_BUS_VOLTAG",
      "description": "ALM-430 VFD Fault - High DC Bus Voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10431,
      "name": "A_VFD_POWER_ON_RESET_F",
      "description": "ALM-431 VFD Fault - VFD Power On Reset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10432,
      "name": "A_VFD_GROUND_FAULT_F",
      "description": "ALM-432 VFD Fault - Ground Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10433,
      "name": "A_VFD_LINE_PHASE_REVERSA",
      "description": "ALM-433 VFD Fault - Line Phase Reversal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10434,
      "name": "A_VFD_MOTOR_OVERLOAD_TRI",
      "description": "ALM-434 VFD Fault - Motor Overload Trip",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10435,
      "name": "A_VFD_RECTIFIER_POWER_FA",
      "description": "ALM-435 VFD Fault - Rectifier Power Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10436,
      "name": "A_VFD_INVERTER_POWER_FAU",
      "description": "ALM-436 VFD Fault - Inverter Power Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10437,
      "name": "A_VFD_RECTIFIER_OVERCURR",
      "description": "ALM-437 VFD Fault - Rectifier Overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10438,
      "name": "A_VFD_INVERTER_OVERCURRE",
      "description": "ALM-438 VFD Fault - Inverter Overcurrent",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10439,
      "name": "A_VFD_CONDENSER_HIGH_PRE",
      "description": "ALM-439 VFD Fault - Condenser High Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10440,
      "name": "A_VFD_MOTOR_AMPS_NOT_SEN",
      "description": "ALM-440 VFD Fault - Motor Amps Not Sensed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10441,
      "name": "A_VFD_MOTOR_ACCELERATION",
      "description": "ALM-441 VFD Fault - Motor Acceleration Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10442,
      "name": "A_VFD_STOP_FAULT_F",
      "description": "ALM-442 VFD Fault - Stop Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10443,
      "name": "A_VFD_RECTIFIER_OVERTEMP",
      "description": "ALM-443 VFD Fault - Rectifier Overtemp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10444,
      "name": "A_VFD_INVERTER_OVERTEMP_",
      "description": "ALM-444 VFD Fault - Inverter Overtemp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10445,
      "name": "A_VFD_MOTOR_CURRENT_IMBA",
      "description": "ALM-445 VFD Fault - Motor Current Imbalance",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10446,
      "name": "A_VFD_LINE_VOLTAGE_IMBAL",
      "description": "ALM-446 VFD Fault - Line Voltage Imbalance",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10447,
      "name": "A_VFD_FREQUENCY_FAULT_F",
      "description": "ALM-447 VFD Fault - Frequency Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10448,
      "name": "A_VFD_COMM_FAIL_F",
      "description": "ALM-448 VFD/Starter Fault - Communication Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10449,
      "name": "A_VFD_FAULT_F",
      "description": "ALM-449 VFD Fault - VFD Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10450,
      "name": "A_VFD_START_INHIBIT_F",
      "description": "ALM-450 VFD Fault - VFD Start Inhibit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10451,
      "name": "A_VFD_CHECKSUM_ERROR_F",
      "description": "ALM-451 VFD Fault - VFD Checksum Error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10452,
      "name": "A_VFD_INDUCTOR_OVERTEMP_",
      "description": "ALM-452 VFD Fault - Inductor Overtemp Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10453,
      "name": "A_VFD_INCOMPATIBILITY_FA",
      "description": "ALM-453 VFD Fault - Incompatibility Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10454,
      "name": "A_VFD_MAIN_FAILURE_F",
      "description": "ALM-454 VFD Fault - Main Power Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10000,
      "name": "A_ALARM_NULL",
      "description": "ALM Message End",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
