{
  "manufacturer": "Carrier",
  "manufacturer_slug": "carrier",
  "model": "AquaForce 30XV 140-500 Series B (PIC6.1 Carrier Controller)",
  "model_slug": "aquaforce-30xv-pic6",
  "aliases": [
    "30XV",
    "AquaForce 30XV",
    "30XV Series B",
    "30XV-6T",
    "PIC6.1",
    "Carrier Controller",
    "Greenspeed"
  ],
  "equipment_type": "Air-cooled screw chiller controller",
  "applies_to": "Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the PIC6.1 Carrier Controller and version 9.x software.",
  "summary": "The 30XV Carrier Controller has native BACnet IP on Ethernet-0 (J15) and BACnet MS/TP on RS485-4 (J8), with about 765 objects: AVs, BVs and a few MVs named after their CCN table and point. Commands are separate _rd (read) and _wr (write) objects; the writable copies are BV 123-129 and AV 552-554, plus the setpoint AVs 545-551. Each alarm has its own read-only BV (ALM_...).",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": "Carrier Controller software version 9.x",
  "default_device_instance": 1600001,
  "access_inferred": false,
  "notes": [
    "Command points have a read object (e.g. BV 6 GENUNIT_CHIL_S_S_rd) and a separate write object (BV 123 GENUNIT_CHIL_S_S_wr).",
    "The table has no units column; temperatures and pressures follow the BACnet Metric Unit setting (bacunit).",
    "Alarm BV descriptions in the table are just the alarm code (e.g. LOW_SUCTION_B_F).",
    "The same manual also has a separate list for the older BACnet/Modbus translator option (Appendix D); this file covers the native BACnet IP and MS/TP list (Appendix E) only.",
    "The table also gives an option type, COV increment and trend log interval, not reproduced here."
  ],
  "source": {
    "title": "AquaForce 30XV140-500, Series B Variable Speed Air-Cooled Liquid Chillers with Greenspeed Intelligence and Carrier PIC6.1 Controller - Controls, Start-Up, Operation, Service and Troubleshooting (Appendix E, BACnet IP and MS/TP Points)",
    "doc_number": "30XV-6T",
    "revision_date": "5-26",
    "url": "https://www.shareddocs.com/hvac/docs/1005/Public/00/30XV-6T.pdf"
  },
  "integration": {
    "summary": "Enable BACnet (bacena), pick BACnet IP or MS/TP in the BACnet configuration menu, set the identifier and network number, then select the Network machine control method with the Start/Stop button. Command through the _wr objects (start/stop, occupancy, control point, demand limit, emergency stop) and read run status, water temperatures, capacity and alarm state.",
    "minimum_points": [
      {
        "ref": "BV 123",
        "name": "GENUNIT_CHIL_S_S_wr",
        "why": "Network start/stop command"
      },
      {
        "ref": "BV 129",
        "name": "GENUNIT_CHIL_OCC_wr",
        "why": "Network occupied command"
      },
      {
        "ref": "AV 552",
        "name": "GENUNIT_CTRL_PNT_wr",
        "why": "Leaving water control point from the BMS"
      },
      {
        "ref": "AV 553",
        "name": "GENUNIT_DEM_LIM_wr",
        "why": "Demand limit command"
      },
      {
        "ref": "AV 20",
        "name": "GENUNIT_CTRL_TYP",
        "why": "Control type: Local, Network or Remote"
      },
      {
        "ref": "AV 21",
        "name": "GENUNIT_STATUS",
        "why": "Running status"
      },
      {
        "ref": "AV 30",
        "name": "TEMP_COOL_LWT",
        "why": "Leaving chilled water temperature"
      },
      {
        "ref": "AV 29",
        "name": "TEMP_COOL_EWT",
        "why": "Entering chilled water temperature"
      },
      {
        "ref": "AV 24",
        "name": "GENUNIT_CAP_T",
        "why": "Percent total capacity"
      },
      {
        "ref": "AV 109",
        "name": "ALARMRST_ALM",
        "why": "Unit alarm state"
      }
    ],
    "enable": "Select the Network machine control method with the Start/Stop button; the unit then follows network commands and ignores the remote control contacts and the Enable-Off-Remote switch (SW1). Start/stop and occupancy are written to the _wr objects. In Local On, Local Schedule or Remote the unit ignores network commands except emergency stop.",
    "heartbeat": "The manual says that if communication with the network is lost while under network control, the machine starts and is controlled locally.",
    "remote_sensors": null,
    "setup": [
      "BACnet is enabled with the bacena service parameter; the data link (bacdlink) defaults to BACnet IP and can be set to MS/TP.",
      "Defaults shown: network 1601, identifier 1600001, BBMD/foreign device off (0 = none, 1 = FD, 2 = BBMD).",
      "MS/TP defaults: MAC 1, 38400 baud (9600-115200), Max Master 3, Max Info Frames 5.",
      "BACnet IP uses Ethernet-0 (J15); BACnet MS/TP uses RS485-4 (J8)."
    ],
    "gotchas": [
      "Write the _wr object, not the _rd one; the _rd copy only reports the current value.",
      "Cooling setpoints (AV 545-547) and switch limit setpoints (AV 549-551) are also writable directly, besides the GENUNIT _wr commands.",
      "AV 109 ALARMRST_ALM and MV 109 Alarm_State share instance 109 but are different object types."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 1,
      "name": "GENCONF_prio_cir",
      "description": "Cir Priority Sequence",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "GENCONF_off_on_d",
      "description": "Unit Off to On Delay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "GENCONF_lim_sel",
      "description": "Demand Limit Type Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "GENCONF_nh_start",
      "description": "Night Mode Start Hour",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "GENCONF_nh_end",
      "description": "Night Mode End Hour",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "GENCONF_nh_limit",
      "description": "Night Capacity Limit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "PUMPCONF_cpumpseq",
      "description": "Evap Pumps Sequence",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "PUMPCONF_pump_del",
      "description": "Pump Auto Rotation Delay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "USERCONF_use_pass",
      "description": "User Password",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "RESETCFG_cr_sel",
      "description": "Cooling Reset Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "RESETCFG_oat_crno",
      "description": "OAT No Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "RESETCFG_oat_crfu",
      "description": "OAT Full Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "RESETCFG_dt_cr_no",
      "description": "Delta T No Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "RESETCFG_dt_cr_fu",
      "description": "Delta T Full Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "RESETCFG_v_cr_no",
      "description": "Current No Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "RESETCFG_v_cr_fu",
      "description": "Current Full Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "RESETCFG_spacr_no",
      "description": "Space T No Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "RESETCFG_spacr_fu",
      "description": "Space T Full Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "RESETCFG_cr_deg",
      "description": "Cooling Reset Deg. Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "GENUNIT_CTRL_TYP",
      "description": "Local=0 Net.=1 Remote=2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "GENUNIT_STATUS",
      "description": "Run Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "GENUNIT_min_left",
      "description": "Minutes Left for Start",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "GENUNIT_SP_SEL_rd",
      "description": "Setpoint Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "GENUNIT_CAP_T",
      "description": "Percent Total Capacity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "GENUNIT_SP",
      "description": "Current Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "GENUNIT_CTRL_PNT_rd",
      "description": "Control Point",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "GENUNIT_DEM_LIM_rd",
      "description": "Active Demand Limit Val",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "GENUNIT_min_lim",
      "description": "Demand Limit Minimum",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "TEMP_COOL_EWT",
      "description": "Evap Entering Fluid",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "TEMP_COOL_LWT",
      "description": "Evap Leaving Fluid",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "TEMP_OAT",
      "description": "Outdoor Air Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "TEMP_SCT_A",
      "description": "Saturated Cond Tmp Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "TEMP_SST_A",
      "description": "Saturated Suction Temp A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "TEMP_SLT_A",
      "description": "Saturated Liquid Temp A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "TEMP_SUCT_A",
      "description": "Compressor Suction Tmp A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "TEMP_DGT_A",
      "description": "Discharge Gas Temp Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "TEMP_CP_TMP_A",
      "description": "Motor Temperature Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "TEMP_ECO_T_A",
      "description": "EXV Eco. Tmp Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "TEMP_LIQ_T_A",
      "description": "Liquid Temperature A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "TEMP_SCT_B",
      "description": "Saturated Cond Tmp Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "TEMP_SST_B",
      "description": "Saturated Suction Temp B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "TEMP_SLT_B",
      "description": "Saturated Liquid Temp B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "TEMP_SUCT_B",
      "description": "Compressor Suction Tmp B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "TEMP_DGT_B",
      "description": "Discharge Gas Temp Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "TEMP_CP_TMP_B",
      "description": "Motor Temperature Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "TEMP_ECO_T_B",
      "description": "EXV Eco. Tmp Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "TEMP_LIQ_T_B",
      "description": "Liquid Temperature B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "TEMP_SPACETMP",
      "description": "Space Temp (Opt.)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "TEMP_CHWSTEMP",
      "description": "Chill Water Temp (Opt.)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "PRESSURE_DP_A",
      "description": "Discharge Pressure A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "PRESSURE_SP_A",
      "description": "Main Suction Pressure A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "PRESSURE_OP_A",
      "description": "Oil Pressure A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "PRESSURE_DOP_A",
      "description": "Delta Oil Pressure A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "PRESSURE_ECO_P_A",
      "description": "Economizer Pressure A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "PRESSURE_LIQ_P_A",
      "description": "Liquid Pressure A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "PRESSURE_DP_B",
      "description": "Discharge Pressure B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "PRESSURE_SP_B",
      "description": "Main Suction Pressure B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "PRESSURE_OP_B",
      "description": "Oil Pressure B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "PRESSURE_DOP_B",
      "description": "Delta Oil Pressure B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "PRESSURE_ECO_P_B",
      "description": "Economizer Pressure B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "PRESSURE_LIQ_P_B",
      "description": "Liquid Pressure B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "INPUTS_SP_RESET",
      "description": "Remote Reset Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "INPUTS_LIM_ANAL",
      "description": "Remote Dem. Limit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "INPUTS_leak_v",
      "description": "Leakage Detector 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "INPUTS_leak_2_v",
      "description": "Leakage Detector 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "OUTPUTS_CAPT010A",
      "description": "Capacity Signal Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "OUTPUTS_VFAN_A",
      "description": "VariFan Speed A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "OUTPUTS_CAPT010B",
      "description": "Capacity Signal Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "OUTPUTS_VFAN_B",
      "description": "VariFan Speed B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "OUTPUTS_CAPT_010",
      "description": "Chiller Capacity Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "RUNTIME_HR_MACH",
      "description": "Machine Operating Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "RUNTIME_st_mach",
      "description": "Machine Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "RUNTIME_HR_CP_A",
      "description": "Compressor A Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "RUNTIME_st_cp_a",
      "description": "Compressor A Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "RUNTIME_HR_CP_B",
      "description": "Compressor B Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "RUNTIME_st_cp_b",
      "description": "Compressor B Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "RUNTIME_hr_cpum1",
      "description": "Evap Pump #1 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "RUNTIME_hr_cpum2",
      "description": "Evap Pump #2 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "RUNTIME_VIctA",
      "description": "VI Cycle Count A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "RUNTIME_VIctB",
      "description": "VI Cycle Count B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "RUNTIME_hrfana01",
      "description": "Circuit A Fan #1 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "RUNTIME_hrfana02",
      "description": "Circuit A Fan #2 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "RUNTIME_hrfana03",
      "description": "Circuit A Fan #3 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "RUNTIME_hrfana04",
      "description": "Circuit A Fan #4 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "RUNTIME_hrfana05",
      "description": "Circuit A Fan #5 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "RUNTIME_hrfana06",
      "description": "Circuit A Fan #6 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "RUNTIME_hrfana07",
      "description": "Circuit A Fan #7 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "RUNTIME_hrfana08",
      "description": "Circuit A Fan #8 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "RUNTIME_hrfana09",
      "description": "Circuit A Fan #9 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "RUNTIME_hrfana10",
      "description": "Circuit A Fan #10 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "RUNTIME_hrfana11",
      "description": "Circuit A Fan #11 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "RUNTIME_hrfana12",
      "description": "Circuit A Fan #12 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "RUNTIME_hrfana13",
      "description": "Circuit A Fan #13 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "RUNTIME_hrfana14",
      "description": "Circuit A Fan #14 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "RUNTIME_hrfanb01",
      "description": "Circuit B Fan #1 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "RUNTIME_hrfanb02",
      "description": "Circuit B Fan #2 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "RUNTIME_hrfanb03",
      "description": "Circuit B Fan #3 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "RUNTIME_hrfanb04",
      "description": "Circuit B Fan #4 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "RUNTIME_hrfanb05",
      "description": "Circuit B Fan #5 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "RUNTIME_hrfanb06",
      "description": "Circuit B Fan #6 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "RUNTIME_hrfanb07",
      "description": "Circuit B Fan #7 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "RUNTIME_hrfanb08",
      "description": "Circuit B Fan #8 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "RUNTIME_hrfanb09",
      "description": "Circuit B Fan #9 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "RUNTIME_hrfanb10",
      "description": "Circuit B Fan #10 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "RUNTIME_hrfanb11",
      "description": "Circuit B Fan #11 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "RUNTIME_hrfanb12",
      "description": "Circuit B Fan #12 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "RUNTIME_hrfanb13",
      "description": "Circuit B Fan #13 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "RUNTIME_hrfanb14",
      "description": "Circuit B Fan #14 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "ALARMRST_ALM",
      "description": "Alarm State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "ALARMRST_alarm_1",
      "description": "Jbus Current Alarm 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "ALARMRST_alarm_2",
      "description": "Jbus Current Alarm 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "ALARMRST_alarm_3",
      "description": "Jbus Current Alarm 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "ALARMRST_alarm_4",
      "description": "Jbus Current Alarm 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "ALARMRST_alarm_5",
      "description": "Jbus Current Alarm 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "VLT_DRV_drv_pwra",
      "description": "Cir A Drive Power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "VLT_DRV_drv_Ia",
      "description": "Cir A Drive Amps",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "VLT_DRV_drv_Va",
      "description": "Cir A Drive Voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "VLT_DRV_drv_Sa",
      "description": "Cir A Drive Speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "VLT_DRV_drv_Fa",
      "description": "Cir A Drive Frequency",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "VLT_DRV_drv_Ta",
      "description": "Cir A Drive Torque",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "VLT_DRV_drv_DCVa",
      "description": "Cir A Drive DC Link Volt",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "VLT_DRV_drv_HSTa",
      "description": "Cir A Drive Heat Sink T",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "VLT_DRV_drv_CCTa",
      "description": "Cir A Drive Ctrl Card T",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "VLT_DRV_drv_HTRa",
      "description": "Cir A Drive Heater",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "VLT_DRV_drv_pwrb",
      "description": "Cir B Drive Power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "VLT_DRV_drv_Ib",
      "description": "Cir B Drive Amps",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "VLT_DRV_drv_Vb",
      "description": "Cir B Drive Voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "VLT_DRV_drv_Sb",
      "description": "Cir B Drive Speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 129,
      "name": "VLT_DRV_drv_Fb",
      "description": "Cir B Drive Frequency",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 130,
      "name": "VLT_DRV_drv_Tb",
      "description": "Cir B Drive Torque",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 131,
      "name": "VLT_DRV_drv_DCVb",
      "description": "Cir B Drive DC Link Volt",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 132,
      "name": "VLT_DRV_drv_HSTb",
      "description": "Cir B Drive Heat Sink T",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "VLT_DRV_drv_CCTb",
      "description": "Cir B Drive Ctrl Card T",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 134,
      "name": "VLT_DRV_drv_HTRb",
      "description": "Cir B Drive Heater",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 135,
      "name": "LAST_POR_date_on1",
      "description": "Power On 1 :day-mon-year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 136,
      "name": "LAST_POR_time_on1",
      "description": "Power On 1 :hour-minute",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "LAST_POR_date_of1",
      "description": "PowerDown 1:day-mon-year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 138,
      "name": "LAST_POR_time_of1",
      "description": "PowerDown 1:hour-minute",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "LAST_POR_date_on2",
      "description": "Power On 2 :day-mon-year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "LAST_POR_time_on2",
      "description": "Power On 2 :hour-minute",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "LAST_POR_date_of2",
      "description": "PowerDown 2:day-mon-year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "LAST_POR_time_of2",
      "description": "PowerDown 2:hour-minute",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "LAST_POR_date_on3",
      "description": "Power On 3 :day-mon-year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 144,
      "name": "LAST_POR_time_on3",
      "description": "Power On 3 :hour-minute",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 145,
      "name": "LAST_POR_date_of3",
      "description": "PowerDown 3:day-mon-year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 146,
      "name": "LAST_POR_time_of3",
      "description": "PowerDown 3:hour-minute",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 147,
      "name": "LAST_POR_date_on4",
      "description": "Power On 4 :day-mon-year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 148,
      "name": "LAST_POR_time_on4",
      "description": "Power On 4 :hour-minute",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 149,
      "name": "LAST_POR_date_of4",
      "description": "PowerDown 4:day-mon-year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "LAST_POR_time_of4",
      "description": "PowerDown 4:hour-minute",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 151,
      "name": "LAST_POR_date_on5",
      "description": "Power On 5 :day-mon-year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 152,
      "name": "LAST_POR_time_on5",
      "description": "Power On 5 :hour-minute",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 153,
      "name": "LAST_POR_date_of5",
      "description": "PowerDown 5:day-mon-year",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "LAST_POR_time_of5",
      "description": "PowerDown 5:hour-minute",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 155,
      "name": "EXV_CTRL_ov_exv_a",
      "description": "EXV Override Circuit A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 156,
      "name": "EXV_CTRL_EXV_A",
      "description": "EXV Position (Pct) A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 157,
      "name": "EXV_CTRL_DSH_A",
      "description": "Discharge Superheat A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 158,
      "name": "EXV_CTRL_dsh_spa",
      "description": "Dis. Superheat Setpnt A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 159,
      "name": "EXV_CTRL_SH_A",
      "description": "Suction Superheat A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 160,
      "name": "EXV_CTRL_sh_sp_a",
      "description": "Suct. Superheat Setpnt A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 161,
      "name": "EXV_CTRL_pinch_a",
      "description": "Evap ExchangeDT Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 162,
      "name": "EXV_CTRL_subcoola",
      "description": "Subcooling Circuit A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 163,
      "name": "EXV_CTRL_subc_spa",
      "description": "Subcooling Setpoint A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 164,
      "name": "EXV_CTRL_exv_sta",
      "description": "EXV State A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 165,
      "name": "EXV_CTRL_exv_lsta",
      "description": "EXV Previous State A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 166,
      "name": "EXV_CTRL_exvwposa",
      "description": "EXV Wished Position A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 167,
      "name": "EXV_CTRL_ov_exv_b",
      "description": "EXV Override Circuit B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 168,
      "name": "EXV_CTRL_EXV_B",
      "description": "EXV Position (Pct) B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 169,
      "name": "EXV_CTRL_DSH_B",
      "description": "Discharge Superheat B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 170,
      "name": "EXV_CTRL_dsh_spb",
      "description": "Dis. Superheat Setpnt B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 171,
      "name": "EXV_CTRL_SH_B",
      "description": "Suction Superheat B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 172,
      "name": "EXV_CTRL_sh_sp_b",
      "description": "Suct. Superheat Setpnt B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 173,
      "name": "EXV_CTRL_pinch_b",
      "description": "Evap ExchangeDT Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 174,
      "name": "EXV_CTRL_subcoolb",
      "description": "Subcooling Circuit B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 175,
      "name": "EXV_CTRL_subc_spb",
      "description": "Subcooling Setpoint B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 176,
      "name": "EXV_CTRL_exv_stb",
      "description": "EXV State B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 177,
      "name": "EXV_CTRL_exv_lstb",
      "description": "EXV Previous State B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 178,
      "name": "EXV_CTRL_exvwposb",
      "description": "EXV Wished Position B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 179,
      "name": "M_MSTSLV_slv_stat",
      "description": "Slave Chiller State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 180,
      "name": "M_MSTSLV_slv_capt",
      "description": "Slave Chiller Total Cap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 181,
      "name": "M_MSTSLV_l_strt_d",
      "description": "Lag Start Delay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 182,
      "name": "M_MSTSLV_ll_hr_d",
      "description": "Lead/lag Hours Delta",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 183,
      "name": "M_MSTSLV_ms_error",
      "description": "Master/Slave Error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 184,
      "name": "M_MSTSLV_lagstat",
      "description": "Slave lagstat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 185,
      "name": "M_MSTSLV_slav_hr",
      "description": "Slave Operating Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 186,
      "name": "M_MSTSLV_slav_ewt",
      "description": "Slave Evap Ent. Fluid",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 187,
      "name": "M_MSTSLV_slav_lwt",
      "description": "Slave Evap Leav. Fluid",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 188,
      "name": "CAPACTRL_ctrl_wt",
      "description": "Controled Water Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 189,
      "name": "CAPACTRL_cwt_rate",
      "description": "Ctrl Water Temp, Deg/Min",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 190,
      "name": "CAPACTRL_cap_lim",
      "description": "Current Capacity Limit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 191,
      "name": "CAPACTRL_drvcmda",
      "description": "Wished Comp. Frequency A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 192,
      "name": "CAPACTRL_capmoda",
      "description": "Capa Ctrl Stat Nb A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 193,
      "name": "CAPACTRL_lcapmoda",
      "description": "Last Capa Ctrl Stat Nb A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 194,
      "name": "CAPACTRL_overrida",
      "description": "Override Capacity Nb A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 195,
      "name": "CAPACTRL_cap_pc_a",
      "description": "Estimated Capacity A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 196,
      "name": "CAPACTRL_drvcmdb",
      "description": "Wished Comp. Frequency B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 197,
      "name": "CAPACTRL_capmodb",
      "description": "Capacity Ctrl Stat Nb B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 198,
      "name": "CAPACTRL_lcapmodb",
      "description": "Last Capa Ctrl Stat Nb B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 199,
      "name": "CAPACTRL_overridb",
      "description": "Override Capacity Nb B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200,
      "name": "CAPACTRL_cap_pc_b",
      "description": "Estimated Capacity B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201,
      "name": "CAPACTRL_cMaxFrqA",
      "description": "Max Comp. Frequency A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 202,
      "name": "CAPACTRL_cMaxFrqB",
      "description": "Max Comp. Frequency B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 203,
      "name": "CAPACTRL_viCmdA",
      "description": "Comp. VI Cmd A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 204,
      "name": "CAPACTRL_viCmdB",
      "description": "Comp. VI Cmd B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 205,
      "name": "CAPACTRL_reset",
      "description": "Reset Amount",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 206,
      "name": "CAPACTRL_CirRunNb",
      "description": "Circuit Running Number",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 207,
      "name": "CAPACTRL_StatCirA",
      "description": "State of Circuit A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 208,
      "name": "CAPACTRL_StatCirB",
      "description": "State of Circuit B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 209,
      "name": "CAPACTRL_DualMast",
      "description": "Dual Circuit Master",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 210,
      "name": "CAPACTRL_xSpdHigh",
      "description": "Transfer Spd, add cir",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 211,
      "name": "CAPACTRL_xSpdLow",
      "description": "Transfer Spd, remove cir",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 212,
      "name": "LIMITS_dshacta",
      "description": "EXV_dsh_act A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 213,
      "name": "LIMITS_dshstpa",
      "description": "EXV_dsh_stp A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 214,
      "name": "LIMITS_elspacta",
      "description": "EXV_lsp_act A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 215,
      "name": "LIMITS_elspstpa",
      "description": "EXV_lsp_stp A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 216,
      "name": "LIMITS_chdpacta",
      "description": "ENV comp high dp act A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 217,
      "name": "LIMITS_chdpstpa",
      "description": "ENV comp high dp stp A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 218,
      "name": "LIMITS_fhdpacta",
      "description": "ENV fan high dp act A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 219,
      "name": "LIMITS_fhdpstpa",
      "description": "ENV fan high dp stp A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 220,
      "name": "LIMITS_ldpacta",
      "description": "ENV low dp act A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 221,
      "name": "LIMITS_ldpstpa",
      "description": "ENV low dp stp A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 222,
      "name": "LIMITS_hspacta",
      "description": "ENV high sp act A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 223,
      "name": "LIMITS_hspstpa",
      "description": "ENV high sp stp A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 224,
      "name": "LIMITS_lspacta",
      "description": "ENV low sp act A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 225,
      "name": "LIMITS_lspstpa",
      "description": "ENV low sp stp A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 226,
      "name": "LIMITS_dgtacta",
      "description": "dgt act A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 227,
      "name": "LIMITS_dgtstpa",
      "description": "dgt stp A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 228,
      "name": "LIMITS_dshactb",
      "description": "EXV_dsh_act B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 229,
      "name": "LIMITS_dshstpb",
      "description": "EXV_dsh_stp B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 230,
      "name": "LIMITS_elspactb",
      "description": "EXV_lsp_act B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 231,
      "name": "LIMITS_elspstpb",
      "description": "EXV_lsp_stp B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 232,
      "name": "LIMITS_chdpactb",
      "description": "ENV comp high dp act B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233,
      "name": "LIMITS_chdpstpb",
      "description": "ENV comp high dp stp B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 234,
      "name": "LIMITS_fhdpactb",
      "description": "ENV fan high dp act B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 235,
      "name": "LIMITS_fhdpstpb",
      "description": "ENV fan high dp stp B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 236,
      "name": "LIMITS_ldpactb",
      "description": "ENV low dp act B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 237,
      "name": "LIMITS_ldpstpb",
      "description": "ENV low dp stp B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 238,
      "name": "LIMITS_hspactb",
      "description": "ENV high sp act B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 239,
      "name": "LIMITS_hspstpb",
      "description": "ENV high sp stp B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 240,
      "name": "LIMITS_lspactb",
      "description": "ENV low sp act B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 241,
      "name": "LIMITS_lspstpb",
      "description": "ENV low sp stp B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 242,
      "name": "LIMITS_dgtactb",
      "description": "dgt_act B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 243,
      "name": "LIMITS_dgtstpb",
      "description": "dgt_stp B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 244,
      "name": "ECO_CTRL_eco_a",
      "description": "EXV Eco Pos. (Pct) A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 245,
      "name": "ECO_CTRL_eco_b",
      "description": "EXV Eco Pos. (Pct) B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 246,
      "name": "FAN_CTRL_fan_f_a",
      "description": "Fan Freq Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 247,
      "name": "FAN_CTRL_fan_sta",
      "description": "Fan State A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 248,
      "name": "FAN_CTRL_fan_lsta",
      "description": "Fan Previous State A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 249,
      "name": "FAN_CTRL_wfan_f_a",
      "description": "Fan Wished Freq A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 250,
      "name": "FAN_CTRL_fan_moda",
      "description": "Fan Mode A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 251,
      "name": "FAN_CTRL_fan_txta",
      "description": "Fan Mode Text A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 252,
      "name": "FAN_CTRL_ftotpowa",
      "description": "Fan Tot Pwr Filtered A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 253,
      "name": "FAN_CTRL_fcont_a",
      "description": "Fan Contactors On A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 254,
      "name": "FAN_CTRL_fan_f_b",
      "description": "Fan Freq Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 255,
      "name": "FAN_CTRL_fan_stb",
      "description": "Fan State B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 256,
      "name": "FAN_CTRL_fan_lstb",
      "description": "Fan Previous State B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 257,
      "name": "FAN_CTRL_wfan_f_b",
      "description": "Fan Wished Freq B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 258,
      "name": "FAN_CTRL_fan_modb",
      "description": "Fan Mode B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 259,
      "name": "FAN_CTRL_fan_txtb",
      "description": "Fan Mode Text B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 260,
      "name": "FAN_CTRL_ftotpowb",
      "description": "Fan Tot Pwr Filtered B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 261,
      "name": "FAN_CTRL_fcont_b",
      "description": "Fan Contactors On B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 262,
      "name": "FAN_DRV_fd_pwra1",
      "description": "Fan Drive Power A1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 263,
      "name": "FAN_DRV_fd_Ia1",
      "description": "Fan Drive Amps A1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 264,
      "name": "FAN_DRV_fd_Va1",
      "description": "Fan Drive Voltage A1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 265,
      "name": "FAN_DRV_fd_Sa1",
      "description": "Fan Drive Speed A1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 266,
      "name": "FAN_DRV_fd_Fa1",
      "description": "Fan Drive Frequency A1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 267,
      "name": "FAN_DRV_fd_Ta1",
      "description": "Fan Drive Torque A1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 268,
      "name": "FAN_DRV_fd_DCVa1",
      "description": "Fan Drv DC Link Volt A1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 269,
      "name": "FAN_DRV_fd_HSTa1",
      "description": "Fan Drive Heat Sink T A1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 270,
      "name": "FAN_DRV_fd_CCTa1",
      "description": "Fan Drive Ctrl Card T A1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 271,
      "name": "FAN_DRV_fd_pwra2",
      "description": "Fan Drive Power A2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 272,
      "name": "FAN_DRV_fd_Ia2",
      "description": "Fan Drive Amps A2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 273,
      "name": "FAN_DRV_fd_Va2",
      "description": "Fan Drive Voltage A2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 274,
      "name": "FAN_DRV_fd_Sa2",
      "description": "Fan Drive Speed A2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 275,
      "name": "FAN_DRV_fd_Fa2",
      "description": "Fan Drive Frequency A2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 276,
      "name": "FAN_DRV_fd_Ta2",
      "description": "Fan Drive Torque A2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 277,
      "name": "FAN_DRV_fd_DCVa2",
      "description": "Fan Drv DC Link Volt A2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 278,
      "name": "FAN_DRV_fd_HSTa2",
      "description": "Fan Drive Heat Sink T A2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 279,
      "name": "FAN_DRV_fd_CCTa2",
      "description": "Fan Drive Ctrl Card T A2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 280,
      "name": "FAN_DRV_fd_pwra3",
      "description": "Fan Drive Power A3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 281,
      "name": "FAN_DRV_fd_Ia3",
      "description": "Fan Drive Amps A3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 282,
      "name": "FAN_DRV_fd_Va3",
      "description": "Fan Drive Voltage A3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 283,
      "name": "FAN_DRV_fd_Sa3",
      "description": "Fan Drive Speed A3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 284,
      "name": "FAN_DRV_fd_Fa3",
      "description": "Fan Drive Frequency A3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 285,
      "name": "FAN_DRV_fd_Ta3",
      "description": "Fan Drive Torque A3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 286,
      "name": "FAN_DRV_fd_DCVa3",
      "description": "Fan Drv DC Link Volt A3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 287,
      "name": "FAN_DRV_fd_HSTa3",
      "description": "Fan Drive Heat Sink T A3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 288,
      "name": "FAN_DRV_fd_CCTa3",
      "description": "Fan Drive Ctrl Card T A3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 289,
      "name": "FAN_DRV_fd_pwrb1",
      "description": "Fan Drive Power B1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 290,
      "name": "FAN_DRV_fd_Ib1",
      "description": "Fan Drive Amps B1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 291,
      "name": "FAN_DRV_fd_Vb1",
      "description": "Fan Drive Voltage B1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 292,
      "name": "FAN_DRV_fd_Sb1",
      "description": "Fan Drive Speed B1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 293,
      "name": "FAN_DRV_fd_Fb1",
      "description": "Fan Drive Frequency B1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 294,
      "name": "FAN_DRV_fd_Tb1",
      "description": "Fan Drive Torque B1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 295,
      "name": "FAN_DRV_fd_DCVb1",
      "description": "Fan Drv DC Link Volt B1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 296,
      "name": "FAN_DRV_fd_HSTb1",
      "description": "Fan Drive Heat Sink T B1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 297,
      "name": "FAN_DRV_fd_CCTb1",
      "description": "Fan Drive Ctrl Card T B1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 298,
      "name": "FAN_DRV_fd_pwrb2",
      "description": "Fan Drive Power B2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 299,
      "name": "FAN_DRV_fd_Ib2",
      "description": "Fan Drive Amps B2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 300,
      "name": "FAN_DRV_fd_Vb2",
      "description": "Fan Drive Voltage B2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 301,
      "name": "FAN_DRV_fd_Sb2",
      "description": "Fan Drive Speed B2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 302,
      "name": "FAN_DRV_fd_Fb2",
      "description": "Fan Drive Frequency B2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 303,
      "name": "FAN_DRV_fd_Tb2",
      "description": "Fan Drive Torque B2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 304,
      "name": "FAN_DRV_fd_DCVb2",
      "description": "Fan Drv DC Link Volt B2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 305,
      "name": "FAN_DRV_fd_HSTb2",
      "description": "Fan Drive Heat Sink T B2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 306,
      "name": "FAN_DRV_fd_CCTb2",
      "description": "Fan Drive Ctrl Card T B2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 307,
      "name": "FAN_DRV_fd_pwrb3",
      "description": "Fan Drive Power B3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 308,
      "name": "FAN_DRV_fd_Ib3",
      "description": "Fan Drive Amps B3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 309,
      "name": "FAN_DRV_fd_Vb3",
      "description": "Fan Drive Voltage B3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 310,
      "name": "FAN_DRV_fd_Sb3",
      "description": "Fan Drive Speed B3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 311,
      "name": "FAN_DRV_fd_Fb3",
      "description": "Fan Drive Frequency B3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 312,
      "name": "FAN_DRV_fd_Tb3",
      "description": "Fan Drive Torque B3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 313,
      "name": "FAN_DRV_fd_DCVb3",
      "description": "Fan Drv DC Link Volt B3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 314,
      "name": "FAN_DRV_fd_HSTb3",
      "description": "Fan Drive Heat Sink T B3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 315,
      "name": "FAN_DRV_fd_CCTb3",
      "description": "Fan Drive Ctrl Card T B3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 316,
      "name": "FACTORY_unitsize",
      "description": "Unit Capacity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 317,
      "name": "FACTORY_voltage",
      "description": "Power Supply Voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 318,
      "name": "FACTORY_mfg_tier",
      "description": "Tier 0=STD, 1=MID, 2=HI",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 319,
      "name": "FACTORY_cpass_nb",
      "description": "Evap Pass Number",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 320,
      "name": "FACTORY_fac_pass",
      "description": "Factory Password",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 321,
      "name": "FACTORY_fMaxOvrA",
      "description": "Max Frequency Override A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 322,
      "name": "FACTORY_fMaxOvrB",
      "description": "Max Frequency Override B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 323,
      "name": "FACTORY_fan_fact",
      "description": "Fan Freq Factor(0.7-1.1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 324,
      "name": "FACTORY_fMinOvr",
      "description": "Min Frequency Override",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 325,
      "name": "FACTORY_lastspda",
      "description": "Low Amb. Start Spd A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 326,
      "name": "FACTORY_lastspdb",
      "description": "Low Amb. Start Spd B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 327,
      "name": "FACTORY2_exvmax_a",
      "description": "EXV A Maximum Steps Numb",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 328,
      "name": "FACTORY2_exvmax_b",
      "description": "EXV B Maximum Steps Numb",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 329,
      "name": "FACTORY2_eco_cnfa",
      "description": "Economizer A Steps Numb",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 330,
      "name": "FACTORY2_eco_cnfb",
      "description": "Economizer B Steps Numb",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 331,
      "name": "FACTORY2_vfd_cmp",
      "description": "Nb VFD Compressor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 332,
      "name": "FACTORY2_vfd_fana",
      "description": "Nb Fan Drive Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 333,
      "name": "FACTORY2_vfd_fanb",
      "description": "Nb Fan Drive Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 334,
      "name": "SERVICE1_flui_typ",
      "description": "Evaporator Fluid Type",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 335,
      "name": "SERVICE1_freezesp",
      "description": "Brine Freeze Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 336,
      "name": "SERVICE1_mini_lwt",
      "description": "Brine Minimum Fluid Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 337,
      "name": "SERVICE1_fastcapr",
      "description": "Fast Capacity Recovery",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 338,
      "name": "SERVICE1_ewt_cirA",
      "description": "EWT Probe on Cir A Side",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 339,
      "name": "SERVICE1_leak_thr",
      "description": "Leakage Charge Threshold",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 340,
      "name": "SERVICE1_leak_tmr",
      "description": "Leakage Charge Timer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 341,
      "name": "SERVICE1_heatersp",
      "description": "Evap Heater Delta Spt",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 342,
      "name": "SERVICE1_freez_ov",
      "description": "Freeze Override Offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 343,
      "name": "SERVICE1_ViPwrChk",
      "description": "VI Self-Test Threshold",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 344,
      "name": "SERVICE1_odtrspd",
      "description": "Oil Delta Trigger Speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 345,
      "name": "SERVICE1_otrigtim",
      "description": "Oil Trigger Time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 346,
      "name": "SERVICE1_odrecspd",
      "description": "Oil Delta Recover Speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 347,
      "name": "SERVICE1_orectim",
      "description": "Oil Recover Time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 348,
      "name": "SERVICE1_wateesys",
      "description": "Water Temp Hysteresis",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 349,
      "name": "SERVICE1_vistrtdt",
      "description": "High VI Time at Start",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 350,
      "name": "SERVICE1_vistrten",
      "description": "Enable High VI at Start",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 351,
      "name": "UPDTHOUR_hr_mach",
      "description": "Machine Operating Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 352,
      "name": "UPDTHOUR_st_mach",
      "description": "Machine Starts Number",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 353,
      "name": "UPDTHOUR_hr_cp_a",
      "description": "Compressor A Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 354,
      "name": "UPDTHOUR_st_cp_a",
      "description": "Compressor A Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 355,
      "name": "UPDTHOUR_hr_cp_b",
      "description": "Compressor B Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 356,
      "name": "UPDTHOUR_st_cp_b",
      "description": "Compressor B Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 357,
      "name": "UPDTHOUR_hr_cpum1",
      "description": "Evap Pump #1 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 358,
      "name": "UPDTHOUR_hr_cpum2",
      "description": "Evap Pump #2 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 359,
      "name": "UPDTHOUR_VIctA",
      "description": "VI Cycle Count A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 360,
      "name": "UPDTHOUR_VIctB",
      "description": "VI Cycle Count B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 361,
      "name": "UPDTHOUR_hrfana01",
      "description": "Circuit A Fan #1 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 362,
      "name": "UPDTHOUR_hrfana02",
      "description": "Circuit A Fan #2 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 363,
      "name": "UPDTHOUR_hrfana03",
      "description": "Circuit A Fan #3 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 364,
      "name": "UPDTHOUR_hrfana04",
      "description": "Circuit A Fan #4 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 365,
      "name": "UPDTHOUR_hrfana05",
      "description": "Circuit A Fan #5 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 366,
      "name": "UPDTHOUR_hrfana06",
      "description": "Circuit A Fan #6 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 367,
      "name": "UPDTHOUR_hrfana07",
      "description": "Circuit A Fan #7 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 368,
      "name": "UPDTHOUR_hrfana08",
      "description": "Circuit A Fan #8 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 369,
      "name": "UPDTHOUR_hrfana09",
      "description": "Circuit A Fan #9 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 370,
      "name": "UPDTHOUR_hrfana10",
      "description": "Circuit A Fan #10 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 371,
      "name": "UPDTHOUR_hrfana11",
      "description": "Circuit A Fan #11 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 372,
      "name": "UPDTHOUR_hrfana12",
      "description": "Circuit A Fan #12 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 373,
      "name": "UPDTHOUR_hrfana13",
      "description": "Circuit A Fan #13 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 374,
      "name": "UPDTHOUR_hrfana14",
      "description": "Circuit A Fan #14 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 375,
      "name": "UPDTHOUR_hrfanb01",
      "description": "Circuit B Fan #1 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 376,
      "name": "UPDTHOUR_hrfanb02",
      "description": "Circuit B Fan #2 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 377,
      "name": "UPDTHOUR_hrfanb03",
      "description": "Circuit B Fan #3 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 378,
      "name": "UPDTHOUR_hrfanb04",
      "description": "Circuit B Fan #4 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 379,
      "name": "UPDTHOUR_hrfanb05",
      "description": "Circuit B Fan #5 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 380,
      "name": "UPDTHOUR_hrfanb06",
      "description": "Circuit B Fan #6 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 381,
      "name": "UPDTHOUR_hrfanb07",
      "description": "Circuit B Fan #7 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 382,
      "name": "UPDTHOUR_hrfanb08",
      "description": "Circuit B Fan #8 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 383,
      "name": "UPDTHOUR_hrfanb09",
      "description": "Circuit B Fan #9 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 384,
      "name": "UPDTHOUR_hrfanb10",
      "description": "Circuit B Fan #10 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 385,
      "name": "UPDTHOUR_hrfanb11",
      "description": "Circuit B Fan #11 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 386,
      "name": "UPDTHOUR_hrfanb12",
      "description": "Circuit B Fan #12 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 387,
      "name": "UPDTHOUR_hrfanb13",
      "description": "Circuit B Fan #13 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 388,
      "name": "UPDTHOUR_hrfanb14",
      "description": "Circuit B Fan #14 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 389,
      "name": "MST_SLV_ms_sel",
      "description": "Master/Slave Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 390,
      "name": "MST_SLV_ms_ctrl",
      "description": "Master Control Type",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 391,
      "name": "MST_SLV_slv_addr",
      "description": "Slave Address",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 392,
      "name": "MST_SLV_lead_sel",
      "description": "Lead Lag Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 393,
      "name": "MST_SLV_ll_bal_d",
      "description": "Lead/Lag Balance Delta",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 394,
      "name": "MST_SLV_lstr_tim",
      "description": "Lead/Lag Start Timer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 395,
      "name": "MST_SLV_lead_pul",
      "description": "Lead Pulldown Time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 396,
      "name": "MST_SLV_start_dt",
      "description": "Start If Error Higher",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 397,
      "name": "MST_SLV_lag_mini",
      "description": "Lag Minimum Running Time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 398,
      "name": "MST_SLV_lag_pump",
      "description": "Lag Unit Pump Control",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 429,
      "name": "EXV_CFG_fixeddsh",
      "description": "Fixed DSH Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 430,
      "name": "EXV_CFG_scsp_max",
      "description": "Subcooling Setpoint Max",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 431,
      "name": "EXV_CFG_scsp_min",
      "description": "Subcooling Setpoint Min",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 432,
      "name": "EXV_CFG_sh_sp_a",
      "description": "Superheat Setpoint A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 433,
      "name": "EXV_CFG_sh_sp_b",
      "description": "Superheat Setpoint B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 434,
      "name": "EXV_CFG_apr_stp",
      "description": "Approach Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 435,
      "name": "EXV_CFG_sbc_kp_a",
      "description": "Subcool PI, Kp Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 436,
      "name": "EXV_CFG_sbc_ti_a",
      "description": "Subcool PI, Ti Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 437,
      "name": "EXV_CFG_sbc_ni_a",
      "description": "Subcool PI, NI Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 438,
      "name": "EXV_CFG_dsh_kp_a",
      "description": "DSH PI, Kp Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 439,
      "name": "EXV_CFG_dsh_ti_a",
      "description": "DSH PI, Ti Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 440,
      "name": "EXV_CFG_dsh_ni_a",
      "description": "DSH PI, NI Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 441,
      "name": "EXV_CFG_hsp_kp_a",
      "description": "High SP PI, Kp Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 442,
      "name": "EXV_CFG_hsp_ti_a",
      "description": "High SP PI, Ti Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 443,
      "name": "EXV_CFG_hsp_ni_a",
      "description": "High SP PI, NI Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 444,
      "name": "EXV_CFG_lsp_kp_a",
      "description": "Low SP PI, Kp Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 445,
      "name": "EXV_CFG_lsp_ti_a",
      "description": "Low SP PI, Ti Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 446,
      "name": "EXV_CFG_lsp_ni_a",
      "description": "Low SP PI, NI Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 447,
      "name": "EXV_CFG_dop_kp_a",
      "description": "Dop PI, Kp Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 448,
      "name": "EXV_CFG_dop_ti_a",
      "description": "Dop PI, Ti Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 449,
      "name": "EXV_CFG_dop_ni_a",
      "description": "Dop PI, NI Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 450,
      "name": "EXV_CFG_ssh_kp_a",
      "description": "Suction SH PI, Kp Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 451,
      "name": "EXV_CFG_ssh_ti_a",
      "description": "Suction SH PI, Ti Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 452,
      "name": "EXV_CFG_ssh_ni_a",
      "description": "Suction SH PI, NI Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 453,
      "name": "EXV_CFG_sbc_kp_b",
      "description": "Subcool PI, Kp Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 454,
      "name": "EXV_CFG_sbc_ti_b",
      "description": "Subcool PI, Ti Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 455,
      "name": "EXV_CFG_sbc_ni_b",
      "description": "Subcool PI, NI Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 456,
      "name": "EXV_CFG_dsh_kp_b",
      "description": "DSH PI, Kp Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 457,
      "name": "EXV_CFG_dsh_ti_b",
      "description": "DSH PI, Ti Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 458,
      "name": "EXV_CFG_dsh_ni_b",
      "description": "DSH PI, NI Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 459,
      "name": "EXV_CFG_hsp_kp_b",
      "description": "High SP PI, Kp Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 460,
      "name": "EXV_CFG_hsp_ti_b",
      "description": "High SP PI, Ti Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 461,
      "name": "EXV_CFG_hsp_ni_b",
      "description": "High SP PI, NI Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 462,
      "name": "EXV_CFG_lsp_kp_b",
      "description": "Low SP PI, Kp Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 463,
      "name": "EXV_CFG_lsp_ti_b",
      "description": "Low SP PI, Ti Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 464,
      "name": "EXV_CFG_lsp_ni_b",
      "description": "Low SP PI, NI Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 465,
      "name": "EXV_CFG_dop_kp_b",
      "description": "Dop PI, Kp Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 466,
      "name": "EXV_CFG_dop_ti_b",
      "description": "Dop PI, Ti Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 467,
      "name": "EXV_CFG_dop_ni_b",
      "description": "Dop PI, NI Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 468,
      "name": "EXV_CFG_ssh_kp_b",
      "description": "Suction SH PI, Kp Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 469,
      "name": "EXV_CFG_ssh_ti_b",
      "description": "Suction SH PI, Ti Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 470,
      "name": "EXV_CFG_ssh_ni_b",
      "description": "Suction SH PI, NI Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 471,
      "name": "EXV_CFG_apr_kp_a",
      "description": "Appr. PI, Kp Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 472,
      "name": "EXV_CFG_apr_ti_a",
      "description": "Appr. PI, Ti Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 473,
      "name": "EXV_CFG_apr_ni_a",
      "description": "Appr. PI, NI Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 474,
      "name": "EXV_CFG_apr_kp_b",
      "description": "Appr. PI, Kp Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 475,
      "name": "EXV_CFG_apr_ti_b",
      "description": "Appr. PI, Ti Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 476,
      "name": "EXV_CFG_apr_ni_b",
      "description": "Appr. PI, NI Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 477,
      "name": "DELTA_wateesys",
      "description": "water_t_hysteresis",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 478,
      "name": "DELTA_chdp_hys",
      "description": "cmp high dp hysteresis",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 479,
      "name": "DELTA_chdtdact",
      "description": "cmp high dt act offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 480,
      "name": "DELTA_chdtdspt",
      "description": "cmp high dt stp offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 481,
      "name": "DELTA_fhdp_hys",
      "description": "fan high dp hysteresis",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 482,
      "name": "DELTA_fhdtdact",
      "description": "fan high dt act offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 483,
      "name": "DELTA_fhdtdstp",
      "description": "fan high dt stp offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 484,
      "name": "DELTA_ldp_hys",
      "description": "low dp hysteresis",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 485,
      "name": "DELTA_ldtdact",
      "description": "low dt act offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 486,
      "name": "DELTA_ldtdspt",
      "description": "low dt stp offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 487,
      "name": "DELTA_hsp_hyst",
      "description": "high sp hysteresis",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 488,
      "name": "DELTA_hstdact",
      "description": "high st act offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 489,
      "name": "DELTA_hstdspt",
      "description": "high st stp offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 490,
      "name": "DELTA_lsp_hyst",
      "description": "low sp hysteresis",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 491,
      "name": "DELTA_lstdact",
      "description": "low st act offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 492,
      "name": "DELTA_lstdspt",
      "description": "low st stp offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 493,
      "name": "DELTA_lstdcpa",
      "description": "deltat lstEXV vs lstCAPA",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 494,
      "name": "DELTA_mt_hyst",
      "description": "motor temp hysteresis",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 495,
      "name": "DELTA_mt_dact",
      "description": "motor temp act offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 496,
      "name": "DELTA_mt_dspt",
      "description": "motor temp stp offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 497,
      "name": "DELTA_dgt_hyst",
      "description": "dgt hysteresis",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 498,
      "name": "DELTA_dgt_act",
      "description": "dgt limit act offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 499,
      "name": "DELTA_dgt_spt",
      "description": "dgt limit spt offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 500,
      "name": "DELTA_dsh_hyst",
      "description": "dsh hysteresis",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 501,
      "name": "DELTA_dsh_act",
      "description": "dsh act offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 502,
      "name": "DELTA_dshdelay",
      "description": "exv_no_dsh_delay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 503,
      "name": "DELTA_mopdelay",
      "description": "exv_no_mop_delay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 504,
      "name": "DELTA_sbc_hys",
      "description": "subcool hysteresis",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 505,
      "name": "DELTA_sbc_act",
      "description": "subcool act offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 506,
      "name": "DELTA_sbc_spt",
      "description": "Subcooling Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 507,
      "name": "DELTA_cramprt",
      "description": "Compressor Ramp Rate",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 508,
      "name": "BACNET_network",
      "description": "Network",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 509,
      "name": "BACNET_ident",
      "description": "Identifier",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 510,
      "name": "BACNET_bbmd",
      "description": "BACnet Management Device",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 511,
      "name": "FAN_CFG_fldp_kpa",
      "description": "Fan Low DP PI, Kp, Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 512,
      "name": "FAN_CFG_fldp_tia",
      "description": "Fan Low DP PI, Ti Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 513,
      "name": "FAN_CFG_fldp_nia",
      "description": "Fan Low DP PI, NI Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 514,
      "name": "FAN_CFG_fldp_kpb",
      "description": "Fan Low DP PI, Kp, Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 515,
      "name": "FAN_CFG_fldp_tib",
      "description": "Fan Low DP PI, Ti Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 516,
      "name": "FAN_CFG_fldp_nib",
      "description": "Fan Low DP PI, NI Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 517,
      "name": "FAN_CFG_fan_hlim",
      "description": "Fan Max Frequency",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 518,
      "name": "FAN_CFG_fan_llim",
      "description": "Fan Min Frequency",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 519,
      "name": "FAN_CFG_sync_Kp",
      "description": "Sychronizing Output Kp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 520,
      "name": "FAN_CFG_n_coilsA",
      "description": "Cir Cond Coil Number A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 521,
      "name": "FAN_CFG_n_coilsB",
      "description": "Cir Cond Coil Number B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 522,
      "name": "FAN_CFG_cp_factA",
      "description": "Compressor Factor A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 523,
      "name": "FAN_CFG_cp_factB",
      "description": "Compressor Factor B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 524,
      "name": "FAN_CFG_fldtfact",
      "description": "Fan Low Dis. Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 525,
      "name": "FAN_CFG_xt_s_smp",
      "description": "Stablility Sample Nb",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 526,
      "name": "FAN_CFG_xt_in_tl",
      "description": "Opt. Deviation Tolerance",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 527,
      "name": "FAN_CFG_os_d_amp",
      "description": "Opt. Disturbance Ampl.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 528,
      "name": "FAN_CFG_os_d_per",
      "description": "Opt. Disturbance Period",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 529,
      "name": "FAN_CFG_os_f_pow",
      "description": "Opt. Freeze Power Tol.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 530,
      "name": "FAN_CFG_xtos_flt",
      "description": "Opt. Filter Time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 531,
      "name": "FAN_CFG_sct_bias",
      "description": "SCT bias at start",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 532,
      "name": "FAN_CFG_sct_tim",
      "description": "Total SCT bias time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 533,
      "name": "FAN_CFG_sct_decr",
      "description": "Decrement SCT bias time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 534,
      "name": "ECO_PI_ecsh_kpa",
      "description": "EXV Eco. SH Kp, Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 535,
      "name": "ECO_PI_ecsh_tia",
      "description": "EXV Eco. SH Ti Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 536,
      "name": "ECO_PI_ecsh_nia",
      "description": "EXV Eco. SH NI Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 537,
      "name": "ECO_PI_ecsh_kpb",
      "description": "EXV Eco. SH Kp, Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 538,
      "name": "ECO_PI_ecsh_tib",
      "description": "EXV Eco. SH Ti Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 539,
      "name": "ECO_PI_ecsh_nib",
      "description": "EXV Eco. SH NI Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 540,
      "name": "ECO_PI_eco_min",
      "description": "EXV Eco. Min Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 541,
      "name": "ECO_PI_eco_max",
      "description": "EXV Eco. Max Position",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 542,
      "name": "ECO_PI_capa_lim",
      "description": "Capacity Lim Disable Eco",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 543,
      "name": "ECO_PI_ecoshspa",
      "description": "Eco Superheat Setpoint A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 544,
      "name": "ECO_PI_ecoshspb",
      "description": "Eco Superheat Setpoint B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 545,
      "name": "SETPOINT_csp1",
      "description": "Cooling Setpoint 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 546,
      "name": "SETPOINT_csp2",
      "description": "Cooling Setpoint 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 547,
      "name": "SETPOINT_ice_sp",
      "description": "Cooling Ice Setpoint",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 548,
      "name": "SETPOINT_cramp_sp",
      "description": "Cooling Ramp Loading",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 549,
      "name": "SETPOINT_lim_sp1",
      "description": "Switch Limit Setpoint 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 550,
      "name": "SETPOINT_lim_sp2",
      "description": "Switch Limit Setpoint 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 551,
      "name": "SETPOINT_lim_sp3",
      "description": "Switch Limit Setpoint 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 552,
      "name": "GENUNIT_CTRL_PNT_wr",
      "description": "Control Point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 553,
      "name": "GENUNIT_DEM_LIM_wr",
      "description": "Demand Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 554,
      "name": "GENUNIT_SP_SEL_wr",
      "description": "Setpoint Select",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 555,
      "name": "SERVICE1_apr_en",
      "description": "Approach Ctrl at Start?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 556,
      "name": "FAN_DRV_fd_pwr",
      "description": "Total Fan Drive Power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 557,
      "name": "VLT_DRV_drv_pwr",
      "description": "Total Comp Drive Power",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 558,
      "name": "LIMITS_lspdcpa",
      "description": "ENV low sp delta A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 559,
      "name": "LIMITS_lspdcpb",
      "description": "ENV low sp delta B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 562,
      "name": "tab621_chilstat",
      "description": "FSM chiler status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 563,
      "name": "tab621_chil_cap",
      "description": "FSM Percent unit total capacity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 564,
      "name": "tab621_cap_max_flag",
      "description": "FSM unit capacity fully loaded",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "GENCONF_ramp_sel",
      "description": "Ramp Loading Enable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "GENCONF_ice_cnfg",
      "description": "Ice Mode Enable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "GENCONF_shortcyc",
      "description": "Short Cycle Management",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "PUMPCONF_pump_per",
      "description": "Pump Sticking Protection",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "PUMPCONF_pump_loc",
      "description": "Flow Checked If Pump Off",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "GENUNIT_CHIL_S_S_rd",
      "description": "Net.: Cmd Start/Stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "GENUNIT_CHIL_OCC_rd",
      "description": "Net.: Cmd Occupied",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "GENUNIT_SP_OCC_rd",
      "description": "Setpoint Occupied?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "GENUNIT_EMSTOP_rd",
      "description": "Emergency Stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "INPUTS_ONOFF_SW",
      "description": "Remote On/Off Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "INPUTS_SETP_SW",
      "description": "Remote Setpoint Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "INPUTS_LIM_SW1",
      "description": "Limit Switch 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "INPUTS_LIM_SW2",
      "description": "Limit Switch 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "INPUTS_OIL_L_A",
      "description": "Oil Level Input A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "INPUTS_OIL_L_B",
      "description": "Oil Level Input B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "INPUTS_REM_LOCK",
      "description": "Customer Interlock",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "INPUTS_ICE_SW",
      "description": "Ice Done Storage Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "INPUTS_OCC_OVSW",
      "description": "Occupied Override Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "INPUTS_HEATR_SW",
      "description": "Evap Heater Detector",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "OUTPUTS_LABEL_A",
      "description": "CIRCUIT A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "OUTPUTS_CP_A",
      "description": "Compressor A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "OUTPUTS_OIL_SL_A",
      "description": "Oil Solenoid Output A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "OUTPUTS_VI_A",
      "description": "VI Solenoid Output A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "OUTPUTS_ISO_OP_A",
      "description": "Ref Iso Relay Energize A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "OUTPUTS_ISO_POSA",
      "description": "Ref Iso Valve State A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "OUTPUTS_OIL_HT_A",
      "description": "Oil Heater Output A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "OUTPUTS_LABEL_B",
      "description": "CIRCUIT B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "OUTPUTS_CP_B",
      "description": "Compressor B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "OUTPUTS_OIL_SL_B",
      "description": "Oil Solenoid Output B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "OUTPUTS_VI_B",
      "description": "VI Solenoid Output B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "OUTPUTS_ISO_OP_B",
      "description": "Ref Iso Relay Energize B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "OUTPUTS_ISO_POSB",
      "description": "Ref Iso Valve State B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "OUTPUTS_OIL_HT_B",
      "description": "Oil Heater Output B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "OUTPUTS_ALARM",
      "description": "Alarm Relay Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "OUTPUTS_RUNNING",
      "description": "Running Relay Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "OUTPUTS_ALERT",
      "description": "Alert Relay State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "OUTPUTS_SHUTDOWN",
      "description": "Shutdown Indicator State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "OUTPUTS_C_HEATER",
      "description": "Evap Heater Output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "OUTPUTS_FCA1",
      "description": "Fan Contactor 1A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "OUTPUTS_FCA2",
      "description": "Fan Contactor 2A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "OUTPUTS_FCA3",
      "description": "Fan Contactor 3A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "OUTPUTS_FCA4",
      "description": "Fan Contactor 4A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "OUTPUTS_FCA5",
      "description": "Fan Contactor 5A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "OUTPUTS_FCA6",
      "description": "Fan Contactor 6A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "OUTPUTS_FCA7",
      "description": "Fan Contactor 7A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "OUTPUTS_FCA8",
      "description": "Fan Contactor 8A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "OUTPUTS_FCB1",
      "description": "Fan Contactor 1B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "OUTPUTS_FCB2",
      "description": "Fan Contactor 2B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "OUTPUTS_FCB3",
      "description": "Fan Contactor 3B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "OUTPUTS_FCB4",
      "description": "Fan Contactor 4B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "OUTPUTS_FCB5",
      "description": "Fan Contactor 5B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "OUTPUTS_FCB6",
      "description": "Fan Contactor 6B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "OUTPUTS_FCB7",
      "description": "Fan Contactor 7B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "OUTPUTS_FCB8",
      "description": "Fan Contactor 8B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "OUTPUTS_VFD_EN_A",
      "description": "Comp. HW Enable A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "OUTPUTS_VFD_EN_B",
      "description": "Comp. HW Enable B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "OUTPUTS_BOX_HTR",
      "description": "Control Box Heater",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "PUMPSTAT_CPUMP_1_rd",
      "description": "Evap Pump #1 Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "PUMPSTAT_CPUMP_2_rd",
      "description": "Evap Pump #2 Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "PUMPSTAT_ROTCPUMP_rd",
      "description": "Rotate Evap Pumps ?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "PUMPSTAT_FLOW_SW",
      "description": "Evap Flow Switch #1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "PUMPSTAT_FLOW_SWB",
      "description": "Evap Flow Switch #2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "MODES_m_delay",
      "description": "Start Up Delay In Effect",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "MODES_m_2stpt",
      "description": "Second Setpoint In Use",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "MODES_m_reset",
      "description": "Reset In Effect",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "MODES_m_demlim",
      "description": "Demand Limit Active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "MODES_m_pmprot",
      "description": "Evaporator Pump Rotation",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 68,
      "name": "MODES_m_pmpper",
      "description": "Pump Periodic Start",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 69,
      "name": "MODES_m_night",
      "description": "Night Low Noise Active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "MODES_m_slave",
      "description": "Master Slave Active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 71,
      "name": "MODES_m_ice",
      "description": "Ice Mode In Effect",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 72,
      "name": "ALARMRST_RST_ALM",
      "description": "Alarm Reset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 73,
      "name": "VLT_DRV_SET_DRVA",
      "description": "Drive A Attach",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 74,
      "name": "VLT_DRV_SET_DRVB",
      "description": "Drive B Attach",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 75,
      "name": "VLT_DRV_VLT_COMA",
      "description": "Comm with Drive A Ok",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 76,
      "name": "VLT_DRV_VLT_COMB",
      "description": "Comm with Drive B Ok",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "M_MSTSLV_ms_activ",
      "description": "Master/Slave Ctrl Active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 78,
      "name": "M_MSTSLV_lead_sel",
      "description": "Lead Unit is the:",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 79,
      "name": "M_MSTSLV_ll_chang",
      "description": "Lead/lag Changeover?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 80,
      "name": "M_MSTSLV_ll_pull",
      "description": "Lead Pulldown ?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "M_MSTSLV_cap_max",
      "description": "Max Available Capacity ?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 82,
      "name": "FAN_DRV2_SET_FDA1",
      "description": "Fan Drive A1 Attach",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 83,
      "name": "FAN_DRV2_SET_FDA2",
      "description": "Fan Drive A2 Attach",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 84,
      "name": "FAN_DRV2_SET_FDA3",
      "description": "Fan Drive A3 Attach",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 85,
      "name": "FAN_DRV2_SET_FDB1",
      "description": "Fan Drive B1 Attach",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 86,
      "name": "FAN_DRV2_SET_FDB2",
      "description": "Fan Drive B2 Attach",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 87,
      "name": "FAN_DRV2_SET_FDB3",
      "description": "Fan Drive B3 Attach",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 88,
      "name": "FAN_DRV2_FD_COMA1",
      "description": "Comm Fan Drive A1 Ok",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 89,
      "name": "FAN_DRV2_FD_COMA2",
      "description": "Comm Fan Drive A2 Ok",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 90,
      "name": "FAN_DRV2_FD_COMA3",
      "description": "Comm Fan Drive A3 Ok",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 91,
      "name": "FAN_DRV2_FD_COMB1",
      "description": "Comm Fan Drive B1 Ok",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 92,
      "name": "FAN_DRV2_FD_COMB2",
      "description": "Comm Fan Drive B2 Ok",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 93,
      "name": "FAN_DRV2_FD_COMB3",
      "description": "Comm Fan Drive B3 Ok",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 94,
      "name": "FAN_DRV2_stopfana",
      "description": "Stop Cir A Fan Drive",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 95,
      "name": "FAN_DRV2_stopfanb",
      "description": "Stop Cir B Fan Drive",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 96,
      "name": "FACTORY_freq_60H",
      "description": "60Hz Sel (No=50, Yes=60)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 97,
      "name": "FACTORY_probrine",
      "description": "Process Brine Evap",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 98,
      "name": "FACTORY_heat_sel",
      "description": "Evap Heater Installed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 99,
      "name": "FACTORY_mst_slv",
      "description": "Master Slave Setup",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "FACTORY_emm_nrcp",
      "description": "Energy Management Module",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "FACTORY_loambopt",
      "description": "Low Ambient Option (STD)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "FACTORY_leak_chk",
      "description": "Leakage Charge Detection",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "FACTORY_fMaxEnA",
      "description": "Enable Max Frequency A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "FACTORY_fMaxEnB",
      "description": "Enable Max Frequency B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "SERVICE1_ewt_opt",
      "description": "Entering Fluid Control",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 106,
      "name": "SERVICE1_ser_pass",
      "description": "Service Password",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 107,
      "name": "SERVICE1_RFI_conf",
      "description": "Compressor RFI Filter En",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 108,
      "name": "SERVICE1_metric",
      "description": "Metric Units? (Blackbox)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 109,
      "name": "SERVICE1_fdrv_cfg",
      "description": "Send fan drive config?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110,
      "name": "SERVICE1_cdrv_cfg",
      "description": "Send comp. drive config?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 111,
      "name": "SERVICE1_auto_sm",
      "description": "Auto Start When SM Lost",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 112,
      "name": "SERVICE1_ViChkEn",
      "description": "VI Self-Test Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 113,
      "name": "SERVICE1_AntiFrz",
      "description": "Pump Rot. AntiFrz Protec",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 116,
      "name": "MST_SLV_ll_serie",
      "description": "Chiller In Series",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 117,
      "name": "BACNET_bacena",
      "description": "BACnet Enable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 118,
      "name": "BACNET_bacunit",
      "description": "Metric Unit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 119,
      "name": "FAN_CFG_fan_ctrl",
      "description": "Fan Ctrl Type (Vari,Fix)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 120,
      "name": "FAN_CFG_xt_enabl",
      "description": "Optimization Enable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 121,
      "name": "CP_ENABL_en_cp_a",
      "description": "Compressor A Disable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 122,
      "name": "CP_ENABL_en_cp_b",
      "description": "Compressor B Disable",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 123,
      "name": "GENUNIT_CHIL_S_S_wr",
      "description": "Chiller Start/Stop",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 124,
      "name": "PUMPSTAT_CPUMP_1_wr",
      "description": "Evaporator pump 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 125,
      "name": "PUMPSTAT_CPUMP_2_wr",
      "description": "Evaporator pump 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 126,
      "name": "GENUNIT_EMSTOP_wr",
      "description": "Emergency Stop",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 127,
      "name": "PUMPSTAT_ROTCPUMP_wr",
      "description": "Rotate Evap Pumps ?",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 128,
      "name": "GENUNIT_SP_OCC_wr",
      "description": "Setpoint Occupied?",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 129,
      "name": "GENUNIT_CHIL_OCC_wr",
      "description": "Chiller occupied?",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 130,
      "name": "ALM_COOL_EWT_F",
      "description": "COOL_EWT_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 131,
      "name": "ALM_COOL_LWT_F",
      "description": "COOL_LWT_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 132,
      "name": "ALM_OAT_F",
      "description": "OAT_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 133,
      "name": "ALM_CHWSTEMP_F",
      "description": "CHWSTEMP_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 134,
      "name": "ALM_SUCTION_T_A_F",
      "description": "SUCTION_T_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 135,
      "name": "ALM_SUCTION_T_B_F",
      "description": "SUCTION_T_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 136,
      "name": "ALM_DGT_A_T_F",
      "description": "DGT_A_T_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 137,
      "name": "ALM_DGT_B_T_F",
      "description": "DGT_B_T_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 138,
      "name": "ALM_LIQUID_T_A_F",
      "description": "LIQUID_T_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 139,
      "name": "ALM_LIQUID_T_B_F",
      "description": "LIQUID_T_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 140,
      "name": "ALM_CP_TMP_A_F",
      "description": "CP_TMP_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 141,
      "name": "ALM_CP_TMP_B_F",
      "description": "CP_TMP_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 142,
      "name": "ALM_ECO_T_A_F",
      "description": "ECO_T_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 143,
      "name": "ALM_ECO_T_B_F",
      "description": "ECO_T_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 144,
      "name": "ALM_SPACE_TEMP_F",
      "description": "SPACE_TEMP_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 145,
      "name": "ALM_DP_A_F",
      "description": "DP_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 146,
      "name": "ALM_DP_B_F",
      "description": "DP_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 147,
      "name": "ALM_SP_A_F",
      "description": "SP_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 148,
      "name": "ALM_SP_B_F",
      "description": "SP_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 149,
      "name": "ALM_OIL_P_A_F",
      "description": "OIL_P_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 150,
      "name": "ALM_OIL_P_B_F",
      "description": "OIL_P_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 151,
      "name": "ALM_ECO_P_A_F",
      "description": "ECO_P_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 152,
      "name": "ALM_ECO_P_B_F",
      "description": "ECO_P_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 153,
      "name": "ALM_LIQUID_P_A_F",
      "description": "LIQUID_P_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 154,
      "name": "ALM_LIQUID_P_B_F",
      "description": "LIQUID_P_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 155,
      "name": "ALM_SIOB1_COM_F",
      "description": "SIOB1_COM_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 156,
      "name": "ALM_SIOB2_COM_F",
      "description": "SIOB2_COM_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 157,
      "name": "ALM_AUX1_1_COM_F",
      "description": "AUX1_1_COM_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 158,
      "name": "ALM_AUX1_2_COM_F",
      "description": "AUX1_2_COM_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 159,
      "name": "ALM_AUX1_3_COM_F",
      "description": "AUX1_3_COM_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 160,
      "name": "ALM_AUX1_4_COM_F",
      "description": "AUX1_4_COM_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 161,
      "name": "ALM_EMM_BRD_COM_F",
      "description": "EMM_BOARD_COM_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 162,
      "name": "ALM_VLT_DRIVE1_COM_F",
      "description": "VLT_DRIVE1_COM_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 163,
      "name": "ALM_VLT_DRIVE2_COM_F",
      "description": "VLT_DRIVE2_COM_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 164,
      "name": "ALM_FAN_DRIVEA1_COM_F",
      "description": "FAN_DRIVEA1_COM_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 165,
      "name": "ALM_FAN_DRIVEA2_COM_F",
      "description": "FAN_DRIVEA2_COM_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 166,
      "name": "ALM_FAN_DRIVEA3_COM_F",
      "description": "FAN_DRIVEA3_COM_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 167,
      "name": "ALM_FAN_DRIVEB1_COM_F",
      "description": "FAN_DRIVEB1_COM_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 168,
      "name": "ALM_FAN_DRIVEB2_COM_F",
      "description": "FAN_DRIVEB2_COM_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 169,
      "name": "ALM_FAN_DRIVEB3_COM_F",
      "description": "FAN_DRIVEB3_COM_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 170,
      "name": "ALM_COOLER_FREEZE_F",
      "description": "COOLER_FREEZE_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 171,
      "name": "ALM_LOW_SUCTION_A_F",
      "description": "LOW_SUCTION_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 172,
      "name": "ALM_LOW_SUCTION_B_F",
      "description": "LOW_SUCTION_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 173,
      "name": "ALM_LOCK_F",
      "description": "LOCK_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 174,
      "name": "ALM_LOSS_COM_MS_F",
      "description": "LOSS_COM_MS_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 175,
      "name": "ALM_LOW_OIL_A_P_F",
      "description": "LOW_OIL_A_P_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 176,
      "name": "ALM_LOW_OIL_B_P_F",
      "description": "LOW_OIL_B_P_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 177,
      "name": "ALM_OIL_FILT_A_P_F",
      "description": "OIL_FILT_A_P_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 178,
      "name": "ALM_OIL_FILT_B_P_F",
      "description": "OIL_FILT_B_P_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 179,
      "name": "ALM_OIL_DROP_A_P_F",
      "description": "OIL_DROP_A_P_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 180,
      "name": "ALM_OIL_DROP_B_P_F",
      "description": "OIL_DROP_B_P_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 181,
      "name": "ALM_LOW_OIL_LEVEL_A_F",
      "description": "LOW_OIL_LEVEL_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 182,
      "name": "ALM_LOW_OIL_LEVEL_B_F",
      "description": "LOW_OIL_LEVEL_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 183,
      "name": "ALM_M_S_CONFIG_F",
      "description": "M_S_CONFIG_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 184,
      "name": "ALM_INI_FACT_CONF_F",
      "description": "INI_FACT_CONF_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 185,
      "name": "ALM_ILL_FACT_CONF_F",
      "description": "ILL_FACT_CONF_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 186,
      "name": "ALM_CCN_EMSTOP_F",
      "description": "CCN_EMSTOP_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 187,
      "name": "ALM_COOL_PUMP1_F",
      "description": "COOL_PUMP1_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 188,
      "name": "ALM_COOL_PUMP2_F",
      "description": "COOL_PUMP2_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 189,
      "name": "ALM_SCT_OUT_OF_CP_M_A_F",
      "description": "SCT_OUT_OF_CP_MAP_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 190,
      "name": "ALM_SCT_OUT_OF_CP_M_B_F",
      "description": "SCT_OUT_OF_CP_MAP_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 191,
      "name": "ALM_REFRIG_ESCAPE_F",
      "description": "REFRIGERANT_ESCAPE_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 192,
      "name": "ALM_HIGH_DGT_A_F",
      "description": "HIGH_DGT_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 193,
      "name": "ALM_HIGH_DGT_B_F",
      "description": "HIGH_DGT_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 194,
      "name": "ALM_SUCT_VALV_CLOSD_A_F",
      "description": "SUCT_VALV_CLOSED_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 195,
      "name": "ALM_SUCT_VALV_CLOSD_B_F",
      "description": "SUCT_VALV_CLOSED_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 196,
      "name": "ALM_COOLER_FLOW_F",
      "description": "COOLER_FLOW_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 197,
      "name": "ALM_SENSORS_SWAP_F",
      "description": "SENSORS_SWAP_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 198,
      "name": "ALM_SST_OUT_OF_CP_M_A_F",
      "description": "SST_OUT_OF_CP_MAP_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 199,
      "name": "ALM_SST_OUT_OF_CP_M_B_F",
      "description": "SST_OUT_OF_CP_MAP_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 200,
      "name": "ALM_VLT_DRIVE_A_F",
      "description": "VLT_DRIVE_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 201,
      "name": "ALM_VLT_DRIVE_B_F",
      "description": "VLT_DRIVE_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 202,
      "name": "ALM_FAN_DRIVE_A1_F",
      "description": "FAN_DRIVE_A1_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 203,
      "name": "ALM_FAN_DRIVE_A2_F",
      "description": "FAN_DRIVE_A2_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 204,
      "name": "ALM_FAN_DRIVE_A3_F",
      "description": "FAN_DRIVE_A3_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 205,
      "name": "ALM_FAN_DRIVE_B1_F",
      "description": "FAN_DRIVE_B1_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 206,
      "name": "ALM_FAN_DRIVE_B2_F",
      "description": "FAN_DRIVE_B2_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 207,
      "name": "ALM_FAN_DRIVE_B3_F",
      "description": "FAN_DRIVE_B3_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 208,
      "name": "ALM_VLT_DRIVE_A_ALERT",
      "description": "VLT_DRIVE_A_ALERT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 209,
      "name": "ALM_VLT_DRIVE_B_ALERT",
      "description": "VLT_DRIVE_B_ALERT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 210,
      "name": "ALM_FAN_DRIVE_A1_ALERT",
      "description": "FAN_DRIVE_A1_ALERT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 211,
      "name": "ALM_FAN_DRIVE_A2_ALERT",
      "description": "FAN_DRIVE_A2_ALERT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 212,
      "name": "ALM_FAN_DRIVE_A3_ALERT",
      "description": "FAN_DRIVE_A3_ALERT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 213,
      "name": "ALM_FAN_DRIVE_B1_ALERT",
      "description": "FAN_DRIVE_B1_ALERT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 214,
      "name": "ALM_FAN_DRIVE_B2_ALERT",
      "description": "FAN_DRIVE_B2_ALERT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 215,
      "name": "ALM_FAN_DRIVE_B3_ALERT",
      "description": "FAN_DRIVE_B3_ALERT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 216,
      "name": "ALM_HIGH_CP_TMP_A_F",
      "description": "HIGH_CP_TMP_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 217,
      "name": "ALM_HIGH_CP_TMP_B_F",
      "description": "HIGH_CP_TMP_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 218,
      "name": "ALM_HP_SWITCH_A_F",
      "description": "HP_SWITCH_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 219,
      "name": "ALM_HP_SWITCH_B_F",
      "description": "HP_SWITCH_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 220,
      "name": "ALM_DATABASE_F",
      "description": "DATABASE_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 221,
      "name": "ALM_LENSCAN_F",
      "description": "LENSCAN_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 222,
      "name": "ALM_STEPPER_EXV_A_F",
      "description": "STEPPER_EXV_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 223,
      "name": "ALM_STEPPER_EXV_B_F",
      "description": "STEPPER_EXV_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 224,
      "name": "ALM_STEPPER_ECO_A_F",
      "description": "STEPPER_ECO_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 225,
      "name": "ALM_STEPPER_ECO_B_F",
      "description": "STEPPER_ECO_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 226,
      "name": "ALM_VI_DIAG_A_ALERT",
      "description": "VI_DIAG_A_ALERT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 227,
      "name": "ALM_VI_DIAG_B_ALERT",
      "description": "VI_DIAG_B_ALERT",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 228,
      "name": "ALM_LOSS_REF_FLOW_A_F",
      "description": "LOSS_REF_FLOW_A_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 229,
      "name": "ALM_LOSS_REF_FLOW_B_F",
      "description": "LOSS_REF_FLOW_B_F",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 21,
      "name": "UNIT_Status",
      "description": "UNIT_Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 109,
      "name": "Alarm_State",
      "description": "Alarm State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 250,
      "name": "FAN_BACNET_fan_moda",
      "description": "Fan Mode A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 251,
      "name": "FAN_BACNET_fan_txta",
      "description": "Fan Mode Text A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 258,
      "name": "FAN_BACNET_fan_modb",
      "description": "Fan Mode B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 259,
      "name": "FAN_BACNET_fan_txtb",
      "description": "Fan Mode Text B",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
