{
  "manufacturer": "Carrier",
  "manufacturer_slug": "carrier",
  "model": "AquaSnap 30MP (PIC6 Carrier Controller)",
  "model_slug": "aquasnap-30mp-pic6",
  "aliases": [
    "30MPW",
    "30MPA",
    "30MPQ",
    "30MP",
    "AquaSnap 30MP",
    "30MP-8T",
    "Carrier Controller"
  ],
  "equipment_type": "Scroll chiller / heat pump controller",
  "applies_to": "Carrier AquaSnap 30MPW017-080 water-cooled, 30MPA021-080 condenserless and 30MPQ021-080 heat pump chillers with scroll compressors and PIC6 (Carrier Controller).",
  "summary": "The 30MP's Carrier Controller publishes about 230 BACnet objects (AV, BV and one MV) on its ETH0 Ethernet port. Commands come as separate read (_rd) and write (_wr) objects, with the writable copies numbered 10000 and up, and alarm flags are BVs numbered after Carrier alarm codes (e.g. BV 110001). Water-cooled condenser, head pressure and heat pump points only apply to some unit types.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": 1600001,
  "access_inferred": false,
  "notes": [
    "Command points have a read object (e.g. BV 12 GENUNIT_CHIL_S_S_rd) and a separate write object (BV 10012 GENUNIT_CHIL_S_S_wr).",
    "The table has no units column; temperatures follow the BACnet Metric Units setting (bacunit, default Yes).",
    "The table also lists a database alias name, low/high limits and COV increment, not reproduced here.",
    "The BACnet menu includes MS/TP settings, but the controller connection table lists the RS-485 port as unused and the appendix is titled BACnet IP points.",
    "Descriptions are as printed, including Carrier spellings such as \"Soleniod\"."
  ],
  "source": {
    "title": "AquaSnap 30MPW017-080, 30MPA021-080, 30MPQ021-080 Liquid Chillers/Heat Pumps with Scroll Compressors and PIC6 Controls - Controls, Start-Up, Operation, Service, and Troubleshooting (Appendix C, BACnet IP Points)",
    "doc_number": "30MP-8T",
    "revision_date": "6-25",
    "url": "https://www.shareddocs.com/hvac/docs/1005/Public/01/30MP-8T.pdf"
  },
  "integration": {
    "summary": "Set bacena to 1 (BACnet IP) under Main Menu > Configuration > BACnet, set the device ID and network, then put the unit in Network control with the Start/Stop button. Command through the _wr objects (start/stop, occupancy, control point, demand limit, heat/cool select, emergency stop) and read run status, water temperatures, capacity and alarms.",
    "minimum_points": [
      {
        "ref": "BV 10012",
        "name": "GENUNIT_CHIL_S_S_wr",
        "why": "Network start/stop command"
      },
      {
        "ref": "BV 10058",
        "name": "GENUNIT_CHIL_OCC_wr",
        "why": "Network occupied command"
      },
      {
        "ref": "AV 10023",
        "name": "GENUNIT_HC_SEL_wr",
        "why": "Heat/cool select command"
      },
      {
        "ref": "AV 10006",
        "name": "GENUNIT_CTRL_PNT_wr",
        "why": "Leaving water control point from the BMS"
      },
      {
        "ref": "AV 10008",
        "name": "GENUNIT_DEM_LIM_wr",
        "why": "Demand limit command"
      },
      {
        "ref": "AV 21",
        "name": "GENUNIT_CTRL_TYP",
        "why": "Control type: Local, Network or Remote"
      },
      {
        "ref": "AV 22",
        "name": "GENUNIT_STATUS",
        "why": "Running status"
      },
      {
        "ref": "AV 2",
        "name": "TEMP_LWT",
        "why": "Leaving water temperature"
      },
      {
        "ref": "AV 9",
        "name": "GENUNIT_CAP_T",
        "why": "Percent total capacity"
      },
      {
        "ref": "AV 990",
        "name": "ALARMRST_ALM",
        "why": "Unit alarm state"
      }
    ],
    "enable": "Select the Network machine control method with the Start/Stop button. The unit then follows CCN, BACnet (if enabled) or Modbus (if enabled) commands and ignores the remote control contacts. Start/stop and occupancy are written to the _wr objects.",
    "heartbeat": "The manual says that if communication with the network is lost while under network control, the machine starts and runs under local control.",
    "remote_sensors": null,
    "setup": [
      "BACnet is disabled by default (bacena 0); set 1 for BACnet IP (2 selects MS/TP in the menu).",
      "Defaults shown: network 1600, UDP port 47808 (47808-47823), manual device ID 1600001, auto device ID option off.",
      "BACnet IP uses the ETH0 port (IP port interface option 0 = J5/J15, 1 = J16).",
      "MS/TP menu defaults: MAC 1, baud option 2 (38400), Max Master 10, Max Info Frames 5."
    ],
    "gotchas": [
      "Write the _wr object, not the _rd one; the _rd copy only reports the current value.",
      "The BACnet menu has a \"BACnet Manage Occupancy\" option (mng_occ, default No) and the list has a writable BACnet_BMS_OCC (AV 66, 0 = unocc, 1 = occ, 2 = none); check how they interact with CHIL_OCC before relying on either.",
      "The manual says CCN loadshed demand limiting needs the unit in Network control."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 1,
      "name": "TEMP_EWT",
      "description": "Entering Water Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "TEMP_LWT",
      "description": "Leaving Water Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "TEMP_OAT",
      "description": "Outdoor Air Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "TEMP_DLWT",
      "description": "Dual Leaving Water Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "GENUNIT_CTRL_PNT_rd",
      "description": "Control Point",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "GENUNIT_SP",
      "description": "Current Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "GENUNIT_DEM_LIM_rd",
      "description": "Active Demand Limit Val",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "GENUNIT_CAP_T",
      "description": "Percent Total Capacity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "GENUNIT_min_left",
      "description": "Minutes Left for Start",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "INPUTS_ICE_SW",
      "description": "Ice Done Storage Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "GENUNIT_CTRL_TYP",
      "description": "Local=0 Network=1 Remote=2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "GENUNIT_STATUS",
      "description": "Running Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "GENUNIT_HC_SEL_rd",
      "description": "Heat/Cool Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "GENUNIT_SP_SEL_rd",
      "description": "Setpoint Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "TEMP_CEWT",
      "description": "Cond Entering Water Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "TEMP_CLWT",
      "description": "Cond Leaving Water Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "INPUTS_HC_SW",
      "description": "Remote Heat/Cool Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "BACnet_network",
      "description": "Network",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "BACnet_ident",
      "description": "Device Id Actually Used",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "BACnet_PRIME_V",
      "description": "ALC Prime Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "BACnet_BMS_OCC",
      "description": "BMS's request for occupancy: 0=UNOCC, 1=OCC, 2, None.",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "PUMPCONF_pump_seq",
      "description": "Cooler Pumps Sequence",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "GENUNIT_HEATCOOL",
      "description": "Heat/Cool status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 900,
      "name": "SETPOINT_csp1",
      "description": "Cooling Setpoint 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 901,
      "name": "SETPOINT_csp2",
      "description": "Cooling Setpoint 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 903,
      "name": "SETPOINT_hsp1",
      "description": "Heating Setpoint 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 904,
      "name": "SETPOINT_hsp2",
      "description": "Heating Setpoint 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 905,
      "name": "SETPOINT_lim_sp1",
      "description": "Switch Limit Setpoint 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 906,
      "name": "SETPOINT_lim_sp2",
      "description": "Switch Limit Setpoint 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 907,
      "name": "SETPOINT_lim_sp3",
      "description": "Switch Limit Setpoint 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 960,
      "name": "RUNTIME_hr_mach",
      "description": "Machine Operating Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 961,
      "name": "RUNTIME_st_mach",
      "description": "Machine Starts Number",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 962,
      "name": "RUNTIME_hr_pump1",
      "description": "Water Pump no. 1 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 963,
      "name": "RUNTIME_hr_pump2",
      "description": "Water Pump no. 2 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 966,
      "name": "HR_PARTIAL_DOWNTIME",
      "description": "Cumul Time Partial Alm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 967,
      "name": "HR_TOTAL_DOWNTIME",
      "description": "Cumul Time Tripout Alm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 980,
      "name": "ALARMRST_alarm_1c",
      "description": "Current Alarm 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 981,
      "name": "ALARMRST_alarm_2c",
      "description": "Current Alarm 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 982,
      "name": "ALARMRST_alarm_3c",
      "description": "Current Alarm 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 983,
      "name": "ALARMRST_alarm_4c",
      "description": "Current Alarm 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 984,
      "name": "ALARMRST_alarm_5c",
      "description": "Current Alarm 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 985,
      "name": "ALARMRST_alarm_1",
      "description": "Current Alarm 1 index",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 986,
      "name": "ALARMRST_alarm_2",
      "description": "Current Alarm 2 index",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 987,
      "name": "ALARMRST_alarm_3",
      "description": "Current Alarm 3 index",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 988,
      "name": "ALARMRST_alarm_4",
      "description": "Current Alarm 4 index",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 989,
      "name": "ALARMRST_alarm_5",
      "description": "Current Alarm 5 index",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 990,
      "name": "ALARMRST_ALM",
      "description": "Alarm State",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1000,
      "name": "PRESSURE_DP_A",
      "description": "Discharge Pressure A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1001,
      "name": "PRESSURE_SP_A",
      "description": "Suction Pressure A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1005,
      "name": "TEMP_SCT_A",
      "description": "Saturated Cond Tmp Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1006,
      "name": "TEMP_SST_A",
      "description": "Saturated Suction Temp A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1007,
      "name": "TEMP_SUCT_A",
      "description": "Suction Temp Circuit A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1009,
      "name": "TEMP_DGT_A",
      "description": "Discharge Gas Temp A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1011,
      "name": "LOADFACT_SH_A",
      "description": "Suction Superheat A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1015,
      "name": "OUTPUTS_VFAN",
      "description": "Variable Fan Speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1017,
      "name": "GENUNIT_CAPA_T",
      "description": "Circuit A Total Capacity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1960,
      "name": "RUNTIME_hr_cp_a1",
      "description": "Compressor A1 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1961,
      "name": "RUNTIME_hr_cp_a2",
      "description": "Compressor A2 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1962,
      "name": "RUNTIME_hr_cp_a3",
      "description": "Compressor A3 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1964,
      "name": "RUNTIME_st_cp_a1",
      "description": "Compressor A1 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1965,
      "name": "RUNTIME_st_cp_a2",
      "description": "Compressor A2 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1966,
      "name": "RUNTIME_st_cp_a3",
      "description": "Compressor A3 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2000,
      "name": "PRESSURE_DP_B",
      "description": "Discharge Pressure B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2001,
      "name": "PRESSURE_SP_B",
      "description": "Suction Pressure B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2005,
      "name": "TEMP_SCT_B",
      "description": "Saturated Cond Tmp Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2006,
      "name": "TEMP_SST_B",
      "description": "Saturated Suction Temp B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2007,
      "name": "TEMP_SUCT_B",
      "description": "Suction Temp Circuit B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2009,
      "name": "TEMP_DGT_B",
      "description": "Discharge Gas Temp B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2011,
      "name": "LOADFACT_SH_B",
      "description": "Suction Superheat B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2017,
      "name": "GENUNIT_CAPB_T",
      "description": "Circuit B Total Capacity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2960,
      "name": "RUNTIME_hr_cp_b1",
      "description": "Compressor B1 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2961,
      "name": "RUNTIME_hr_cp_b2",
      "description": "Compressor B2 Hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2964,
      "name": "RUNTIME_st_cp_b1",
      "description": "Compressor B1 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2965,
      "name": "RUNTIME_st_cp_b2",
      "description": "Compressor B2 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5001,
      "name": "PUMPCONF_pump_del",
      "description": "Pump Auto Rotation Delay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5003,
      "name": "GENCONF_lim_sel",
      "description": "Demand Limit Type Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5005,
      "name": "INPUTS_SP_RESET",
      "description": "Setpoint Reset Signal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5006,
      "name": "INPUTS_leak_v1",
      "description": "Leakage Detection 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5007,
      "name": "INPUTS_leak_v2",
      "description": "Leakage Detection 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5008,
      "name": "INPUTS_DSHTR_SW",
      "description": "Desuperheater Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5013,
      "name": "FACTORY_unit_typ",
      "description": "Unit Type (WaterCooled=3)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5014,
      "name": "FACTORY_unitsize",
      "description": "Unit Capacity Model",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5015,
      "name": "SETPOINT_ramp_sp",
      "description": "Ramp Loading",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5016,
      "name": "SETPOINT_cauto_sp",
      "description": "Cool Changeover Setpt",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5017,
      "name": "SETPOINT_hauto_sp",
      "description": "Heat Changeover Setpt",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5019,
      "name": "HCCONFIG_cr_sel",
      "description": "Cooling Reset Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5020,
      "name": "HCCONFIG_hr_sel",
      "description": "Heating Reset Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5023,
      "name": "OUTPUTS_EXV_A",
      "description": "EXV Position Circuit A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5024,
      "name": "OUTPUTS_EXV_B",
      "description": "EXV Position Circuit B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5027,
      "name": "RESETCFG_oat_crno",
      "description": "OAT No Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5028,
      "name": "RESETCFG_oat_crfu",
      "description": "OAT Full Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5029,
      "name": "RESETCFG_dt_cr_no",
      "description": "Delta T No Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5030,
      "name": "RESETCFG_dt_cr_fu",
      "description": "Delta T Full Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5031,
      "name": "RESETCFG_I_cr_no",
      "description": "Current No Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5032,
      "name": "RESETCFG_I_cr_fu",
      "description": "Current Full Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5033,
      "name": "RESETCFG_spacr_no",
      "description": "Space T No Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5034,
      "name": "RESETCFG_spacr_fu",
      "description": "Space T Full Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5035,
      "name": "RESETCFG_cr_deg",
      "description": "Cooling Reset Deg. Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5036,
      "name": "RESETCFG_oat_hrno",
      "description": "OAT No Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5037,
      "name": "RESETCFG_oat_hrfu",
      "description": "OAT Full Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5038,
      "name": "RESETCFG_dt_hr_no",
      "description": "Delta T No Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5039,
      "name": "RESETCFG_dt_hr_fu",
      "description": "Delta T Full Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5040,
      "name": "RESETCFG_I_hr_no",
      "description": "Current No Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5041,
      "name": "RESETCFG_I_hr_fu",
      "description": "Current Full Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5042,
      "name": "RESETCFG_spahr_no",
      "description": "Space T No Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5043,
      "name": "RESETCFG_spahr_fu",
      "description": "Space T Full Reset Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5044,
      "name": "RESETCFG_hr_deg",
      "description": "Heating Reset Deg. Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5064,
      "name": "SETPOINT_min_sct",
      "description": "Desuperheater Min Sct",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5082,
      "name": "TEMP_SPACETMP",
      "description": "Space Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5106,
      "name": "INPUTS_CSP_IN",
      "description": "4_20mA Cooling Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5443,
      "name": "FACTORY_flui_typ",
      "description": "Cooler Fluid Type",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5447,
      "name": "SERVICE1_freezesp",
      "description": "Brine Freeze Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5711,
      "name": "OUTPUTS_BOILER",
      "description": "Boiler Output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5752,
      "name": "OUTPUTS_HEAD_ACT",
      "description": "Head Pressure Actuator A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5753,
      "name": "OUTPUTS_HGBP_V",
      "description": "Hot Gas ByPass Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5754,
      "name": "OUTPUTS_DUS",
      "description": "Digital Unload Solenoid",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5757,
      "name": "OUTPUTS_LLSV_B",
      "description": "Soleniod Valve B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5758,
      "name": "OUTPUTS_LLSV_A",
      "description": "Soleniod Valve A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5759,
      "name": "INPUTS_CWP1",
      "description": "Water Pump Interlock 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5760,
      "name": "INPUTS_CWP2",
      "description": "Water Pump Interlock 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5761,
      "name": "INPUTS_REV_ROT",
      "description": "Phase Reversal",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5762,
      "name": "OUTPUTS_FANC_1",
      "description": "Fan Contactor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5763,
      "name": "OUTPUTS_FANC_2",
      "description": "Fan Contactor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5764,
      "name": "INPUTS_LIM_4_20",
      "description": "Capacity Limit Control",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5765,
      "name": "OUTPUTS_EISOR",
      "description": "Evaporator Isolator Rly",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5766,
      "name": "FACTORY2_cap_a1",
      "description": "Compressor A1 Capacity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5767,
      "name": "FACTORY2_cap_a2",
      "description": "Compressor A2 Capacity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5768,
      "name": "FACTORY2_cap_a3",
      "description": "Compressor A3 Capacity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5769,
      "name": "FACTORY2_cap_b1",
      "description": "Compressor B1 Capacity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5771,
      "name": "OUTPUTS_Mod_CPA1",
      "description": "Digital Module A1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5772,
      "name": "HEADCTRL_condsp",
      "description": "Computed Cond Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5773,
      "name": "HEADCTRL_fan",
      "description": "Fan Speed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10006,
      "name": "GENUNIT_CTRL_PNT_wr",
      "description": "Control Point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10008,
      "name": "GENUNIT_DEM_LIM_wr",
      "description": "Active Demand Limit Val",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10023,
      "name": "GENUNIT_HC_SEL_wr",
      "description": "Heat/Cool Select",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10024,
      "name": "GENUNIT_SP_SEL_wr",
      "description": "Setpoint Select",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110073,
      "name": "ALM_COND_PUMP_F",
      "description": "Condenser Pump Default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "GENUNIT_CHIL_S_S_rd",
      "description": "Net.: Cmd Start/Stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "GENUNIT_EMSTOP_rd",
      "description": "Emergency Stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "OUTPUTS_RUN",
      "description": "Running Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "INPUTS_ONOFF_SW",
      "description": "Remote On/Off Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "INPUTS_LIM_SW1",
      "description": "Limit Switch 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "INPUTS_LIM_SW2",
      "description": "Limit Switch 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "INPUTS_SETP_SW",
      "description": "Second Setpoint Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "PUMPSTAT_PUMP_1_rd",
      "description": "Water Pump no. 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "PUMPSTAT_PUMP_2_rd",
      "description": "Water Pump no. 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "INPUTS_FLOW_SW",
      "description": "Flow Switch Interlock",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "INPUTS_CNFS",
      "description": "Condenser Water Flow SW",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "OUTPUTS_EXCH_HTR",
      "description": "Exchanger Heater",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "GENUNIT_CHIL_OCC_rd",
      "description": "Net.: Cmd Occupied",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "GENUNIT_SP_OCC_rd",
      "description": "Setpoint Occupied?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "BACnet_bacena",
      "description": "BACnet Enable Option",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "BACnet_bacunit",
      "description": "Metric Units?",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1032,
      "name": "OUTPUTS_CP_A1",
      "description": "Compressor A1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1033,
      "name": "OUTPUTS_CP_A2",
      "description": "Compressor A2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1034,
      "name": "OUTPUTS_CP_A3",
      "description": "Compressor A3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2032,
      "name": "OUTPUTS_CP_B1",
      "description": "Compressor B1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2033,
      "name": "OUTPUTS_CP_B2",
      "description": "Compressor B2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5002,
      "name": "PUMPCONF_pump_per",
      "description": "Pump Sticking Protection",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5003,
      "name": "PUMPCONF_pump_sby",
      "description": "Stop Pump During Standby",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5004,
      "name": "PUMPCONF_pump_loc",
      "description": "Flow Checked if Pump Off",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5009,
      "name": "INPUTS_HP_SW_A",
      "description": "High Pressure Switch A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5011,
      "name": "INPUTS_HP_SW_B",
      "description": "High Pressure Switch B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5012,
      "name": "OUTPUTS_ALARM",
      "description": "Alarm Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5061,
      "name": "OPT_SEL_boil_en",
      "description": "Boiler Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5078,
      "name": "GENCONF_ewt_opt",
      "description": "Entering Fluid Control",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5301,
      "name": "MODES_m_ice",
      "description": "Ice Mode In Effect",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5756,
      "name": "PUMPSTAT_CPUMP",
      "description": "Condenser Pump Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5770,
      "name": "FACTORY_hgbp_sel",
      "description": "Hot Gas Bypass Selection",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10012,
      "name": "GENUNIT_CHIL_S_S_wr",
      "description": "Net.: Cmd Start/Stop",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10013,
      "name": "GENUNIT_EMSTOP_wr",
      "description": "Emergency Stop",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10050,
      "name": "PUMPSTAT_PUMP_1_wr",
      "description": "Evaporator pump 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10051,
      "name": "PUMPSTAT_PUMP_2_wr",
      "description": "Evaporator pump 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10053,
      "name": "PROTOCOL_PUMP_C",
      "description": "Condenser pump",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10058,
      "name": "GENUNIT_CHIL_OCC_wr",
      "description": "Net.: Cmd Occupied",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10059,
      "name": "GENUNIT_SP_OCC_wr",
      "description": "Setpoint Occupied?",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 104701,
      "name": "ALM_FAN_DRIVE_COM_F",
      "description": "Loss of communication with VFD Fan Drive",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 104901,
      "name": "ALM_CIOB_CIR_A_COM_F",
      "description": "Loss of communication with CIOB Board Number A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 104902,
      "name": "ALM_CIOB_CIR_B_COM_F",
      "description": "Loss of communication with CIOB Board Number B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 107001,
      "name": "ALM_ILL_FACT_CONF_F",
      "description": "Illegal configuration",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 108000,
      "name": "ALM_INI_FACT_CONF_F",
      "description": "Initial factory configuration required",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 109001,
      "name": "ALM_M_S_CONFIG_F",
      "description": "Primary chiller configuration error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110001,
      "name": "ALM_COOLER_FREEZE_F",
      "description": "Water Exchanger Freeze Protection",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110005,
      "name": "ALM_LOW_SUCTION_A_F",
      "description": "Circuit A Low Saturated Suction Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110006,
      "name": "ALM_LOW_SUCTION_B_F",
      "description": "Circuit B Low Saturated Suction Temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110011,
      "name": "ALM_LOW_SH_A_F",
      "description": "Circuit A Low Superheat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110012,
      "name": "ALM_LOW_SH_B_F",
      "description": "Circuit B Low Superheat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110014,
      "name": "ALM_COOLER_LOCK_F",
      "description": "Cooler Interlock Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110015,
      "name": "ALM_CONDENSER_LOCK_F",
      "description": "Condenser Flow Switch Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110016,
      "name": "ALM_CPA1_REVERSE_ROT_F",
      "description": "Compressor A1 Not Started Or Pressure Increase not Established",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110017,
      "name": "ALM_CPA2_REVERSE_ROT_F",
      "description": "Compressor A2 Not Started Or Pressure Increase not Established",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110018,
      "name": "ALM_CPA3_REVERSE_ROT_F",
      "description": "Compressor A3 Not Started Or Pressure Increase not Established",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110020,
      "name": "ALM_CPB1_REVERSE_ROT_F",
      "description": "Compressor B1 Not Started Or Pressure Increase not Established",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110021,
      "name": "ALM_CPB2_REVERSE_ROT_F",
      "description": "Compressor B2 Not Started Or Pressure Increase not Established",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110029,
      "name": "ALM_LOSS_COM_SM_F",
      "description": "Loss of communication with System Manager",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110030,
      "name": "ALM_LOSS_COM_MS_F",
      "description": "Primary/Secondary communication Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110031,
      "name": "ALM_NETWORK_EMSTOP_F",
      "description": "Unit is in Network emergency stop.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110032,
      "name": "ALM_COOL_PUMP1_F",
      "description": "Cooler Pump 1 Default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110033,
      "name": "ALM_COOL_PUMP2_F",
      "description": "Cooler Pump 2 Default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110037,
      "name": "ALM_REPEATED_HI_DGT_A_F",
      "description": "Circuit A Repeated High Discharge Gas Overrides",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110038,
      "name": "ALM_REPEATED_HI_DGT_B_F",
      "description": "Circuit B Repeated High Discharge Gas Overrides",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110040,
      "name": "ALM_REPEATED_LO_SST_A_F",
      "description": "Circuit A Repeated Low Suction Temp Overrides",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110041,
      "name": "ALM_REPEATED_LO_SST_B_F",
      "description": "Circuit B Repeated Low Suction Temp Overrides",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110063,
      "name": "ALM_HP_SWITCH_A_F",
      "description": "Circuit A High pressure switch Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110064,
      "name": "ALM_HP_SWITCH_B_F",
      "description": "Circuit B High pressure switch Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110097,
      "name": "ALM_SENSORS_SWAP_F",
      "description": "Water Exchanger Temperature Sensors Swapped",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110098,
      "name": "ALM_COND_SENSORS_SWAP_F",
      "description": "Condenser Water Exchanger Temperature Sensors Swapped",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110099,
      "name": "ALM_FLUIDE_FAIL",
      "description": "Possible Refrigerant Leakage Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110210,
      "name": "ALM_RUN_OUT_MAP_A_F",
      "description": "Compressor Running Outside MAP - cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110211,
      "name": "ALM_RUN_OUT_MAP_B_F",
      "description": "Compressor Running Outside MAP - cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 112001,
      "name": "ALM_DP_A_F",
      "description": "Circuit A Discharge Pressure Transducer Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 112002,
      "name": "ALM_DP_B_F",
      "description": "Circuit B Discharge Pressure Transducer Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 112004,
      "name": "ALM_SP_A_F",
      "description": "Circuit A Suction Pressure Transducer Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 112005,
      "name": "ALM_SP_B_F",
      "description": "Circuit B Suction Pressure Transducer Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 113001,
      "name": "ALM_SERVICE_MAINT_ALERT",
      "description": "Service maintenance alert",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 113005,
      "name": "ALM_FGAS_NEEDED",
      "description": "Fgas check needed, call your maintenance company",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 115001,
      "name": "ALM_COOL_EWT_F",
      "description": "Water Exchanger Entering Fluid Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 115002,
      "name": "ALM_COOL_LWT_F",
      "description": "Water Exchanger Leaving Fluid Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 115006,
      "name": "ALM_COND_EWT_F",
      "description": "Condenser Entering Fluid Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 115007,
      "name": "ALM_COND_LWT_F",
      "description": "Condenser Leaving Fluid Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 115010,
      "name": "ALM_OAT_F",
      "description": "OAT Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 115011,
      "name": "ALM_DLWT_F",
      "description": "Primary/Secondary Common Fluid Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 115012,
      "name": "ALM_SUCTION_T_A_F",
      "description": "Circuit A Suction Gas Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 115013,
      "name": "ALM_SUCTION_T_B_F",
      "description": "Circuit B Suction Gas Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 115015,
      "name": "ALM_DGT_A_F",
      "description": "Circuit A Discharge Gas Thermistor Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 115021,
      "name": "ALM_SPACETMP",
      "description": "Space Temperature Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 117001,
      "name": "ALM_FAN_VFD_DRIVE_F",
      "description": "Circuit A VFD Fan Drive Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 157001,
      "name": "ALM_CIOB_A_LOW_VOLT_F",
      "description": "Circuit A CIOB Low Voltage Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 157002,
      "name": "ALM_CIOB_B_LOW_VOLT_F",
      "description": "Circuit B CIOB Low Voltage Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 157020,
      "name": "ALM_EXV_A_F",
      "description": "Main EXV Stepper Motor Failure - Cir A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 157021,
      "name": "ALM_EXV_B_F",
      "description": "Main EXV Stepper Motor Failure - Cir B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 64,
      "name": "BACnet_COLOR",
      "description": "ALC Color Value",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
