{
  "manufacturer": "Carrier",
  "manufacturer_slug": "carrier",
  "model": "AquaSnap 30RAP 010-150 (UPC Open BACnet option)",
  "model_slug": "aquasnap-30rap-upc-open",
  "aliases": [
    "30RAP",
    "AquaSnap 30RAP",
    "30RAP-8T",
    "30RAP Greenspeed",
    "UPC Open",
    "ComfortLink"
  ],
  "equipment_type": "Air-cooled scroll chiller controller (BACnet option)",
  "applies_to": "Carrier AquaSnap 30RAP010-150 air-cooled chillers and 30RAP011-060 with Greenspeed Intelligence (R-410A, ComfortLink controls) fitted with the BACnet communication option.",
  "summary": "On the 30RAP, BACnet MS/TP comes from a UPC Open controller added to the ComfortLink chiller. Its list has about 160 objects: AVs, BVs and a few multistate values (MSV) for start/stop, emergency stop, control point, demand limit, setpoints, water temperatures, pressures, compressor and pump status, run hours, service counters and alarm state.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": "Network number 16101 followed by the MAC address (MAC 20 gives 1610120)",
  "access_inferred": false,
  "notes": [
    "BACnet comes from the optional UPC Open controller, mounted in the main control box; object names end in _1.",
    "The Network Points List gives a point description, CCN name, read/write, units, default and range for each object; descriptions here are the printed point descriptions.",
    "The table lists multistate values as MSV (mapped as MV here), e.g. MV 1 Alarm State and MV 5 Control Method.",
    "AV 8 Control Mode codes: 1 Test, 2 Local Off, 3 CCN Off, 4 Clock Off, 5 Emergency Stop, 6 Local On, 7 CCN On, 8 Clock On, 9 Heat Enabled, 10 Pump Delay."
  ],
  "source": {
    "title": "AquaSnap 30RAP010-150 Air-Cooled Chillers and 30RAP011-060 with Greenspeed Intelligence - Controls, Start-Up, Operation, Service, and Troubleshooting (Appendix D, BACnet Communication Option, Network Points List)",
    "doc_number": "30RAP-8T",
    "revision_date": "3-23",
    "url": "https://www.shareddocs.com/hvac/docs/1005/Public/0E/30RAP-8T.pdf"
  },
  "integration": {
    "summary": "Address the UPC Open, set the MS/TP DIP switches, and set the chiller control method to CCN (Configuration > OPT2 > CTRL = 3). The BMS then starts and stops the unit with BV 4 (CHIL_S_S) and can write control point and demand limit; read control mode, leaving fluid temperature, capacity and alarm state.",
    "minimum_points": [
      {
        "ref": "BV 4",
        "name": "chil_s_s_1",
        "why": "Network start/stop"
      },
      {
        "ref": "BV 6",
        "name": "emstop_1",
        "why": "Emergency stop command"
      },
      {
        "ref": "AV 5",
        "name": "ctrl_pnt_1",
        "why": "Control point (leaving fluid setpoint)"
      },
      {
        "ref": "AV 2",
        "name": "dem_lim_1",
        "why": "Demand limit, 0-100 %"
      },
      {
        "ref": "AV 8",
        "name": "stat_1",
        "why": "Control mode code"
      },
      {
        "ref": "AV 31",
        "name": "cool_lwt_1",
        "why": "Cooler leaving fluid temperature"
      },
      {
        "ref": "AV 30",
        "name": "cool_ewt_1",
        "why": "Cooler entering fluid temperature"
      },
      {
        "ref": "AV 3",
        "name": "cap_t_1",
        "why": "Percent total capacity"
      },
      {
        "ref": "MV 1",
        "name": "alm_msv_1",
        "why": "Alarm state: 1 Normal, 2 Alert, 3 Alarm"
      }
    ],
    "enable": "Set the control method to CCN (Configuration > OPT2 > CTRL = 3). An external CCN device then forces CHIL_S_S (BV 4) between start and stop.",
    "heartbeat": null,
    "remote_sensors": null,
    "gotchas": [
      "Several points (pumps, head pressure, Greenspeed fan drive) depend on unit options."
    ],
    "setup": [
      "The BACnet option adds a UPC Open controller; it speaks BACnet MS/TP at 9600, 19.2k, 38.4k or 76.8k (Carrier default 76.8k), set on BAS port DIP switches DS1-DS2.",
      "For MS/TP set DS3 to enable, DS4 to E1-485 and the protocol switches DS5-DS8 to MSTP; the EIA-485 jumpers must be set to EIA-485 and 2W.",
      "MAC address from the two rotary switches (tens and ones); the controller reads switches and DIP settings only at power-up.",
      "Device instance is auto-generated as the network number (default 16101) followed by the MAC address, e.g. MAC 20 gives 1610120; change it with i-Vu Tools or a BACview.",
      "Fit a BT485 terminator on the first and last controller of the MS/TP segment."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 2,
      "name": "dem_lim_1",
      "description": "Active Demand Limit",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "cap_t_1",
      "description": "Percent Total Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "sp_1",
      "description": "Active Setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "ctrl_pnt_1",
      "description": "Control Point",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "ewt_1",
      "description": "Entering Fluid Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "lwt_1",
      "description": "Leaving Fluid Temp - Prime Variable",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "stat_1",
      "description": "Control Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "stage_1",
      "description": "Requested Stage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "capa_t_1",
      "description": "Percent Total Capacity (circuit A)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "capa_a_1",
      "description": "Percent Available Cap. (circuit A)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "dp_a_1",
      "description": "Discharge Pressure (circuit A)",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "sp_a_1",
      "description": "Suction Pressure (circuit A)",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "disgas_1",
      "description": "Discharge Gas Temp",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "tmp_scta_1",
      "description": "Saturated Condensing Tmp (circuit A)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "tmp_ssta_1",
      "description": "Saturated Suction Temp (circuit A)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "exv_a_1",
      "description": "EXV% Open (circuit A)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "vhp_act_1",
      "description": "Var Head Press Output",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "tmp_rgta_1",
      "description": "Compr Return Gas Temp (circuit A)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "capb_t_1",
      "description": "Percent Total Capacity (circuit B)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "capb_a_1",
      "description": "Percent Available Cap. (circuit A)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "dp_b_1",
      "description": "Discharge Pressure (circuit B)",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "sp_b_1",
      "description": "Suction Pressure (circuit B)",
      "units": "psig",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "tmp_sctb_1",
      "description": "Saturated Condensing Tmp (circuit B)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "tmp_sstb_1",
      "description": "Saturated Suction Temp (circuit B)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "exv_b_1",
      "description": "EXV% Open (circuit B)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "tmp_rgtb_1",
      "description": "Compr Return Gas Temp (circuit B)",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "hsp_1",
      "description": "Head Setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "cool_ewt_1",
      "description": "Cooler Entering Fluid",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "cool_lwt_1",
      "description": "Cooler Leaving Fluid",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "dual_",
      "description": "Lead/Lag Leaving Fluid",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "rst_ma_1",
      "description": "4-20 mA Reset Signal",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "min_left_1",
      "description": "Minutes Left for Start",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "lmt_ma_1",
      "description": "4-20 mA Demand Signal",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "lwt_sp_1",
      "description": "Cooler LWT Setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "pmp_dlta_1",
      "description": "Pump Changeover Hours",
      "units": "hr",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "pmp_slct_1",
      "description": "Cooler Pump Select",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "pump_dly_1",
      "description": "Cooler Pump Shutdown Dly",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "delay_1",
      "description": "Minutes Off Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "lead_typ_1",
      "description": "Lead/Lag Circuit Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "sh_a_1",
      "description": "Suction Superheat Temp (circuit A)",
      "units": "°F (delta)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "sh_b_1",
      "description": "Suction Superheat Temp (circuit B)",
      "units": "°F (delta)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "p1_cdown_1",
      "description": "Pump 1 Service Countdown",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "p2_cdown_1",
      "description": "Pump 2 Service Countdown",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "si_pumps_1",
      "description": "Pump Service Interval",
      "units": "hr",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "cl_cdown_1",
      "description": "Coil Service Countdown",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "si_coil_1",
      "description": "Coil Cleaning Srvc Inter",
      "units": "hr",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "si_strnr_1",
      "description": "Strainer Srvc Interval",
      "units": "hr",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "st_cdown_1",
      "description": "Strainer Srvc Countdown",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "csp1_1",
      "description": "Cooling Setpoint 1",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "csp2_1",
      "description": "Cooling Setpoint 2",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "csp3_1",
      "description": "Ice Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "cramp_1",
      "description": "Cooling Ramp Loading",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "hr_mach_1",
      "description": "Machine Operating Hours",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "cy_mach_1",
      "description": "Machine Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "hr_cira_1",
      "description": "Circuit A Run Hours",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "hr_a1_1",
      "description": "Compressor A1 Run Hours",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "hr_a2_1",
      "description": "Compressor A2 Run Hours",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "hr_a3_1",
      "description": "Compressor A3 Run Hours",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "hr_cirb_1",
      "description": "Circuit B Run Hours",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "hr_b1_1",
      "description": "Compressor B1 Run Hours",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "hr_b2_1",
      "description": "Compressor B2 Run Hours",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "hr_b3_1",
      "description": "Compressor B3 Run Hours",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "cy_cira_1",
      "description": "Circuit A Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "cy_a1_1",
      "description": "Compressor A1 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "cy_a2_1",
      "description": "Compressor A2 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "cy_a3_1",
      "description": "Compressor A3 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "cy_cirb_1",
      "description": "Circuit B Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "cy_b1_1",
      "description": "Compressor B1 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "cy_b2_1",
      "description": "Compressor B2 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "cy_b3_1",
      "description": "Compressor B3 Starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "hr_pump1_1",
      "description": "Pump 1 Run Hours",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "hr_pump2_1",
      "description": "Pump 2 Run Hours",
      "units": "hr",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "seq_type_1",
      "description": "Loading Sequence Select",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "a1unltme_1",
      "description": "Comp A1 Unload Time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "dmv_lvl_1_perct_1",
      "description": "Demand Level 1",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "dmv_lvl_2_perct_1",
      "description": "Demand Level 2",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "dmv_lvl_3_perct_1",
      "description": "Demand Level 3",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "calctons_1",
      "description": "Available Cap Nominal Tons",
      "units": "TONS",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1003,
      "name": "oat_1",
      "description": "Outdoor Air Temperature",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2901,
      "name": "user_analog_1_1",
      "description": "User Defined Analog 1",
      "units": "sq m",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2902,
      "name": "user_analog_2_1",
      "description": "User Defined Analog 2",
      "units": "sq m",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2903,
      "name": "user_analog_3_1",
      "description": "User Defined Analog 3",
      "units": "sq m",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2904,
      "name": "user_analog_4_1",
      "description": "User Defined Analog 4",
      "units": "sq m",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2905,
      "name": "user_analog_5_1",
      "description": "User Defined Analog 5",
      "units": "sq m",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9006,
      "name": "cool_demand_level_1",
      "description": "System Cooling Demand Level",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "lsactive_1",
      "description": "Low Sound Active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "chil_s_s_1",
      "description": "CCN Chiller",
      "units": "",
      "access": "W",
      "states": "Start/Stop"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "mode_1",
      "description": "Override Modes in Effect",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "emstop_1",
      "description": "Emergency Stop",
      "units": "",
      "access": "W",
      "states": "Enabled/Emstop"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "coolpmp1_1",
      "description": "Cooler Pump Relay 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "coolpmp2_1",
      "description": "Cooler Pump Relay 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "pmp1_fbk_1",
      "description": "Cooler Pump 1 Interlock",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "pmp2_fbk_1",
      "description": "Cooler Pump 2 Interlock",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "coolflow_1",
      "description": "Cooler Flow Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "rot_pump_1",
      "description": "Rotate Cooler Pumps Now",
      "units": "",
      "access": "W",
      "states": "No/Yes"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "k_a1_rly_1",
      "description": "Compressor A1 Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "k_a2_rly_1",
      "description": "Compressor A2 Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "k_a3_rly_1",
      "description": "Compressor A3 Relay",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "k_a1_fbk_1",
      "description": "Compressor A1 Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "k_a2_fbk_1",
      "description": "Compressor A2 Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "k_a3_fbk_1",
      "description": "Compressor A3 Feedback",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "k_b1_rly_1",
      "description": "Compressor B1 Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "k_b2_rly_1",
      "description": "Compressor B2 Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "k_b3_rly_1",
      "description": "Compressor B3 Relay",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "k_b1_fbk_1",
      "description": "Compressor B1 Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "k_b2_fbk_1",
      "description": "Compressor B2 Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "k_b3_fbk_1",
      "description": "Compressor B3 Feedback",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "dmd_sw1_1",
      "description": "Demand Limit Switch 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "dmd_sw2_1",
      "description": "Demand Limit Switch 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "ice_done_1",
      "description": "Ice Done",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "heat_req_1",
      "description": "Heat Request",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "dual_in_1",
      "description": "Dual Setpoint Switch",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "mode_1_1",
      "description": "CSM Controlling Chiller",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "mode_2_1",
      "description": "WSM Controlling Chiller",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "mode_3_1",
      "description": "Master/Slave Control",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "mode_5_1",
      "description": "Ramp Load Limited",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "mode_6_1",
      "description": "Timed Override In Effect",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "mode_7_1",
      "description": "Low Cooler Suction Temp A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "mode_8_1",
      "description": "Low Cooler Suction Temp B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "mode_9_1",
      "description": "Slow Change Override",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "mode_10_1",
      "description": "Minimum OFF Time Active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "mode_13_1",
      "description": "Dual Setpoint",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "mode_14_1",
      "description": "Temperature Reset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "mode_15_1",
      "description": "Demand/Sound Limited",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "mode_16_1",
      "description": "Cooler Freeze Protection",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "mode_17_1",
      "description": "Low Temperature Cooling",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "mode_18_1",
      "description": "High Temperature Cooling",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "mode_19_1",
      "description": "Making ICE",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "mode_20_1",
      "description": "Storing ICE",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "mode_21_1",
      "description": "High SCT Circuit A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "mode_22_1",
      "description": "High SCT Circuit B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "mode_23_1",
      "description": "Minimum Comp. On Time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "mode_24_1",
      "description": "Pump Off Delay Time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "mode_25_1",
      "description": "Low Sound Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "p1_maint_1",
      "description": "Pump 1 Maintenance Done",
      "units": "",
      "access": "W",
      "states": "Yes/No"
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "p2_maint_1",
      "description": "Pump 2 Maintenance Done",
      "units": "",
      "access": "W",
      "states": "Yes/No"
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "cl_maint_1",
      "description": "Coil Cleaning Maint.Done",
      "units": "",
      "access": "W",
      "states": "Yes/No"
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "st_maint_1",
      "description": "Strainer Maint. Done",
      "units": "",
      "access": "W",
      "states": "Yes/No"
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "cool_htr_1",
      "description": "Cooler/Pump Heater",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "fan_1_1",
      "description": "Fan Relay 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "fan_2_1",
      "description": "Fan Relay 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "fan_3_1",
      "description": "Fan Relay 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "fan_4_1",
      "description": "Fan Relay 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "fan_5_1",
      "description": "Fan Relay 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "fan_6_1",
      "description": "Fan Relay 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "fan_7_1",
      "description": "Fan Relay 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "fan_8_1",
      "description": "Fan Relay 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 79,
      "name": "mlv_rly_1",
      "description": "Minimum Load Valve Relay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 83,
      "name": "dem_lmt_act_1",
      "description": "System Demand Limiting",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2008,
      "name": "occ_status",
      "description": "Occupancy Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2911,
      "name": "user_binary_1_1",
      "description": "User Defined Binary 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2912,
      "name": "user_binary_2_1",
      "description": "User Defined Binary 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2913,
      "name": "user_binary_3_1",
      "description": "User Defined Binary 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2914,
      "name": "user_binary_4_1",
      "description": "User Defined Binary 4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2915,
      "name": "user_binary_5_1",
      "description": "User Defined Binary 5",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2999,
      "name": "element_stat_1",
      "description": "Element Comm Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "alm_msv_1",
      "description": "Alarm State",
      "units": "",
      "access": "R",
      "states": "1 = Normal, 2 = Alert, 3 = Alarm"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "control_msv_1",
      "description": "Control Method",
      "units": "",
      "access": "R",
      "states": "1 = Switch, 3 = Occupancy, 4 = CCN"
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "crst_typ1_msv_1",
      "description": "Cooling Reset Type",
      "units": "",
      "access": "R",
      "states": "1 = No Reset, 2 = 4-20mA Input, 3 = External Temp- OAT, 4 = Return Fluid, 5 = External Temp- SPT"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "dmd_ctrl_msv_1",
      "description": "Demand Limit Select",
      "units": "",
      "access": "R",
      "states": "1 = None, 2 = External Sw. Input, 3 = 4-20mA Input, 4 = Loadshed"
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "leadpump_msv_1",
      "description": "Lead Pump",
      "units": "",
      "access": "R",
      "states": "1 = Automatic, 2 = Pump 1, 3 = Pump 2, 4 = No Configuration"
    }
  ]
}
