{
  "manufacturer": "Chipkin Automation Systems",
  "manufacturer_slug": "chipkin",
  "model": "CAS-2700-40 OPW Gateway - ATG tank objects (4-tank example)",
  "short_model": "CAS-2700-40 OPW ATG",
  "short_manufacturer": "Chipkin",
  "model_slug": "cas-2700-40-opw-atg",
  "aliases": [
    "OPW ATG BACnet",
    "OPW tank gauge BACnet",
    "CAS-2700-40",
    "Chipkin OPW gateway",
    "OPW fuel tank monitor BACnet"
  ],
  "equipment_type": "Other equipment (fuel tank gauge via BACnet gateway)",
  "applies_to": "OPW automatic tank gauge (ATG) consoles read by the Chipkin CAS-2700-40 gateway over the Veeder-Root TLS protocol (serial or TCP/IP).",
  "summary": "The Chipkin OPW gateway polls an OPW ATG console with the Veeder-Root TLS protocol and serves the tank data on BACnet IP (and Modbus and a web page). Each tank gets 9 Analog Inputs (volume, compensated volume, ullage, product and water height, temperature, status, product code) and 32 alarm / warning Binary Inputs. The printed example has four tanks; tank n uses instances (n-1) x 100 + 1 to 9 and + 10 to 41.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": 389001,
  "access_inferred": true,
  "notes": [
    "From the example BACnet object list in section 5.3.2 (default configuration, four tanks). The list is built from the tanks, sensors and options set up in the gateway, so a real gateway can differ.",
    "Sensor, vacuum sensor, relay, delivery and system alarm objects appear only when enabled; they are not in the printed example.",
    "Tank names come from the suffix entered for each tank; Tank01-Tank04 are the defaults shown.",
    "Volumes in US gallons, heights in inches and temperature in °F as printed; the gateway can be set to metric.",
    "There is no access column; all objects are read-only inputs."
  ],
  "source": {
    "title": "Chipkin OPW Gateway User Manual (CAS-2700-40)",
    "doc_number": "CAS-2700-40",
    "revision_date": "Rev 1, 2018-02-13",
    "url": "https://cdn.chipkin.com/assets/uploads/2020/Jan/CAS_MAN_CAS-2700-40_OPW-Gateway_Manual_28-16-56-53.pdf"
  },
  "integration": {
    "summary": "Connect the gateway to the console (RS-232 or TCP/IP), enter each tank address and suffix on the configuration page, then read volume, ullage, water and the common alarm for each tank over BACnet IP.",
    "minimum_points": [
      {
        "ref": "AI 3",
        "name": "Tank01_tank_volume",
        "why": "Tank 1 product volume, gal"
      },
      {
        "ref": "AI 5",
        "name": "Tank01_tank_ullage",
        "why": "Tank 1 ullage, gal"
      },
      {
        "ref": "AI 6",
        "name": "Tank01_tank_height",
        "why": "Tank 1 product height, in"
      },
      {
        "ref": "AI 7",
        "name": "Tank01_tank_water",
        "why": "Tank 1 water height, in"
      },
      {
        "ref": "AI 8",
        "name": "Tank01_tank_temperature",
        "why": "Tank 1 product temperature, °F"
      },
      {
        "ref": "AI 2",
        "name": "Tank01_tank_tank_status",
        "why": "Tank 1 status code"
      },
      {
        "ref": "BI 10",
        "name": "Tank01_tank_common_alarm",
        "why": "Tank 1 common alarm"
      }
    ],
    "enable": null,
    "heartbeat": "If the console stops answering, the gateway waits the Disconnect Time (default 120 s) and then sets every value to the configured Default Value; BACnet objects also go Out_Of_Service while the last good value stays in Present_Value.",
    "remote_sensors": null,
    "setup": [
      "Default BACnet device instance 389001, UDP port 47808; give each gateway a unique instance.",
      "Console link: Veeder-Root TLS protocol over RS-232 (port 1) or TCP/IP. Tank addresses are two digits (01-09).",
      "Up to 10 tanks, 10 sensors, 2 vacuum sensors and 10 relays on the standard page; more need the advanced page.",
      "Default scan interval 10 s, timeout 3 s, 3 retries."
    ],
    "gotchas": [
      "Instances depend on the tank order in the configuration; check the gateway Reports page for the live list.",
      "Pick a Default Value that cannot be mistaken for a real reading, so a lost console is obvious."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Tank01_tank_product_code",
      "description": "Tank 1: product code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Tank01_tank_tank_status",
      "description": "Tank 1: tank status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Tank01_tank_volume",
      "description": "Tank 1: product volume",
      "units": "gal",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Tank01_tank_tc_volume",
      "description": "Tank 1: temperature-compensated volume",
      "units": "gal",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Tank01_tank_ullage",
      "description": "Tank 1: ullage (empty space)",
      "units": "gal",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Tank01_tank_height",
      "description": "Tank 1: product height",
      "units": "in",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Tank01_tank_water",
      "description": "Tank 1: water height",
      "units": "in",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Tank01_tank_temperature",
      "description": "Tank 1: product temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Tank01_tank_water_volume",
      "description": "Tank 1: water volume",
      "units": "gal",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Tank02_tank_product_code",
      "description": "Tank 2: product code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "Tank02_tank_tank_status",
      "description": "Tank 2: tank status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "Tank02_tank_volume",
      "description": "Tank 2: product volume",
      "units": "gal",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Tank02_tank_tc_volume",
      "description": "Tank 2: temperature-compensated volume",
      "units": "gal",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "Tank02_tank_ullage",
      "description": "Tank 2: ullage (empty space)",
      "units": "gal",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "Tank02_tank_height",
      "description": "Tank 2: product height",
      "units": "in",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "Tank02_tank_water",
      "description": "Tank 2: water height",
      "units": "in",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "Tank02_tank_temperature",
      "description": "Tank 2: product temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Tank02_tank_water_volume",
      "description": "Tank 2: water volume",
      "units": "gal",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 201,
      "name": "Tank03_tank_product_code",
      "description": "Tank 3: product code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 202,
      "name": "Tank03_tank_tank_status",
      "description": "Tank 3: tank status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 203,
      "name": "Tank03_tank_volume",
      "description": "Tank 3: product volume",
      "units": "gal",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 204,
      "name": "Tank03_tank_tc_volume",
      "description": "Tank 3: temperature-compensated volume",
      "units": "gal",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 205,
      "name": "Tank03_tank_ullage",
      "description": "Tank 3: ullage (empty space)",
      "units": "gal",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 206,
      "name": "Tank03_tank_height",
      "description": "Tank 3: product height",
      "units": "in",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 207,
      "name": "Tank03_tank_water",
      "description": "Tank 3: water height",
      "units": "in",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 208,
      "name": "Tank03_tank_temperature",
      "description": "Tank 3: product temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209,
      "name": "Tank03_tank_water_volume",
      "description": "Tank 3: water volume",
      "units": "gal",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 301,
      "name": "Tank04_tank_product_code",
      "description": "Tank 4: product code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 302,
      "name": "Tank04_tank_tank_status",
      "description": "Tank 4: tank status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 303,
      "name": "Tank04_tank_volume",
      "description": "Tank 4: product volume",
      "units": "gal",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 304,
      "name": "Tank04_tank_tc_volume",
      "description": "Tank 4: temperature-compensated volume",
      "units": "gal",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 305,
      "name": "Tank04_tank_ullage",
      "description": "Tank 4: ullage (empty space)",
      "units": "gal",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 306,
      "name": "Tank04_tank_height",
      "description": "Tank 4: product height",
      "units": "in",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 307,
      "name": "Tank04_tank_water",
      "description": "Tank 4: water height",
      "units": "in",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 308,
      "name": "Tank04_tank_temperature",
      "description": "Tank 4: product temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 309,
      "name": "Tank04_tank_water_volume",
      "description": "Tank 4: water volume",
      "units": "gal",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Tank01_tank_common_alarm",
      "description": "Tank 1: common alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Tank01_tank_setup_data_warning",
      "description": "Tank 1: setup data warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Tank01_tank_leak_alarm",
      "description": "Tank 1: leak alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Tank01_tank_high_water_alarm",
      "description": "Tank 1: high water alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Tank01_tank_overfill_alarm",
      "description": "Tank 1: overfill alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Tank01_tank_low_product_alarm",
      "description": "Tank 1: low product alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Tank01_tank_sudden_loss_alarm",
      "description": "Tank 1: sudden loss alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "Tank01_tank_high_product_alarm",
      "description": "Tank 1: high product alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Tank01_tank_invalid_fuel_level_alarm",
      "description": "Tank 1: invalid fuel level alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "Tank01_tank_probe_out_alarm",
      "description": "Tank 1: probe out alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "Tank01_tank_high_water_warning",
      "description": "Tank 1: high water warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "Tank01_tank_delivery_needed_warning",
      "description": "Tank 1: delivery needed warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "Tank01_tank_maximum_product_alarm",
      "description": "Tank 1: maximum product alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "Tank01_tank_gross_leak_test_fail_alarm",
      "description": "Tank 1: gross leak test fail alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "Tank01_tank_periodic_leak_test_fail_alarm",
      "description": "Tank 1: periodic leak test fail alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "Tank01_tank_annual_leak_test_fail_alarm",
      "description": "Tank 1: annual leak test fail alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "Tank01_tank_periodic_test_needed_warning",
      "description": "Tank 1: periodic test needed warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "Tank01_tank_annual_test_needed_warning",
      "description": "Tank 1: annual test needed warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "Tank01_tank_periodic_test_needed_alarm",
      "description": "Tank 1: periodic test needed alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "Tank01_tank_annual_test_needed_alarm",
      "description": "Tank 1: annual test needed alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "Tank01_tank_leak_test_active",
      "description": "Tank 1: leak test active",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "Tank01_tank_no_csld_idle_time_warning",
      "description": "Tank 1: no csld idle time warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "Tank01_tank_siphon_break_active_warning",
      "description": "Tank 1: siphon break active warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "Tank01_tank_csld_rate_increase_warning",
      "description": "Tank 1: csld rate increase warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "Tank01_tank_accuchart_calibration_warning",
      "description": "Tank 1: accuchart calibration warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "Tank01_tank_hrm_reconciliation_warning",
      "description": "Tank 1: hrm reconciliation warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "Tank01_tank_hrm_reconciliation_alarm",
      "description": "Tank 1: hrm reconciliation alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "Tank01_tank_cold_temperature_warning",
      "description": "Tank 1: cold temperature warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "Tank01_tank_missing_delivery_ticket_warning",
      "description": "Tank 1: missing delivery ticket warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "Tank01_tank/line_gross_leak_alarm",
      "description": "Tank 1: tank line gross leak alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "Tank01_delivery_density_warning",
      "description": "Tank 1: delivery density warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "Tank01_tank_unknown_alarm",
      "description": "Tank 1: unknown alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 110,
      "name": "Tank02_tank_common_alarm",
      "description": "Tank 2: common alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 111,
      "name": "Tank02_tank_setup_data_warning",
      "description": "Tank 2: setup data warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 112,
      "name": "Tank02_tank_leak_alarm",
      "description": "Tank 2: leak alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 113,
      "name": "Tank02_tank_high_water_alarm",
      "description": "Tank 2: high water alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 114,
      "name": "Tank02_tank_overfill_alarm",
      "description": "Tank 2: overfill alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 115,
      "name": "Tank02_tank_low_product_alarm",
      "description": "Tank 2: low product alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 116,
      "name": "Tank02_tank_sudden_loss_alarm",
      "description": "Tank 2: sudden loss alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 117,
      "name": "Tank02_tank_high_product_alarm",
      "description": "Tank 2: high product alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 118,
      "name": "Tank02_tank_invalid_fuel_level_alarm",
      "description": "Tank 2: invalid fuel level alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 119,
      "name": "Tank02_tank_probe_out_alarm",
      "description": "Tank 2: probe out alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 120,
      "name": "Tank02_tank_high_water_warning",
      "description": "Tank 2: high water warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 121,
      "name": "Tank02_tank_delivery_needed_warning",
      "description": "Tank 2: delivery needed warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 122,
      "name": "Tank02_tank_maximum_product_alarm",
      "description": "Tank 2: maximum product alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 123,
      "name": "Tank02_tank_gross_leak_test_fail_alarm",
      "description": "Tank 2: gross leak test fail alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 124,
      "name": "Tank02_tank_periodic_leak_test_fail_alarm",
      "description": "Tank 2: periodic leak test fail alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 125,
      "name": "Tank02_tank_annual_leak_test_fail_alarm",
      "description": "Tank 2: annual leak test fail alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 126,
      "name": "Tank02_tank_periodic_test_needed_warning",
      "description": "Tank 2: periodic test needed warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 127,
      "name": "Tank02_tank_annual_test_needed_warning",
      "description": "Tank 2: annual test needed warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 128,
      "name": "Tank02_tank_periodic_test_needed_alarm",
      "description": "Tank 2: periodic test needed alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 129,
      "name": "Tank02_tank_annual_test_needed_alarm",
      "description": "Tank 2: annual test needed alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 130,
      "name": "Tank02_tank_leak_test_active",
      "description": "Tank 2: leak test active",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 131,
      "name": "Tank02_tank_no_csld_idle_time_warning",
      "description": "Tank 2: no csld idle time warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 132,
      "name": "Tank02_tank_siphon_break_active_warning",
      "description": "Tank 2: siphon break active warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 133,
      "name": "Tank02_tank_csld_rate_increase_warning",
      "description": "Tank 2: csld rate increase warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 134,
      "name": "Tank02_tank_accuchart_calibration_warning",
      "description": "Tank 2: accuchart calibration warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 135,
      "name": "Tank02_tank_hrm_reconciliation_warning",
      "description": "Tank 2: hrm reconciliation warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 136,
      "name": "Tank02_tank_hrm_reconciliation_alarm",
      "description": "Tank 2: hrm reconciliation alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 137,
      "name": "Tank02_tank_cold_temperature_warning",
      "description": "Tank 2: cold temperature warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 138,
      "name": "Tank02_tank_missing_delivery_ticket_warning",
      "description": "Tank 2: missing delivery ticket warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 139,
      "name": "Tank02_tank/line_gross_leak_alarm",
      "description": "Tank 2: tank line gross leak alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 140,
      "name": "Tank02_delivery_density_warning",
      "description": "Tank 2: delivery density warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 141,
      "name": "Tank02_tank_unknown_alarm",
      "description": "Tank 2: unknown alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 210,
      "name": "Tank03_tank_common_alarm",
      "description": "Tank 3: common alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 211,
      "name": "Tank03_tank_setup_data_warning",
      "description": "Tank 3: setup data warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 212,
      "name": "Tank03_tank_leak_alarm",
      "description": "Tank 3: leak alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 213,
      "name": "Tank03_tank_high_water_alarm",
      "description": "Tank 3: high water alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 214,
      "name": "Tank03_tank_overfill_alarm",
      "description": "Tank 3: overfill alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 215,
      "name": "Tank03_tank_low_product_alarm",
      "description": "Tank 3: low product alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 216,
      "name": "Tank03_tank_sudden_loss_alarm",
      "description": "Tank 3: sudden loss alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 217,
      "name": "Tank03_tank_high_product_alarm",
      "description": "Tank 3: high product alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 218,
      "name": "Tank03_tank_invalid_fuel_level_alarm",
      "description": "Tank 3: invalid fuel level alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 219,
      "name": "Tank03_tank_probe_out_alarm",
      "description": "Tank 3: probe out alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 220,
      "name": "Tank03_tank_high_water_warning",
      "description": "Tank 3: high water warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 221,
      "name": "Tank03_tank_delivery_needed_warning",
      "description": "Tank 3: delivery needed warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 222,
      "name": "Tank03_tank_maximum_product_alarm",
      "description": "Tank 3: maximum product alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 223,
      "name": "Tank03_tank_gross_leak_test_fail_alarm",
      "description": "Tank 3: gross leak test fail alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 224,
      "name": "Tank03_tank_periodic_leak_test_fail_alarm",
      "description": "Tank 3: periodic leak test fail alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 225,
      "name": "Tank03_tank_annual_leak_test_fail_alarm",
      "description": "Tank 3: annual leak test fail alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 226,
      "name": "Tank03_tank_periodic_test_needed_warning",
      "description": "Tank 3: periodic test needed warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 227,
      "name": "Tank03_tank_annual_test_needed_warning",
      "description": "Tank 3: annual test needed warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 228,
      "name": "Tank03_tank_periodic_test_needed_alarm",
      "description": "Tank 3: periodic test needed alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 229,
      "name": "Tank03_tank_annual_test_needed_alarm",
      "description": "Tank 3: annual test needed alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 230,
      "name": "Tank03_tank_leak_test_active",
      "description": "Tank 3: leak test active",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 231,
      "name": "Tank03_tank_no_csld_idle_time_warning",
      "description": "Tank 3: no csld idle time warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 232,
      "name": "Tank03_tank_siphon_break_active_warning",
      "description": "Tank 3: siphon break active warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 233,
      "name": "Tank03_tank_csld_rate_increase_warning",
      "description": "Tank 3: csld rate increase warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 234,
      "name": "Tank03_tank_accuchart_calibration_warning",
      "description": "Tank 3: accuchart calibration warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 235,
      "name": "Tank03_tank_hrm_reconciliation_warning",
      "description": "Tank 3: hrm reconciliation warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 236,
      "name": "Tank03_tank_hrm_reconciliation_alarm",
      "description": "Tank 3: hrm reconciliation alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 237,
      "name": "Tank03_tank_cold_temperature_warning",
      "description": "Tank 3: cold temperature warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 238,
      "name": "Tank03_tank_missing_delivery_ticket_warning",
      "description": "Tank 3: missing delivery ticket warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 239,
      "name": "Tank03_tank/line_gross_leak_alarm",
      "description": "Tank 3: tank line gross leak alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 240,
      "name": "Tank03_delivery_density_warning",
      "description": "Tank 3: delivery density warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 241,
      "name": "Tank03_tank_unknown_alarm",
      "description": "Tank 3: unknown alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 310,
      "name": "Tank04_tank_common_alarm",
      "description": "Tank 4: common alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 311,
      "name": "Tank04_tank_setup_data_warning",
      "description": "Tank 4: setup data warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 312,
      "name": "Tank04_tank_leak_alarm",
      "description": "Tank 4: leak alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 313,
      "name": "Tank04_tank_high_water_alarm",
      "description": "Tank 4: high water alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 314,
      "name": "Tank04_tank_overfill_alarm",
      "description": "Tank 4: overfill alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 315,
      "name": "Tank04_tank_low_product_alarm",
      "description": "Tank 4: low product alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 316,
      "name": "Tank04_tank_sudden_loss_alarm",
      "description": "Tank 4: sudden loss alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 317,
      "name": "Tank04_tank_high_product_alarm",
      "description": "Tank 4: high product alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 318,
      "name": "Tank04_tank_invalid_fuel_level_alarm",
      "description": "Tank 4: invalid fuel level alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 319,
      "name": "Tank04_tank_probe_out_alarm",
      "description": "Tank 4: probe out alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 320,
      "name": "Tank04_tank_high_water_warning",
      "description": "Tank 4: high water warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 321,
      "name": "Tank04_tank_delivery_needed_warning",
      "description": "Tank 4: delivery needed warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 322,
      "name": "Tank04_tank_maximum_product_alarm",
      "description": "Tank 4: maximum product alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 323,
      "name": "Tank04_tank_gross_leak_test_fail_alarm",
      "description": "Tank 4: gross leak test fail alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 324,
      "name": "Tank04_tank_periodic_leak_test_fail_alarm",
      "description": "Tank 4: periodic leak test fail alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 325,
      "name": "Tank04_tank_annual_leak_test_fail_alarm",
      "description": "Tank 4: annual leak test fail alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 326,
      "name": "Tank04_tank_periodic_test_needed_warning",
      "description": "Tank 4: periodic test needed warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 327,
      "name": "Tank04_tank_annual_test_needed_warning",
      "description": "Tank 4: annual test needed warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 328,
      "name": "Tank04_tank_periodic_test_needed_alarm",
      "description": "Tank 4: periodic test needed alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 329,
      "name": "Tank04_tank_annual_test_needed_alarm",
      "description": "Tank 4: annual test needed alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 330,
      "name": "Tank04_tank_leak_test_active",
      "description": "Tank 4: leak test active",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 331,
      "name": "Tank04_tank_no_csld_idle_time_warning",
      "description": "Tank 4: no csld idle time warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 332,
      "name": "Tank04_tank_siphon_break_active_warning",
      "description": "Tank 4: siphon break active warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 333,
      "name": "Tank04_tank_csld_rate_increase_warning",
      "description": "Tank 4: csld rate increase warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 334,
      "name": "Tank04_tank_accuchart_calibration_warning",
      "description": "Tank 4: accuchart calibration warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 335,
      "name": "Tank04_tank_hrm_reconciliation_warning",
      "description": "Tank 4: hrm reconciliation warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 336,
      "name": "Tank04_tank_hrm_reconciliation_alarm",
      "description": "Tank 4: hrm reconciliation alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 337,
      "name": "Tank04_tank_cold_temperature_warning",
      "description": "Tank 4: cold temperature warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 338,
      "name": "Tank04_tank_missing_delivery_ticket_warning",
      "description": "Tank 4: missing delivery ticket warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 339,
      "name": "Tank04_tank/line_gross_leak_alarm",
      "description": "Tank 4: tank line gross leak alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 340,
      "name": "Tank04_delivery_density_warning",
      "description": "Tank 4: delivery density warning",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 341,
      "name": "Tank04_tank_unknown_alarm",
      "description": "Tank 4: unknown alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    }
  ]
}
