{
  "manufacturer": "Circutor",
  "manufacturer_slug": "circutor",
  "model": "CVM-C10 / CVM-C11 / CVM-B100 / CVM-B150 / CVM-E3-MINI power analyzers (BACnet)",
  "model_slug": "cvm-c10",
  "aliases": [
    "CVM-C10",
    "CVM-C11",
    "CVM-B100",
    "CVM-B150",
    "CVM-E3-MINI",
    "CVM-C11-ITF-IN-ETH-ICT2",
    "Circutor power analyzer BACnet"
  ],
  "equipment_type": "Power meter (power analyzer)",
  "applies_to": "Circutor CVM-C10, CVM-C11, CVM-B100, CVM-B150 and CVM-E3-MINI panel power analyzers with BACnet communications.",
  "summary": "These Circutor power analyzers share one BACnet object map: 50 Analog Inputs for per-phase and three-phase voltage, current, power, power factor, THD, energy (consumed and generated) and maximum demand, plus three Analog Values for the MS/TP address, baud rate and device instance. They talk BACnet MS/TP over RS-485; the CVM-C11 Ethernet model can run BACnet IP instead.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": "CVM-C10: BACnet available from device version 3.00",
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "The same object table (AI 0-49, AV 1-3) is printed in the CVM-C10 (M001B01-03-23A), CVM-C11 (M361B01-03-25A) and CVM-B100/B150 (M010B01-03-26A) manuals. The CVM-E3-MINI manual (M170B01-03-25B) prints it without AI 39 NeutralCurrent.",
    "BACnet IP is only on the CVM-C11-ITF-IN-ETH-ICT2 Ethernet model (Ethernet protocol set to BACnet IP, UDP 47808); the others are BACnet MS/TP only.",
    "The PICS has no read/write column. AIs are read-only; the manual says the AV address, baud and ID objects can be written.",
    "Object names are kept as printed, including Ph2NU1-3 for the phase-to-neutral voltages and MaxDemand_kVA (printed with a line break after the underscore in some manuals).",
    "Units here are the printed symbols; the manual prints I_AVG and In in the units column for AI 38 and AI 39 (amps)."
  ],
  "source": {
    "title": "CVM-C10 Power analyzer Instruction Manual (section 4.10.5 PICS map)",
    "doc_number": "M001B01-03-23A",
    "revision_date": null,
    "url": "https://docs.circutor.com/docs/M001B01-03.pdf"
  },
  "integration": {
    "summary": "Set the MS/TP MAC, baud and device ID on the meter (or through the AV objects or the device Object_Name commands), then read the power, energy and demand AIs. Nothing needs to be written for normal monitoring.",
    "minimum_points": [
      {
        "ref": "AI 15",
        "name": "ActPwOn3Ph",
        "why": "Three-phase active power, kW"
      },
      {
        "ref": "AI 30",
        "name": "ActEnergy",
        "why": "Active energy consumed, kWh"
      },
      {
        "ref": "AI 0",
        "name": "Ph2NU1",
        "why": "Voltage L1-N"
      },
      {
        "ref": "AI 1",
        "name": "Ph1Current",
        "why": "Current L1"
      },
      {
        "ref": "AI 19",
        "name": "PwFactOn3Ph",
        "why": "Three-phase power factor"
      },
      {
        "ref": "AI 48",
        "name": "MaxDemand_kW",
        "why": "Maximum demand, kW"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Default MAC 2. Default baud: 9600 (CVM-C10, CVM-C11), 19200 (CVM-E3-MINI), 38400 (CVM-B100/B150).",
      "MAC, baud and ID can also be set by writing '#MAC x', '#Baud x' or '#ID x' to the Device object's Object_Name.",
      "CVM-C11 Ethernet model: choose BACnet IP as the Ethernet protocol; default UDP port 47808."
    ],
    "gotchas": [
      "Energy values are three-phase totals; consumed and generated are separate objects.",
      "Voltage objects are named Ph2NU1-3 for all three phases, not Ph1/Ph2/Ph3."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "Ph2NU1",
      "description": "Voltage L1-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "Ph1Current",
      "description": "Current L1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "ActPwrPh1",
      "description": "Active power L1",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "ReactPwrPh1",
      "description": "Reactive power L1",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "PwrFactPh1",
      "description": "Power factor L1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Ph2NU2",
      "description": "Voltage L2-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Ph2Current",
      "description": "Current L2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "ActPwrPh2",
      "description": "Active power L2",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "ReactPwrPh2",
      "description": "Reactive power L2",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "PwrFactPh2",
      "description": "Power factor L2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Ph2NU3",
      "description": "Voltage L3-N",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Ph3Current",
      "description": "Current L3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "ActPwrPh3",
      "description": "Active power L3",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "ReactPwrPh3",
      "description": "Reactive power L3",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "PwrFactPh3",
      "description": "Power factor L3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "ActPwOn3Ph",
      "description": "Three-phase active power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "InductPwOn3Ph",
      "description": "Three-phase inductive reactive power",
      "units": "kvarL",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "CapPwOn3Ph",
      "description": "Three-phase capacitive reactive power",
      "units": "kvarC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Cosphi",
      "description": "Three-phase cos phi",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "PwFactOn3Ph",
      "description": "Three-phase power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Frequency",
      "description": "Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Ph2PhU12",
      "description": "Voltage L1-L2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Ph2PhU23",
      "description": "Voltage L2-L3",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Ph2PhU31",
      "description": "Voltage L3-L1",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "THDVal_U1",
      "description": "Voltage THD L1",
      "units": "%THD",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "THDVal_U2",
      "description": "Voltage THD L2",
      "units": "%THD",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "THDVal_U3",
      "description": "Voltage THD L3",
      "units": "%THD",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "THDVal_I1",
      "description": "Current THD L1",
      "units": "%THD",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "THDVal_I2",
      "description": "Current THD L2",
      "units": "%THD",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "THDVal_I3",
      "description": "Current THD L3",
      "units": "%THD",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "ActEnergy",
      "description": "Three-phase active energy, consumed",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "InductEnergy",
      "description": "Three-phase inductive reactive energy, consumed",
      "units": "kvarLh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "CapEnergy",
      "description": "Three-phase capacitive reactive energy, consumed",
      "units": "kvarCh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "AppEnergy",
      "description": "Three-phase apparent energy, consumed",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "ActEnergy_exp",
      "description": "Three-phase active energy, generated",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "IndEnergy_exp",
      "description": "Three-phase inductive reactive energy, generated",
      "units": "kvarLh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "CapEnergy_exp",
      "description": "Three-phase capacitive reactive energy, generated",
      "units": "kvarCh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "AppEnergy_exp",
      "description": "Three-phase apparent energy, generated",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "AvgValCurr3Ph",
      "description": "Three-phase average current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "NeutralCurrent",
      "description": "Neutral current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "AppPwrPh1",
      "description": "Apparent power L1",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "AppPwrPh2",
      "description": "Apparent power L2",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "AppPwrPh3",
      "description": "Apparent power L3",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "AppPw3Ph",
      "description": "Three-phase apparent power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "MaxDemand_A1",
      "description": "Maximum demand, current L1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "MaxDemand_A2",
      "description": "Maximum demand, current L2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "MaxDemand_A3",
      "description": "Maximum demand, current L3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "MaxDemand_A",
      "description": "Maximum demand, three-phase current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "MaxDemand_kW",
      "description": "Maximum demand, active power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "MaxDemand_kVA",
      "description": "Maximum demand, apparent power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "MAC_Address",
      "description": "MS/TP MAC address",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "BaudRate",
      "description": "MS/TP baud rate",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Device_ID",
      "description": "BACnet device instance",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
