{
  "manufacturer": "Cleaver-Brooks",
  "manufacturer_slug": "cleaver-brooks",
  "model": "Hawk 2000 boiler control (ProtoNode)",
  "model_slug": "hawk-2000-protonode",
  "aliases": [
    "Hawk 2000",
    "CB Hawk 2000",
    "ProtoNode RER",
    "750-426"
  ],
  "equipment_type": "Steam or hot water boiler control via BACnet gateway",
  "applies_to": "Cleaver-Brooks boilers with the Hawk 2000 control, read through a ProtoNode RER gateway.",
  "summary": "A read-only ProtoNode profile for the Hawk 2000 boiler control: alarm and status bits (limits, actuators, flame safeguard, sensor failures), operating modes, firing rate, setpoint, steam pressure or water temperature, water level, stack temperature, on/off points, run time and cycles.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": "50000 + Modbus Node-ID",
  "access_inferred": false,
  "notes": [
    "Each Cleaver-Brooks controller on the ProtoNode is its own BACnet device; the object instances below are the same on every device.",
    "The profile has only AI and BI objects and the guide marks none as write points, so all are read-only.",
    "The guide gives no engineering units or state texts; units appear only where the object name carries them (DEG F / DEG C).",
    "Where a description is filled in, it gives the register from the guide's Modbus column."
  ],
  "source": {
    "title": "Cloud Enabled ProtoNode Gateway Startup Guide (RER/LER) for interfacing Cleaver-Brooks products",
    "doc_number": "750-426",
    "revision_date": "03/2018",
    "url": "https://watmfg.com/watmfg23082016/wp-content/uploads/2016/09/750-426-ProtoNode-Cloud.pdf",
    "unofficial": true,
    "host": "watmfg.com"
  },
  "integration": {
    "summary": "Read-only. Map load demand, steam pressure or water temperature, setpoint, firing rate, main fuel valve and the burner control and low water alarms.",
    "minimum_points": [
      {
        "ref": "BI 57",
        "why": "Boiler load demand",
        "name": "Boiler Load Demand"
      },
      {
        "ref": "BI 47",
        "why": "Remote enable input",
        "name": "Remote Enable Input"
      },
      {
        "ref": "AI 9",
        "why": "Steam pressure or hot water temperature",
        "name": "Steam Pres or HW Temp"
      },
      {
        "ref": "AI 7",
        "why": "Active setpoint",
        "name": "Set Point - Steam Pres/ Water Temp"
      },
      {
        "ref": "AI 5",
        "why": "Firing rate",
        "name": "Firing Rate"
      },
      {
        "ref": "BI 42",
        "why": "Main fuel valve open",
        "name": "Main Fuel"
      },
      {
        "ref": "BI 4",
        "why": "Burner control alarm",
        "name": "Burner Control Alarm"
      },
      {
        "ref": "BI 3",
        "why": "Low water cutoff",
        "name": "Lo Water Cutoff (LWCO)"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet Device Instance = the controller's Modbus Node-ID + Node_Offset (default 50,000), so Node-ID 1 = 50001. Change Node_Offset in the ProtoNode web configurator to pick other instances.",
      "The ProtoNode RER does BACnet MS/TP or BACnet IP, selected on its S bank DIP switches.",
      "BACnet MS/TP: one MAC address (1-127) for the whole ProtoNode on the A bank DIP switches; baud on B0-B3 (38400 factory default).",
      "BACnet IP: default ProtoNode address 192.168.1.24; change it in the web configurator."
    ],
    "gotchas": [
      "Elapsed time and cycle counts appear twice: as two 16-bit word objects and as single objects."
    ]
  },
  "points": [
    {
      "type": "BI",
      "instance": 2,
      "name": "Actuator Modbus Comm Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Lo Water Cutoff (LWCO)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Burner Control Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Boiler Limits Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Hi Stack Temp Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Hi-Hi Stack Temp Shutdown",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Ext Device Interlock Malfunction",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "I/O Module Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Steam Press Supply Temp Sensor Fail",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Air Actuator Out Of Pos Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "F1 Actuator Out Of Pos Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "No Fuel Selected",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "PLC Battery Not Detected/ Lo",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Non Recycle Limit Relay Fail",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "Recyle Limit Relay Fail",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Remote Modulation Signal Fail",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "Purge",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "Release To Modulate",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "Lo Fire Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "Hi Fire Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "Ready to Start/Limits Closed",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "External Start Interlock",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "ALFCO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "Pilot",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "Main Fuel",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "Fuel 1 Selected",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 44,
      "name": "Fuel 2 Selected",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 45,
      "name": "Burner Control Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "LWCO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 47,
      "name": "Remote Enable Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 49,
      "name": "Recycle Limit Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "External Device Start (FAD)",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 51,
      "name": "Non Recycle Limit Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 55,
      "name": "Alarm Horn Relay",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "Boiler Load Demand",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 58,
      "name": "Firing Rate Remote",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 59,
      "name": "Firing Rate Manual",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 60,
      "name": "Firing Rate Auto",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 61,
      "name": "Hot Stand By",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 62,
      "name": "Warm Up",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 65,
      "name": "Steam or Hot Water",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 66,
      "name": "Level Master Present",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 72,
      "name": "Feedwater or Return Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 73,
      "name": "Outdoor Temp Sensor",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 74,
      "name": "Parallel Posing Selected",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 78,
      "name": "Hot StandBy Operating Mode Selected",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 79,
      "name": "Dual Setpoint Operating Mode Selected",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 84,
      "name": "Honeywell or Fireye",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 85,
      "name": "Hi Water Alarm",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 86,
      "name": "Actuator Out Of Pos Alarm: F2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 87,
      "name": "Actuator Out Of Pos Alarm: FGR",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 88,
      "name": "Actuator Out Of Pos Alarm: F1-2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 89,
      "name": "Actuator Out Of Pos Alarm: F2-2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 91,
      "name": "Modbus Comm Error: Air",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 92,
      "name": "Modbus Comm Error: F1",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 93,
      "name": "Modbus Comm Error: F2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 94,
      "name": "Modbus Comm Error: FGR",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 95,
      "name": "Modbus Comm Error: F1-2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 96,
      "name": "Modbus Comm Error: F2-2",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Firing Rate",
      "description": "Modbus 30009",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Set Point - Steam Pres/ Water Temp",
      "description": "Modbus 30013",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Water Level",
      "description": "Modbus 30015",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Steam Pres or HW Temp",
      "description": "Modbus 30017",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Stack Temp Before Econ",
      "description": "Modbus 30021",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Water Temp Shell/ Outdoor Temp",
      "description": "Modbus 30025",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Boiler Off Point",
      "description": "Modbus 30047",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Boiler On Point",
      "description": "Modbus 30049",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Fuel 1 Type",
      "description": "Modbus 30056",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Fuel 2 Type",
      "description": "Modbus 30057",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Elapsed Time (First 16 Bits)",
      "description": "Modbus 30060",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Elapsed Time (Second 16 Bits)",
      "description": "Modbus 30061",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Number Of Cycles (First 16 Bits)",
      "description": "Modbus 30062",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Number Of Cycles (Second 16 Bits)",
      "description": "Modbus 30063",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Elapsed Time",
      "description": "Modbus 30064",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Number Of Cycles",
      "description": "Modbus 30066",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
