{
  "manufacturer": "Cleaver-Brooks",
  "manufacturer_slug": "cleaver-brooks",
  "model": "Hawk Master Panel lead/lag (ProtoNode)",
  "model_slug": "hawk-master-panel-protonode",
  "aliases": [
    "Hawk Master Panel",
    "Hawk Master",
    "CB Master Panel",
    "ProtoNode RER",
    "750-426"
  ],
  "equipment_type": "Boiler lead/lag master panel via BACnet gateway",
  "applies_to": "Cleaver-Brooks Hawk Master Panels sequencing up to eight Hawk boilers (A-H), read through a ProtoNode RER gateway.",
  "summary": "The ProtoNode maps the Hawk master panel to BACnet: per-boiler communication, power, ready and start-output bits, sequence status, run time since last rotation, lead/lag order and control output, plus plant pressure or temperature, on/off points and setpoint limits. Writable AVs set lag start/stop points and timers, the boiler order and the setpoint.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": "50000 + Modbus Node-ID",
  "access_inferred": false,
  "notes": [
    "Each Cleaver-Brooks controller on the ProtoNode is its own BACnet device; the object instances below are the same on every device.",
    "Access follows the guide's write-point stars: the starred AV/BV objects are writable, everything else is read-only.",
    "The guide gives no engineering units or state texts; units appear only where the object name carries them (DEG F / DEG C).",
    "Where a description is filled in, it gives the register from the guide's Modbus column.",
    "Boilers E-H have their own blocks next to A-D; only boiler A objects are in the minimum list.",
    "Objects named N510[..], AMB[..], AMI[..] or AMR[..] are spare tags in the profile with no stated use."
  ],
  "source": {
    "title": "Cloud Enabled ProtoNode Gateway Startup Guide (RER/LER) for interfacing Cleaver-Brooks products",
    "doc_number": "750-426",
    "revision_date": "03/2018",
    "url": "https://watmfg.com/watmfg23082016/wp-content/uploads/2016/09/750-426-ProtoNode-Cloud.pdf",
    "unofficial": true,
    "host": "watmfg.com"
  },
  "integration": {
    "summary": "Write the plant setpoint with AV 51 and read operating pressure or temperature, each boiler's sequence status and start output, and the sensor and low pressure alarms.",
    "minimum_points": [
      {
        "ref": "AV 51",
        "why": "Setpoint value written by the BMS",
        "name": "Setpoint Value Write"
      },
      {
        "ref": "AI 404",
        "why": "Operating pressure or temperature",
        "name": "Operating Pressure/Temp"
      },
      {
        "ref": "AI 419",
        "why": "Steam pressure (water temperature) setpoint",
        "name": "Steam Pressure (Water Temp) SP"
      },
      {
        "ref": "AI 614",
        "why": "Boiler A sequence status",
        "name": "Boiler A Sequence Status"
      },
      {
        "ref": "BI 1305",
        "why": "Boiler A start output",
        "name": "Boiler A Start Output"
      },
      {
        "ref": "BI 1291",
        "why": "Steam/water sensor failure",
        "name": "Steam/Water Sensor Fail"
      },
      {
        "ref": "BI 1292",
        "why": "Low steam pressure",
        "name": "Low Steam Pressure"
      },
      {
        "ref": "BI 1323",
        "why": "I/O module failure",
        "name": "I/O Module Failure"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet Device Instance = the controller's Modbus Node-ID + Node_Offset (default 50,000), so Node-ID 1 = 50001. Change Node_Offset in the ProtoNode web configurator to pick other instances.",
      "The ProtoNode RER does BACnet MS/TP or BACnet IP, selected on its S bank DIP switches.",
      "BACnet MS/TP: one MAC address (1-127) for the whole ProtoNode on the A bank DIP switches; baud on B0-B3 (38400 factory default).",
      "BACnet IP: default ProtoNode address 192.168.1.24; change it in the web configurator."
    ],
    "gotchas": []
  },
  "points": [
    {
      "type": "BI",
      "instance": 1287,
      "name": "Boiler A Ethernet Comm Error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1288,
      "name": "Boiler B Ethernet Comm Error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1289,
      "name": "Boiler C Ethernet Comm Error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1290,
      "name": "Boiler D Ethernet Comm Error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1291,
      "name": "Steam/Water Sensor Fail",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1292,
      "name": "Low Steam Pressure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1293,
      "name": "Boiler A Power Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1294,
      "name": "Boiler B Power Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1295,
      "name": "Boiler C Power Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1296,
      "name": "Boiler D Power Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1297,
      "name": "Boiler A Ready",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1298,
      "name": "Boiler B Ready",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1299,
      "name": "Boiler C Ready",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1300,
      "name": "Boiler D Ready",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1301,
      "name": "Power To Boiler A",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1302,
      "name": "Power To Boiler B",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1303,
      "name": "Power To Boiler C",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1304,
      "name": "Power To Boiler D",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1305,
      "name": "Boiler A Start Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1306,
      "name": "Boiler B Start Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1307,
      "name": "Boiler C Start Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1308,
      "name": "Boiler D Start Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1309,
      "name": "Unison Modulation",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1310,
      "name": "L/Lag Modulation",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1311,
      "name": "English System",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1312,
      "name": "Metric System",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1313,
      "name": "Auto Rotation On",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1314,
      "name": "AMB[1]11",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1315,
      "name": "AMB[1]12",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1316,
      "name": "AMB[1]13",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1317,
      "name": "AMB[1]14",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1318,
      "name": "AMB[1]15",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1319,
      "name": "Boiler E Ethernet Comm Error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1320,
      "name": "Boiler F Ethernet Comm Error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1321,
      "name": "Boiler G Ethernet Comm Error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1322,
      "name": "Boiler H Ethernet Comm Error",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1323,
      "name": "I/O Module Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1324,
      "name": "AMB[2]5",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1325,
      "name": "Boiler E Power Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1326,
      "name": "Boiler F Power Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1327,
      "name": "Boiler G Power Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1328,
      "name": "Boiler H Power Failure",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1329,
      "name": "Boiler E Ready",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1330,
      "name": "Boiler F Ready",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1331,
      "name": "Boiler G Ready",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1332,
      "name": "Boiler H Ready",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1333,
      "name": "Power To Boiler E",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1334,
      "name": "Power To Boiler F",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1335,
      "name": "Power To Boiler G",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1336,
      "name": "Power To Boiler H",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1337,
      "name": "Boiler E Start Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1338,
      "name": "Boiler F Start Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1339,
      "name": "Boiler G Start Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1340,
      "name": "Boiler H Start Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1341,
      "name": "AMB[3]6",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1342,
      "name": "AMB[3]7",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1343,
      "name": "AMB[3]8",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1344,
      "name": "AMB[3]9",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1345,
      "name": "AMB[3]10",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1346,
      "name": "AMB[3]11",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1347,
      "name": "AMB[3]12",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1348,
      "name": "AMB[3]13",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1349,
      "name": "AMB[3]14",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1350,
      "name": "AMB[3]15",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 613,
      "name": "Number of units",
      "description": "Modbus 31105",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 614,
      "name": "Boiler A Sequence Status",
      "description": "Modbus 31106",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 615,
      "name": "Boiler B Sequence Status",
      "description": "Modbus 31107",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 616,
      "name": "Boiler C Sequence Status",
      "description": "Modbus 31108",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 617,
      "name": "Boiler D Sequence Status",
      "description": "Modbus 31109",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 618,
      "name": "Auto Sequence Rotation Days Set",
      "description": "Modbus 31110",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 619,
      "name": "Blr A Run Time Since Last Rot (Days)",
      "description": "Modbus 31111",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 620,
      "name": "Blr A Run Time Since Last Rot (Hrs)",
      "description": "Modbus 31112",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 621,
      "name": "Blr A Run Time Since Last Rot (Min)",
      "description": "Modbus 31113",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 622,
      "name": "Blr B Run Time Since Last Rot (Days)",
      "description": "Modbus 31114",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 623,
      "name": "Blr B Run Time Since Last Rot (Hrs)",
      "description": "Modbus 31115",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 624,
      "name": "Blr B Run Time Since Last Rot (Min)",
      "description": "Modbus 31116",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 625,
      "name": "Blr C Run Time Since Last Rot (Days)",
      "description": "Modbus 31117",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 626,
      "name": "Blr C Run Time Since Last Rot (Hrs)",
      "description": "Modbus 31118",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 627,
      "name": "Blr C Run Time Since Last Rot (Min)",
      "description": "Modbus 31119",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 628,
      "name": "Blr D Run Time Since Last Rot (Days)",
      "description": "Modbus 31120",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 629,
      "name": "Blr D Run Time Since Last Rot (Hrs)",
      "description": "Modbus 31121",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 630,
      "name": "Blr D Run Time Since Last Rot (Min)",
      "description": "Modbus 31122",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 631,
      "name": "AMI[18]",
      "description": "Modbus 31123",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 632,
      "name": "AMI[19]",
      "description": "Modbus 31124",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 633,
      "name": "AMI[20]",
      "description": "Modbus 31125",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 634,
      "name": "Boiler E Sequence Status",
      "description": "Modbus 31126",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 635,
      "name": "Boiler F Sequence Status",
      "description": "Modbus 31127",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 636,
      "name": "Boiler G Sequence Status",
      "description": "Modbus 31128",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 637,
      "name": "Boiler H Sequence Status",
      "description": "Modbus 31129",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 638,
      "name": "AMI[25]",
      "description": "Modbus 31130",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 639,
      "name": "Blr E Run Time Since Last Rot (Days)",
      "description": "Modbus 31131",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 640,
      "name": "Blr E Run Time Since Last Rot (Hrs)",
      "description": "Modbus 31132",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 641,
      "name": "Blr E Run Time Since Last Rot (Min)",
      "description": "Modbus 31133",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 642,
      "name": "Blr F Run Time Since Last Rot (Days)",
      "description": "Modbus 31134",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 643,
      "name": "Blr F Run Time Since Last Rot (Hrs)",
      "description": "Modbus 31135",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 644,
      "name": "Blr F Run Time Since Last Rot (Min)",
      "description": "Modbus 31136",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 645,
      "name": "Blr G Run Time Since Last Rot (Days)",
      "description": "Modbus 31137",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 646,
      "name": "Blr G Run Time Since Last Rot (Hrs)",
      "description": "Modbus 31138",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 647,
      "name": "Blr G Run Time Since Last Rot (Min)",
      "description": "Modbus 31139",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 648,
      "name": "Blr H Run Time Since Last Rot (Days)",
      "description": "Modbus 31140",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 649,
      "name": "Blr H Run Time Since Last Rot (Hrs)",
      "description": "Modbus 31141",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 650,
      "name": "Blr H Run Time Since Last Rot (Min)",
      "description": "Modbus 31142",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 651,
      "name": "Blr A Lead Lag Entered Seq",
      "description": "Modbus 31143",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 652,
      "name": "Blr B Lead Lag Entered Seq",
      "description": "Modbus 31144",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 653,
      "name": "Blr C Lead Lag Entered Seq",
      "description": "Modbus 31145",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 654,
      "name": "Blr D Lead Lag Entered Seq",
      "description": "Modbus 31146",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 655,
      "name": "Blr E Lead Lag Entered Seq",
      "description": "Modbus 31147",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 656,
      "name": "Blr F Lead Lag Entered Seq",
      "description": "Modbus 31148",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 657,
      "name": "Blr G Lead Lag Entered Seq",
      "description": "Modbus 31149",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 658,
      "name": "Blr H Lead Lag Entered Seq",
      "description": "Modbus 31150",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 659,
      "name": "Blr A Lead Lag Working Seq",
      "description": "Modbus 31151",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 660,
      "name": "Blr B Lead Lag Working Seq",
      "description": "Modbus 31152",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 661,
      "name": "Blr C Lead Lag Working Seq",
      "description": "Modbus 31153",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 662,
      "name": "Blr D Lead Lag Working Seq",
      "description": "Modbus 31154",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 663,
      "name": "Blr E Lead Lag Working Seq",
      "description": "Modbus 31155",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 664,
      "name": "Blr F Lead Lag Working Seq",
      "description": "Modbus 31156",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 665,
      "name": "Blr G Lead Lag Working Seq",
      "description": "Modbus 31157",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 666,
      "name": "Blr H Lead Lag Working Seq",
      "description": "Modbus 31158",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 401,
      "name": "Max Pressure/Temp",
      "description": "Modbus 30801",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 402,
      "name": "Lead Boiler On Point",
      "description": "Modbus 30803",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 403,
      "name": "Lead Boiler Off Point",
      "description": "Modbus 30805",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 404,
      "name": "Operating Pressure/Temp",
      "description": "Modbus 30807",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 405,
      "name": "Low SP Limit",
      "description": "Modbus 30809",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 406,
      "name": "High SP Limit",
      "description": "Modbus 30811",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 407,
      "name": "Days Till Auto Seq Rotation",
      "description": "Modbus 30813",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 408,
      "name": "Hours Till Auto Seq Rotation",
      "description": "Modbus 30815",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 409,
      "name": "Minutes Till Auto Seq Rotation",
      "description": "Modbus 30817",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 410,
      "name": "Seconds Till Auto Seq Rotation",
      "description": "Modbus 30819",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 411,
      "name": "Control Output Boiler A",
      "description": "Modbus 30821",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 412,
      "name": "Control Output Boiler B",
      "description": "Modbus 30823",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 413,
      "name": "Control Output Boiler C",
      "description": "Modbus 30825",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 414,
      "name": "Control Output Boiler D",
      "description": "Modbus 30827",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 415,
      "name": "Control Output Boiler E",
      "description": "Modbus 30829",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 416,
      "name": "Control Output Boiler F",
      "description": "Modbus 30831",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 417,
      "name": "Control Output Boiler G",
      "description": "Modbus 30833",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 418,
      "name": "Control Output Boiler H",
      "description": "Modbus 30835",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 419,
      "name": "Steam Pressure (Water Temp) SP",
      "description": "Modbus 30837",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 420,
      "name": "AMR[19]",
      "description": "Modbus 30839",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 421,
      "name": "AMR[20]",
      "description": "Modbus 30841",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 422,
      "name": "AMR[21]",
      "description": "Modbus 30843",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 423,
      "name": "AMR[22]",
      "description": "Modbus 30845",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 424,
      "name": "AMR[23]",
      "description": "Modbus 30847",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 425,
      "name": "AMR[24]",
      "description": "Modbus 30849",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 426,
      "name": "AMR[25]",
      "description": "Modbus 30851",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Master Write Bit",
      "description": "write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "Setpoint Value Write",
      "description": "Modbus 40051; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "N510[0]",
      "description": "Modbus 40001; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Lag 1 Start Timer Set",
      "description": "Modbus 40002; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Lag 1 Start Point",
      "description": "Modbus 40003; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Lag 1 Stop Point",
      "description": "Modbus 40004; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Lag 1 Stop Timer Set",
      "description": "Modbus 40005; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "N510[5]",
      "description": "Modbus 40006; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Lag 2 Start Timer Set",
      "description": "Modbus 40007; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Lag 2 Start Point",
      "description": "Modbus 40008; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Lag 2 Stop Point",
      "description": "Modbus 40009; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Lag 2 Stop Timer Set",
      "description": "Modbus 40010; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "N510[10]",
      "description": "Modbus 40011; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Lag 3 Start Timer Set",
      "description": "Modbus 40012; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Lag 3 Start Point",
      "description": "Modbus 40013; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Lag 3 Stop Point",
      "description": "Modbus 40014; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Lag 3 Stop Timer Set",
      "description": "Modbus 40015; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Lead Boiler Selection",
      "description": "Modbus 40016; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Lag 1 Boiler Selection",
      "description": "Modbus 40017; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Lag 2 Boiler Selection",
      "description": "Modbus 40018; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Lag 3 Boiler Selection",
      "description": "Modbus 40019; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Lag 4 Boiler Selection",
      "description": "Modbus 40020; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Lag 5 Boiler Selection",
      "description": "Modbus 40021; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Lag 6 Boiler Selection",
      "description": "Modbus 40022; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Lag 7 Boiler Selection",
      "description": "Modbus 40023; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Lag 4 Start Timer Set",
      "description": "Modbus 40024; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Lag 4 Start Point",
      "description": "Modbus 40025; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Lag 4 Stop Point",
      "description": "Modbus 40026; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Lag 4 Stop Timer Set",
      "description": "Modbus 40027; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Lag 5 Start Timer Set",
      "description": "Modbus 40028; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Lag 5 Start Point",
      "description": "Modbus 40029; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Lag 5 Stop Point",
      "description": "Modbus 40030; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Lag 5 Stop Timer Set",
      "description": "Modbus 40031; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Lag 6 Start Timer Set",
      "description": "Modbus 40032; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Lag 6 Start Point",
      "description": "Modbus 40033; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Lag 6 Stop Point",
      "description": "Modbus 40034; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Lag 6 Stop Timer Set",
      "description": "Modbus 40035; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Lag 7 Start Timer Set",
      "description": "Modbus 40036; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Lag 7 Start Point",
      "description": "Modbus 40037; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Lag 7 Stop Point",
      "description": "Modbus 40038; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "Lag 7 Stop Timer Set",
      "description": "Modbus 40039; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "N510[39]",
      "description": "Modbus 40040; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "N510[40]",
      "description": "Modbus 40041; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "N510[41]",
      "description": "Modbus 40042; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "N510[42]",
      "description": "Modbus 40043; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "N510[43]",
      "description": "Modbus 40044; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "N510[44]",
      "description": "Modbus 40045; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "N510[45]",
      "description": "Modbus 40046; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "N510[46]",
      "description": "Modbus 40047; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "N510[47]",
      "description": "Modbus 40048; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "N510[48]",
      "description": "Modbus 40049; write point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "N510[49]",
      "description": "Modbus 40050; write point",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
