{
  "manufacturer": "Cleaver-Brooks",
  "manufacturer_slug": "cleaver-brooks",
  "model": "Shark 100 power meter profile (ProtoNode)",
  "model_slug": "shark-100-meter-protonode",
  "aliases": [
    "Shark 100",
    "Electro Industries Shark 100",
    "ProtoNode RER",
    "750-426"
  ],
  "equipment_type": "Electric power meter via BACnet gateway",
  "applies_to": "Shark 100 power meters supplied on Cleaver-Brooks equipment, read through a ProtoNode RER gateway.",
  "summary": "A read-only ProtoNode profile for the Shark 100 meter: phase and line voltages, phase and neutral currents, kW, kVAR, kVA, power factor, frequency, energy totals, demand averages and maxima, and voltage and current THD.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": "50000 + Modbus Node-ID",
  "access_inferred": false,
  "notes": [
    "Each Cleaver-Brooks controller on the ProtoNode is its own BACnet device; the object instances below are the same on every device.",
    "The profile has only AI and BI objects and the guide marks none as write points, so all are read-only.",
    "The guide gives no engineering units or state texts; units appear only where the object name carries them (DEG F / DEG C).",
    "Where a description is filled in, it gives the register from the guide's Modbus column."
  ],
  "source": {
    "title": "Cloud Enabled ProtoNode Gateway Startup Guide (RER/LER) for interfacing Cleaver-Brooks products",
    "doc_number": "750-426",
    "revision_date": "03/2018",
    "url": "https://watmfg.com/watmfg23082016/wp-content/uploads/2016/09/750-426-ProtoNode-Cloud.pdf",
    "unofficial": true,
    "host": "watmfg.com"
  },
  "integration": {
    "summary": "Read-only. Map voltage, current, total kW, power factor, frequency and energy.",
    "minimum_points": [
      {
        "ref": "AI 1",
        "why": "Volts A-N",
        "name": "Volts A-N"
      },
      {
        "ref": "AI 7",
        "why": "Amps A",
        "name": "Amps A"
      },
      {
        "ref": "AI 10",
        "why": "Total watts, 3-phase",
        "name": "Watts 3-Ph total"
      },
      {
        "ref": "AI 13",
        "why": "Power factor, 3-phase",
        "name": "Power Factor 3-Ph total"
      },
      {
        "ref": "AI 14",
        "why": "Frequency",
        "name": "Frequency"
      },
      {
        "ref": "AI 17",
        "why": "Watt-hours delivered",
        "name": "W-hours Delivered"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet Device Instance = the controller's Modbus Node-ID + Node_Offset (default 50,000), so Node-ID 1 = 50001. Change Node_Offset in the ProtoNode web configurator to pick other instances.",
      "The ProtoNode RER does BACnet MS/TP or BACnet IP, selected on its S bank DIP switches.",
      "BACnet MS/TP: one MAC address (1-127) for the whole ProtoNode on the A bank DIP switches; baud on B0-B3 (38400 factory default).",
      "BACnet IP: default ProtoNode address 192.168.1.24; change it in the web configurator."
    ],
    "gotchas": []
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Volts A-N",
      "description": "Modbus 41000",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Volts B-N",
      "description": "Modbus 41002",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Volts C-N",
      "description": "Modbus 41004",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Volts A-B",
      "description": "Modbus 41006",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Volts B-C",
      "description": "Modbus 41008",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Volts C-A",
      "description": "Modbus 41010",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Amps A",
      "description": "Modbus 41012",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Amps B",
      "description": "Modbus 41014",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Amps C",
      "description": "Modbus 41016",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Watts 3-Ph total",
      "description": "Modbus 41018",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "VARs 3-Ph total",
      "description": "Modbus 41020",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "VAs 3-Ph total",
      "description": "Modbus 41022",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Power Factor 3-Ph total",
      "description": "Modbus 41024",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Frequency",
      "description": "Modbus 41026",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Neutral Current",
      "description": "Modbus 41028",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "W-hours Received",
      "description": "Modbus 41100",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "W-hours Delivered",
      "description": "Modbus 41102",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "W-hours Net",
      "description": "Modbus 41104",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "W-hours Total",
      "description": "Modbus 41106",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "VAR-hours Positive",
      "description": "Modbus 41108",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "VAR-hours Negative",
      "description": "Modbus 41110",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "VAR-hours Net",
      "description": "Modbus 41112",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "VAR-hours Total",
      "description": "Modbus 41114",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "VA-hours Total",
      "description": "Modbus 41116",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Positive Watts 3-Ph Avg",
      "description": "Modbus 42006",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Positive VARs 3-Ph Avg",
      "description": "Modbus 42008",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Negative Watts 3-Ph Avg",
      "description": "Modbus 42010",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Negative VARs 3-Ph Avg",
      "description": "Modbus 42012",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "VAs 3-Ph Avg",
      "description": "Modbus 42014",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Positive PF 3-Ph Avg",
      "description": "Modbus 42016",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Negative PF 3-PF Avg",
      "description": "Modbus 42018",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Positive Watts 3-Ph Max Avg Demand",
      "description": "Modbus 43118",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Positive VARs 3-Ph Max Avg Demand",
      "description": "Modbus 43120",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Negative Watts 3-Ph Max Avg Demand",
      "description": "Modbus 43122",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Negative VARs 3-Ph Max Avg Demand",
      "description": "Modbus 43124",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Volts A-N %THD",
      "description": "Modbus 44000",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Volts B-N %THD",
      "description": "Modbus 44001",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Volts C-N %THD",
      "description": "Modbus 44002",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Amps A %THD",
      "description": "Modbus 44003",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Amps B %THD",
      "description": "Modbus 44004",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Amps C %THD",
      "description": "Modbus 44005",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
