{
  "manufacturer": "ClimateMaster",
  "manufacturer_slug": "climatemaster",
  "model": "Tranquility Large Water-to-Water (TMW) 360-840",
  "model_slug": "tranquility-tmw-large-water-to-water",
  "aliases": [
    "TMW",
    "TMW360",
    "TMW600",
    "TMW840",
    "Tranquility TMW",
    "ClimateMaster modular water-to-water BACnet",
    "IO FLEX6126",
    "97B0090N01"
  ],
  "equipment_type": "Modular water-to-water heat pump",
  "applies_to": "ClimateMaster Tranquility Large Water-to-Water (TMW) modules, models 360-840, with the factory IO FLEX6126 + EX8160 controller.",
  "summary": "Each TMW module has its own factory controller (IO FLEX6126 with an EX8160 expander) that talks BACnet MS/TP, Modbus or N2 on the same port, chosen with DIP switches. The points list covers physical inputs and outputs, BAS enable commands for cooling and heating, leaving-water targets, compressor and valve status, setpoints and tuning values, and a long block of alarm BVs. One device per module.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": "2460xx (DEV:2460xx in the list; xx = module address)",
  "access_inferred": false,
  "notes": [
    "The Read Only column of the list is used for access. AV/BV points without the read-only mark are shown as writable; many of them are configuration and tuning values. Nine alarm and calculated points with no Modbus mapping (so the column is blank) are shown read-only.",
    "Descriptions are the list's own labels; the bracketed tag is the list's Note column: Physical I/O, Key status, BAS command input, Alarm reset or Alarm.",
    "The Value column of the list holds sample live readings, not defaults. Units are taken from it where shown, so many temperature points have no unit here.",
    "Object names end in _1 as printed; the object type labels in the list (BAI, BAV, BBV, BALM, BMSV) map to AI, AV, BV, BV and MSV.",
    "AI:24 is not in the list (the AI numbers jump from 23 to 25).",
    "The BAS start-up sequence in the manual calls the valve and source-flow points mot_valve_status_1 and source_flow_1; in the points list they are mot_vlv_status_1 (BV 107, mot_vlv_status_1) and src_flow_1 (BV 73)."
  ],
  "source": {
    "title": "Tranquility Large Water-to-Water (TMW) Series Models 360-840 - Installation, Operation & Maintenance (BACnet, Modbus, N2 Points List)",
    "doc_number": "97B0090N01",
    "revision_date": "2021-11-29",
    "url": "https://files.climatemaster.com/97b0090n01-climatemaster-commercial-tranquility-large-tmw-water-source-heat-pump-installation-manual.pdf"
  },
  "integration": {
    "summary": "Set the module's MS/TP address on the two rotary switches and the protocol and baud rate on the DIP switches. To run a module from the BAS, open the local enable inputs, write the leaving-water target (cool_temp_stp_1 or heat_temp_stp_1), turn the opposite mode's BAS enable off and the wanted one on, start the pumps once the motorized valves report open, and watch the flow and run status points.",
    "minimum_points": [
      {
        "ref": "BV 52",
        "name": "cool_enable_bas_1",
        "why": "BAS cooling enable"
      },
      {
        "ref": "BV 53",
        "name": "heat_enable_bas_1",
        "why": "BAS heating enable"
      },
      {
        "ref": "AV 83",
        "name": "cool_temp_stp_1",
        "why": "Leaving chilled water target"
      },
      {
        "ref": "AV 88",
        "name": "heat_temp_stp_1",
        "why": "Leaving hot water target"
      },
      {
        "ref": "BV 75",
        "name": "reset_all_1",
        "why": "Reset alarms from the BAS"
      },
      {
        "ref": "BV 107",
        "name": "mot_vlv_status_1",
        "why": "Valves open - start the pumps"
      },
      {
        "ref": "BV 38",
        "name": "flow_1",
        "why": "Load and source flow proven"
      },
      {
        "ref": "BV 21",
        "name": "run_cool_1",
        "why": "Module running in cooling"
      },
      {
        "ref": "BV 22",
        "name": "run_heat_1",
        "why": "Module running in heating"
      },
      {
        "ref": "BV 7",
        "name": "alarm_bo_1",
        "why": "Module alarm output status"
      }
    ],
    "enable": "The local digital enable inputs (dig_cool_enable_1 BI 4 and dig_heat_enable_1 BI 5) must be open. Then write cool_enable_bas_1 (BV 52) or heat_enable_bas_1 (BV 53) ON, with the other one OFF.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Two rotary switches set the hardware address 02-99; it is read only at power-up and must be unique on the MS/TP segment.",
      "DIP switches 1 and 2 set the baud rate (9600, 19.2k, 38.4k or 76.8k); DIP switches 5, 7 and 8 select MS/TP, N2 or Modbus.",
      "The device ID is shown in the list as DEV:2460xx."
    ],
    "gotchas": [
      "The cool leaving-water target accepts 42-62 °F and the heat target 80-135 °F.",
      "Start the load and source pumps only after the motorized valves report open (BV 107, mot_vlv_status_1); the module will not run until both flows are proven.",
      "Most alarms need a reset at the controller or from the BAS (reset BVs); high pressure also needs the manual reset on the unit's high-pressure switch."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "c1-2_inputs_1",
      "description": "C1-C2 Status Inputs [Physical I/O]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "c1_disch_pres_1",
      "description": "C1 Discharge Pressure [Physical I/O]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "c1_disch_temp_1",
      "description": "C1 Discharge Temp [Physical I/O]",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "c1_suc_pres_1",
      "description": "C1 Suction Pressure [Physical I/O]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "c1_suct_temp_1",
      "description": "C1 Suction Temp [Physical I/O]",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "c2_disch_pres_1",
      "description": "C2 Discharge Pressure [Physical I/O]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "c2_disch_temp_1",
      "description": "C2 Discharge Temp [Physical I/O]",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "load_in_temp_cool_1",
      "description": "Load Inlet Temp Cool Mode [Physical I/O]",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "c2_suc_pres_1",
      "description": "C2 Suction Pressure [Physical I/O]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "c2_suct_temp_1",
      "description": "C2 Suction Temp [Physical I/O]",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "load_in_temp_heat_1",
      "description": "Load Inlet Temp Heat Mode [Physical I/O]",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "load_out_temp_cool_1",
      "description": "Load Outlet Temp Cool Mode [Physical I/O]",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "valve_in_1",
      "description": "Mot Valve Status Inputs [Physical I/O]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "load_out_temp_heat_1",
      "description": "Load Outlet Temp Heat Mode [Physical I/O]",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "diff_pr_hi_range_load_010_1",
      "description": "Diff Press Hi Range Load Flow 0-5VDC [Physical I/O]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "diff_pr_hi_range_source_010_1",
      "description": "Diff Press Hi Range Source Flow 0-5VDC [Physical I/O]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "diff_pr_load_010_1",
      "description": "Diff Press Low Range Load Flow 0-5VDC [Physical I/O]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "diff_pr_source_010_1",
      "description": "Diff Press Low Range Source Flow 0-5VDC [Physical I/O]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "src_in_temp_cool_1",
      "description": "Source Inlet Temp Cool Mode [Physical I/O]",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "src_in_temp_heat_1",
      "description": "Source Inlet Temp Heat Mode [Physical I/O]",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "src_out_temp_cool_1",
      "description": "Source Outlet Temp Cool Mode [Physical I/O]",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "src_out_temp_heat_1",
      "description": "Source Outlet Temp Heat Mode [Physical I/O]",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "rem_chw_stp_010_1",
      "description": "Remote Cool Setpoint 0-10VDC [Physical I/O]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "rem_cw_stp_010_1",
      "description": "Remote Heat Setpoint 0-10VDC [Physical I/O]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "phase_in_ok_1",
      "description": "Phase Input OK [Physical I/O]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "ld_water_flow_1",
      "description": "Load Water Flow Switch [Physical I/O]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "src_water_flow_1",
      "description": "Source Water Flow Switch [Physical I/O]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "dig_cool_enable_1",
      "description": "Digital Input Cool Enable [Physical I/O]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "dig_heat_enable_1",
      "description": "Digital Input Heat Enable [Physical I/O]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "reset_all_alrm_1",
      "description": "Reset All Alarms [Physical I/O]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "cnd_vlv_ao_1",
      "description": "Source Cond Mot Valve AO [Physical I/O]",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "alm_flash_code_ao_1",
      "description": "Alarm Flash Code AO [Physical I/O]",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "cool_rev_vlv_bo_1",
      "description": "Cool Reversing Valve S/S [Physical I/O]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "chlr_stat_1",
      "description": "Chiller Status [Physical I/O]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "comp_1_ss_bo_1",
      "description": "Comp 1 S/S [Physical I/O]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "comp_2_ss_bo_1",
      "description": "Comp 2 S/S [Physical I/O]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "load_vlv_ss_bo_1",
      "description": "Load Mot Vlv S/S [Physical I/O]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 6,
      "name": "o245_1",
      "description": "Alarm [Physical I/O]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "cool_comp_req_1",
      "description": "# Cool Comp Requested [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "heat_comp_req_1",
      "description": "# Heat Comp Requested [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "cool_stp_stat_1",
      "description": "Active Cool Setpoint [Key status]",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "heat_stp_stat_1",
      "description": "Active Heat Setpoint [Key status]",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "c1_disch_pres_stat_1",
      "description": "C1 Disch Pressure Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "c1_disch_temp_stat_1",
      "description": "C1 Discharge Temp Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "cdmv_i_gain_1",
      "description": "Cond Mot Valve PID I-gain",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "c1_suc_pres_stat_1",
      "description": "C1 Suction Pressure Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "c1_suct_temp_stat_1",
      "description": "C1 Suction Temp Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "c2_disch_pres_stat_1",
      "description": "C2 Discharge Pressure Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "cdmv_pid_mnpct_1",
      "description": "Cond Mot Valve PID Min Percent",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "cdmv_p_gain_1",
      "description": "Cond Mot Valve PID P-gain",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "cond_in_tmp_stat_1",
      "description": "Cond In Temp Status",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "cond_in_temp_stat_1",
      "description": "Cond Wtr Inlet Temp Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "alarm_code_1",
      "description": "Alarm Flash Code number [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "clg_db1_1",
      "description": "Cool Mode PID Deadband1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "clg_fall_1",
      "description": "Cool Mode PID Fall Rate",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "clg_i_gain_1",
      "description": "Cool Mode PID I-gain",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "clg_p_gain_1",
      "description": "Cool Mode PID P-gain",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "clg_rise_1",
      "description": "Cool Mode PID Rise Rate",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "cond_out_temp_stat_1",
      "description": "Cond Wtr Outlet Temp Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "c2_disch_temp_stat_1",
      "description": "C2 Discharge Temp Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "cool_evap_lo_tmp_1",
      "description": "Cool Mode Evap Wtr Low Alm Temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "cool_high_cond_tmp_1",
      "description": "Cool Mode Cond Wtr Hi Alm Temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "cool_hi_evap_tmp_1",
      "description": "Cool Mode Evap Wtr Hi Alm Temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "cool_lo_cond_tmp_1",
      "description": "Cool Mode Low Cond Alarm Temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "diff_press_ld_1",
      "description": "Load Water Header Diff Pressure [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "evmv_pid_db_1",
      "description": "Evap Mot Vlv PID Deadband",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "evmv_i_gain_1",
      "description": "Evap Mot Valve PID I-gain",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "evmv_pid_mnpct_1",
      "description": "Evap Mot Valve PID Min Percent",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "evmv_p_gain_1",
      "description": "Evap Mot Valve PID P-gain",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "evmv_pid_ramp_1",
      "description": "Evap Mot Valve PID Ramp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "diff_press_src_1",
      "description": "Source Water Header Diff Pressure [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "mod_high_suct_press_sp_410_1",
      "description": "High Suction Press Alm Sp 410a",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "htg_db1_1",
      "description": "Heat Mode PID Deadband1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "htg_fall_1",
      "description": "Heat Mode PID Fall Rate",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "htg_i_gain_1",
      "description": "Heat Mode PID I-gain",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "htg_p_gain_1",
      "description": "Heat Mode PID P-gain",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "htg_rise_1",
      "description": "Heat Mode PID Rise Rate",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "cond_out_tmp_stat_1",
      "description": "COND Out Temp Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "evap_in_temp_stat_1",
      "description": "Evap Wtr Inlet Temp Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "mod_lo_disch_press_sp_410_1",
      "description": "Low Discharge Press Sp 410a",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "evap_out_stat_1",
      "description": "EVAP Out Temp Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "man_mode_time_1",
      "description": "Max Allowed Time in Manual Mode",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "max_cool_load_stp_1",
      "description": "Cool Mode Max Water Out Setpoint [Key status]",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "cool_temp_stp_1",
      "description": "Cool Mode Outlet Water Setpoint [Key status]",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "heat_evap_lo_tmp_1",
      "description": "Heat Mode Evap Wtr Low Alm Temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "c2_suc_pres_stat_1",
      "description": "C2 Suction Pressure Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "min_cool_load_stp_1",
      "description": "Cool Mode Min Water Out Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "heat_temp_stp_1",
      "description": "Heat Mode Outlet Water Setpoint [Key status]",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "mod_cmpr_off_delay_1",
      "description": "Compr Min Off-Cycle Delay",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "mod_cmpr_min_run_1",
      "description": "Compr Min Run Time",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "mod_default_hp_1",
      "description": "Module Default Head Pressure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "mod_default_sp_1",
      "description": "Module Default SP",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "mod_cool_lo_suc_press_sp_410_1",
      "description": "Cool Low Suction Press Alrm Sp 410a",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "heat_high_cond_tmp_1",
      "description": "Heat Mode Cond Wtr Hi Alm Temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "mod_hi_disch_press_sp_1",
      "description": "Hi Compr Discharge Press Alarm Stp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "mod_hi_disch_tmp_1",
      "description": "Hi Compr Discharge Alarm Temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "cool_lo_suct_tmp_1",
      "description": "Cool Mode Low Suction Alarm Temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "heat_hi_evap_tmp_1",
      "description": "Heat Mode Evap Wtr Hi Alm Temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "c2_suct_temp_stat_1",
      "description": "C2 Suction Temp Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "heat_lo_cond_tmp_1",
      "description": "Heat Mode Cond Wtr Low Alm Temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "mod_high_suct_press_sp_1",
      "description": "High Compr Suction Pressure Stp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "mod_lo_disch_press_sp_1",
      "description": "Low Compr Discharge Pressure Stp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "mod_low_low_press_sp_1",
      "description": "Extra-Low Suction Pressure Alarm Stp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "mod_lo_suc_psi_delay_1",
      "description": "Time Delay Before Low Suction Pressure Alm",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "load_in_tmp_stat_1",
      "description": "Load Water In Temp Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "comp_on_1",
      "description": "Num of Comp ON [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "failed_comp_1",
      "description": "Num of Failed Comp [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "mod_low_press_sp_1",
      "description": "Low Suction Pressure Alarm Stp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "mod_lo_suction_tmp_1",
      "description": "Low Compr Suction Alarm Temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 135,
      "name": "mod_startup_delay_1",
      "description": "Module Start-Up Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "max_heat_temp_stp_1",
      "description": "Heat Mode Max Water Out Setpoint [Key status]",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 138,
      "name": "min_heat_temp_stp_1",
      "description": "Heat Mode Min Water Out Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 139,
      "name": "rem_cool_stp_stat_1",
      "description": "Cool Mode Remote Water Out Setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 140,
      "name": "rem_heat_stp_stat_1",
      "description": "Heat Mode Remote Water Out Setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 141,
      "name": "c1_suc_sat_tmp_1",
      "description": "C1 Saturated Suction Temp [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "c1_suc_superheat_1",
      "description": "C1 Suction Superheat [Key status]",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 145,
      "name": "mod_heat_lo_suc_press_sp_410_1",
      "description": "Heat Low Suction Press Alm Sp 410a",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 146,
      "name": "load_out_tmp_stat_1",
      "description": "Load Water Out Temp Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 147,
      "name": "heat_lo_suct_tmp_1",
      "description": "Heat Mode Low Suction Alm Temp",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 148,
      "name": "lo_ld_diff_pr_1",
      "description": "Load Water Header Low Diff Alm Pressure [Key status]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 149,
      "name": "lo_src_diff_pr_1",
      "description": "Source Water Header Low Diff Alm Pressure [Key status]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "mod_cool_low_press_sp_1",
      "description": "Cool Mode Low Suction Press Alm Stp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 152,
      "name": "mod_heat_low_press_sp_1",
      "description": "Heat Mode Low Suction Press Alarm Stp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 153,
      "name": "reset_alm_delay_1",
      "description": "Reset Alarm DELAY",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "source_in_tmp_stat_1",
      "description": "Source Wtr In Temp Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 156,
      "name": "source_out_tmp_stat_1",
      "description": "Source Wtr Out Temp Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 157,
      "name": "evap_in_tmp_stat_1",
      "description": "Evap In Temp Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 158,
      "name": "evap_out_temp_stat_1",
      "description": "Evap Wtr Outlet Temp Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 185,
      "name": "stages_on_1",
      "description": "Num of Stages ON",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 186,
      "name": "act_lo_diff_press_ld_1",
      "description": "Actual Low Diff Press Trip Load [Key status]",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 187,
      "name": "act_lo_diff_press_src_1",
      "description": "Actual Low Diff Press Trip Source [Key status]",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 188,
      "name": "c1_comp_cyc_count_1",
      "description": "C1 Comp Cycle Count [Key status]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 189,
      "name": "c2_comp_cyc_count_1",
      "description": "C2 Comp Cycle Count [Key status]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 190,
      "name": "diff_pr_trip_mult_1",
      "description": "Diff Pressure Trip Multiplier",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 191,
      "name": "est_kw_per_ton_1",
      "description": "Estimated Kw Per Ton",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 192,
      "name": "est_tons_1",
      "description": "Estimated Tons",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 193,
      "name": "est_watts_1",
      "description": "Estimated Watts",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 194,
      "name": "ldpsi_cali_point_1",
      "description": "Load Water Diff Pr Cali Point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 195,
      "name": "max_delta_temp_ld_1",
      "description": "Max Delta Temp- Load [Key status]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 196,
      "name": "max_delta_temp_src_1",
      "description": "Max Delta Temp- Source [Key status]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 197,
      "name": "num65t1req_1",
      "description": "Num 32.5 Ton Comps Req Stg1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200,
      "name": "c2_suc_sat_tmp_1",
      "description": "C2 Saturated Suction Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201,
      "name": "pid_diff_fact_1",
      "description": "PID Differential Factor [Key status]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 202,
      "name": "srcpsi_cali_point_1",
      "description": "Source Water Diff Pr Cali Point",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 203,
      "name": "mod_defaulthp_usehihp_1",
      "description": "Default HP Using High Head Pressure",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 204,
      "name": "mod_defaulthp_uselowhp_1",
      "description": "Default HP Using Low Head Pressure",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 447,
      "name": "c2_suc_superheat_1",
      "description": "C2 Suction Superheat [Key status]",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 581,
      "name": "cool_stp_with_offset_1",
      "description": "Cool Mode Setpoint Offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 583,
      "name": "c1_cycles_1",
      "description": "Comp 1 Cycles [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 584,
      "name": "c1_runtime_1",
      "description": "Comp 1 Runtime [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 585,
      "name": "c2_cycles_1",
      "description": "Comp 2 Cycles [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 586,
      "name": "c2_runtime_1",
      "description": "Comp 2 Runtime [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 588,
      "name": "cool_stp_offset_1",
      "description": "Cool Mode Setpoint Offset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 589,
      "name": "heat_stp_offset_1",
      "description": "Heating Setpoint Offset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 609,
      "name": "heat_stp_with_offset_1",
      "description": "Heat Mode Setpoint Offset",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 615,
      "name": "max_cool_ramp_rate_1",
      "description": "Max Cool Ramp Rate",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 616,
      "name": "max_heat_ramp_rate_1",
      "description": "Maximum Heat Ramp Rate",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 627,
      "name": "clg_comp_req_1",
      "description": "Num of Cooling Comp Requested [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 628,
      "name": "htg_comp_req_1",
      "description": "Num of Heating Comp Requested [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 631,
      "name": "runtime_refresh_1",
      "description": "Time Interval Before Compr Runtime Refresh",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 633,
      "name": "source_mv_pidout_1",
      "description": "Source Mot Valve PID Out %",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 634,
      "name": "stg1_clg_pid_1",
      "description": "Cool Mode PID Count [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 635,
      "name": "stg1_htg_pid_1",
      "description": "Heat Mode PID Count [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 638,
      "name": "step_pid_65t_1",
      "description": "Step PID Value for 65T [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "c1_cycles_reset_1",
      "description": "C1 Cycles Reset [Alarm reset]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "run_1",
      "description": "System Run Command Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "c1_hi_dis_psi_unld_1",
      "description": "C1 Hi Discharge Pressure Unload",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "c1_hi_dis_tmp_unld_1",
      "description": "C1 Hi Discharge Temp Unload",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "c1_lolo_suc_psi_unld_1",
      "description": "C1 Extra-Low Suction Pressure Unload",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "c1_lo_suc_psi_unld_1",
      "description": "C1 Low Suction Pressure Unload",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "alarm_bo_1",
      "description": "Alarm Status Output [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "cool_enable_1",
      "description": "Cool Mode Enable Input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "load_flow_1",
      "description": "Load Water Flow Switch Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "c1_lo_suc_tmp_unld_1",
      "description": "C1 Low Suction Temp Unload",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "reset_c1_rtim_1",
      "description": "C1 Runtime Reset [Alarm reset]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "c2_cycles_reset_1",
      "description": "C2 Cycles Reset [Alarm reset]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "c2_hi_dis_psi_unld_1",
      "description": "C2 Hi Discharge Pressure Unload",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "c2_hi_dis_tmp_unld_1",
      "description": "C2 Hi Discharge Temp Unload",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "c2_lolo_suc_psi_unld_1",
      "description": "C2 Extra-Low Suction Pressure Unload",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "c2_lo_suc_psi_unld_1",
      "description": "C2 Low Suction Pressure Unload",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "c2_lo_suc_tmp_unld_1",
      "description": "C2 Low SuctionTemp Unload",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "c2_manual_1",
      "description": "C2 Manual Mode Lock On",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "reset_c2_rtim_1",
      "description": "C2 Runtime Reset [Alarm reset]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "run_cool_1",
      "description": "Cool Mode Run Command Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "run_heat_1",
      "description": "Heat Mode Run Command Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "clg_ok_1",
      "description": "Cool Mode OK to Run",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "comp1_fail_1",
      "description": "Compr 1 Fail Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "comp_1h_go_1",
      "description": "Comp 1 High Go Command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "cmpr1_min_run_1",
      "description": "Compr 1 Min Runtime Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "cmpr1_delay_on_1",
      "description": "Compr 1 Off Delay Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "comp_1_ss_1",
      "description": "Compr 1 Start/Stop [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "comp1_oor_1",
      "description": "Compr 1 Sensor Out-O-Range",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "comp1_status_1",
      "description": "Compr 1 Run Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "cmpr2_min_run_1",
      "description": "Compr 2 Min Runtime Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "cmpr2_delay_on_1",
      "description": "Compr 2 Off Delay Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "comp_2_ss_1",
      "description": "Compr 2 Start/Stop [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "comp2_oor_1",
      "description": "Compr 2 Sensor Out-Of-Range",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "flow_1",
      "description": "All Water Flows Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "heat_enable_1",
      "description": "Heat Mode Enable Input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "cool_mode_1",
      "description": "Cool Mode Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "heat_mode_1",
      "description": "Heat Mode Run Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "mod_cwr_avail_1",
      "description": "Cond Water Out Sensor Available Command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "mod_chs_hi_enable_1",
      "description": "Cond Water Out Enable High Temp Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "mod_cwr_lo_enable_1",
      "description": "Cond Water Out Enable Low Temp Limit",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "mod_disch_psi_avail_1",
      "description": "Compr Discharge Pressure Available Command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "mod_disch_tmp_avail_1",
      "description": "Compr Discharge Temp Available Command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "mod_suc_psi_avail_1",
      "description": "Compr Suction Pressure Available Command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "mod_suc_tmp_avail_1",
      "description": "Compr Suction Temp Avalable Command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "cool_enable_bas_1",
      "description": "Cool Enable BAS Command [BAS command input]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "heat_enable_bas_1",
      "description": "Heat Enable BAS Command [BAS command input]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "cool_bin_reset_1",
      "description": "COOL BIN RESET [Alarm reset]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "unit_status_1",
      "description": "Unit Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "use_diff_pr_flow_sens_1",
      "description": "Use Water Hdr Diff Press Flow Sensors [BAS command input]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "use_hi_range_diff_pr_sens_1",
      "description": "Use Hi Range Water Hdr Diff Press Flow Sensors [BAS command input]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "comp2_status_1",
      "description": "Compr 2 Run Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "comp2_fail_1",
      "description": "Compr 2 Fail Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "newcmplead1_1",
      "description": "Compressor New Lead 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "fix_open_mod_1",
      "description": "Fix Mot Valves as Open Command",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "load_mv_ss_1",
      "description": "Load Mot Valve Start/Stop",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "heat_bin_reset_1",
      "description": "HEAT BIN RESET [Alarm reset]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "cond_in_hi_tmp_alm_1",
      "description": "Cond Wtr Inlet Hi Temp Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "cwr_trg_unld_1",
      "description": "Hi Cond Wtr Out Temp Unload",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "cond_in_lo_tmp_alm_1",
      "description": "Cond Wtr Inlet Lo Temp Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "reset_alm_timeout_1",
      "description": "Reset Alarm Timeout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 68,
      "name": "load_vlv_status_1",
      "description": "Load Mot Valve Aux Switch Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 69,
      "name": "freeze_trg_unld_1",
      "description": "Low Evap Water Out Temp Unload",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 70,
      "name": "htg_ok_1",
      "description": "Heat Mode OK to Run",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 71,
      "name": "cond_in_oor_1",
      "description": "Cond Water Inlet Temp Out-Of- Range Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 73,
      "name": "src_flow_1",
      "description": "Source Water Flow Switch Status [Key status]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 74,
      "name": "m01c1lead_1",
      "description": "Compr1 Lead Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 75,
      "name": "reset_all_1",
      "description": "Reset All Alarm [Alarm reset]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 76,
      "name": "m01c2lead_1",
      "description": "Compr2 Lead Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 77,
      "name": "use_pre_calc_dif_pr_setpt_1",
      "description": "Use Pre-Calc Diff Pr Cutout [BAS command input]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 78,
      "name": "use_hi_hp_comp_1",
      "description": "Use Hi Head Pressure Compr for Low HP Ctrl [BAS command input]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 79,
      "name": "man_refr_cmplead_1",
      "description": "Manually Refresh Lead Compr",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 81,
      "name": "c1t1_oor_1",
      "description": "C1 Discharge Temp Out-Of- Range Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 82,
      "name": "c1t2_oor_1",
      "description": "C1 Suction Temp Out-Of-Range Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 83,
      "name": "cond_out_oor_1",
      "description": "Cond Water Outlet Temp Out-Of- Range Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 84,
      "name": "evap_in_hi_tmp_alm_1",
      "description": "Evap Wtr Inlet Hi Temp Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 85,
      "name": "evap_in_lo_tmp_alm_1",
      "description": "Evap Wtr Inlet Low Temp Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 86,
      "name": "c2t1_oor_1",
      "description": "C2 Discharge Temp Out-Of- Range Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 87,
      "name": "c2t2_oor_1",
      "description": "C2 Suction Temp Out-Of-Range Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 88,
      "name": "no_flow_1",
      "description": "No Flow Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 89,
      "name": "ld_dif_pr_oor_1",
      "description": "Load Water Diff Pressure Out-Of- Range Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 90,
      "name": "phase_alarm_1",
      "description": "Phase Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 91,
      "name": "evap_in_oor_1",
      "description": "Evap Water Inlet Temp Out-Of- Range Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 92,
      "name": "evap_out_oor_1",
      "description": "Evap Water Outlet Out-Of-Range Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 97,
      "name": "cd_wtr_out_hi_alm_1",
      "description": "Cond Water Outlet Hi Temp Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 98,
      "name": "ev_wtr_out_hi_alm_1",
      "description": "Evap Water Outlet Hi Temp Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 99,
      "name": "cd_wtr_out_lo_alm_1",
      "description": "Cond Water Outlet Low Temp Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 100,
      "name": "nomodsavail_1",
      "description": "No Modules Available Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 101,
      "name": "src_dif_pr_oor_1",
      "description": "Source Water Diff Pressure Out- Of-Range Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 102,
      "name": "mod_fail_mot_vlv_1",
      "description": "Module Failure Mot Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 103,
      "name": "mod_fail_wat_out_1",
      "description": "Module Failure Water Out Temp",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 104,
      "name": "reset_manheatmode_1",
      "description": "Manual Heat Mode Command",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 105,
      "name": "module_here_1",
      "description": "Module Here",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 106,
      "name": "module_ok_1",
      "description": "Module Ok",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 107,
      "name": "mot_vlv_status_1",
      "description": "Mot Vlv Aux Sw Status",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 108,
      "name": "reset_forceman_1",
      "description": "Reset Force Man Mode Terminate [Alarm reset]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 109,
      "name": "m2457_1",
      "description": "Request to Run Status",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 110,
      "name": "reset_c1_alrm_1",
      "description": "Reset C1 Alarms [Alarm reset]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 111,
      "name": "reset_c2_alrm_1",
      "description": "Reset C2 Alarms [Alarm reset]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 112,
      "name": "reset_freeze_1",
      "description": "Reset Freeze or Hot Wtr Alm or Mot Valve Alarm [Alarm reset]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 113,
      "name": "reversing_vlv_1",
      "description": "Reversing Valve",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 114,
      "name": "reset_oorsl_1",
      "description": "Reset Sensor Out-Of-Range Alarm [Alarm reset]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 115,
      "name": "stagedn_ok_1",
      "description": "Compr OK to Stage Down",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 116,
      "name": "stageup_ok_1",
      "description": "Compr OK to Stage Up",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 117,
      "name": "startup_ok_1",
      "description": "Module OK after Startup Delay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 122,
      "name": "source_vlv_status_1",
      "description": "Source Mot Valve Aux Switch Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 235,
      "name": "phasestat_1",
      "description": "Phase Loss Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 118,
      "name": "c1p1_oor_1",
      "description": "C1 Discharge Pressure Out- Of- Range Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 119,
      "name": "c1p2_oor_1",
      "description": "C1 Suction Pressure Out-Of- Range Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 120,
      "name": "c2p1_oor_1",
      "description": "C2 Discharge Pressure Out-Of- Range Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 121,
      "name": "c2p2_oor_1",
      "description": "C2 Suction Pressure Out-Of- Range Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 123,
      "name": "c1_ex_pump_dns_1",
      "description": "Compressor 1 Excessive Pump Downs [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 127,
      "name": "c1_hi_disch_tmp_1",
      "description": "Compr1 High Discharge Temp Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 128,
      "name": "c1_hi_pres_alm_1",
      "description": "Compr1 High Discharge Pressure Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 129,
      "name": "c1_lolo_suc_pres_alm_1",
      "description": "Compr1 Extra-Low Suction Pressure Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 130,
      "name": "c1_low_suc_pres_alm_1",
      "description": "Compr1 Low Suction Pressure Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 131,
      "name": "c1_low_suc_supht_1",
      "description": "Compressor 1 Low Suction Superheat [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 132,
      "name": "c1_lo_suc_tmp_1",
      "description": "Compr1 Low Suction Temp Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 136,
      "name": "c1_no_run_1",
      "description": "Compr1 No-Run Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 141,
      "name": "c2_ex_pump_dns_1",
      "description": "Compressor 2 Excess Pump Downs [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 181,
      "name": "c2_hi_disch_tmp_1",
      "description": "Compr2 High Discharge Temp Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 182,
      "name": "c2_hi_pres_alm_1",
      "description": "Compr2 High Discharge Pressure Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 196,
      "name": "c2_lolo_suc_pres_alm_1",
      "description": "Compr2 Extra-Low Suction Pressure Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 210,
      "name": "c2_low_suc_pres_alm_1",
      "description": "Compr2 Low Suction Pressure Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 211,
      "name": "c2_low_suc_supht_1",
      "description": "Compressor 2 Low Suction Superheat [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 212,
      "name": "c2_lo_suc_tmp_1",
      "description": "Compr2 Low Suction Temp Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 213,
      "name": "c2_no_run_1",
      "description": "Compr2 NO-Run Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 215,
      "name": "cond_vlv_al_1",
      "description": "Cond Water Motorized Valve Status Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 218,
      "name": "freeze_trg_1",
      "description": "Evap Water Outlet Low Temp Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 219,
      "name": "evap_vlv_al_1",
      "description": "Evap Water Motorized Valve Status Alarm [Alarm]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 226,
      "name": "dis_suct_superht_1",
      "description": "Superheat Notice [BAS command input]",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "chiller_model_type_1",
      "description": "Chiller Model Type",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "refresh_cmplead_method_1",
      "description": "Compr Runtime Refresh Method Selector",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "an_inp15_typ_1",
      "description": "Remote Cool Trg AI Type- None or 0-5VDC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "an_inp16_typ_1",
      "description": "Remote Heat Trg AI Type- None or 0-5VDC",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "mod_comp_ref_type_1",
      "description": "Compr Refrigerant Type [BAS command input]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "mot_vlv_opt_1",
      "description": "Motorized Valve Options [BAS command input]",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "unit_mode_1",
      "description": "Unit Operating Mode Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "inp_15_point_type_1",
      "description": "Remote Cool Mode Setpoint AI Chnl 1-15",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "inp_16_point_type_1",
      "description": "Remote Heat Mode Setpoint AI Chnl 1-16",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
