{
  "manufacturer": "Condair",
  "manufacturer_slug": "condair",
  "model": "Condair Vita",
  "model_slug": "vita",
  "aliases": [
    "Condair Vita high-pressure",
    "Vita System Master"
  ],
  "equipment_type": "High-pressure nozzle humidification system",
  "applies_to": "Condair Vita high-pressure nozzle humidification systems with up to 50 areas.",
  "summary": "Condair Vita is a high-pressure water atomising system that serves up to 50 humidification areas from one System Master. BACnet on-board reports the reverse osmosis, deionisation and high-pressure stage states, system error category and code, and per-area state, temperature, humidity and a writable per-area humidity setpoint.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 1001,
  "access_inferred": false,
  "notes": [
    "BACnet is built into the Integrated Controller (RJ45 for BACnet IP, RS485 for MS/TP master or slave); it ships with the BACnet protocol set to Off.",
    "Factory Node ID (device instance) is 1001 and the MS/TP MAC is 127; BACnet IP uses UDP 47808 and supports registering with a BBMD.",
    "Per-area objects use instance blocks (e.g. MI 603100-603149, AV 1611600-1611649), one instance per area 1-50; only installed areas are meaningful.",
    "Condair recommends alarming in the BMS only on error category 7 and higher; category 11 (no error) needs software 3.2.0 or later.",
    "Wrong area setpoints or sensor values can cause water damage; the operator is responsible for checking them."
  ],
  "source": {
    "title": "BACnet on-board - Addendum manual for installation and operation (DL II, ME II, RS II, RO-E and Vita)",
    "doc_number": "2603582-F",
    "revision_date": "2026-07",
    "url": "https://www.condair.co.uk/consense/bms-communication-ic-2.0/am_bms_interface_bacnet_on_board_2603582_en.pdf"
  },
  "integration": {
    "summary": "Enable BACnet in the Vita System Master and alarm on the error category (7 and above) plus the error code. Per-area state, temperature and humidity are read from instance blocks offset by area number, and each area's humidity setpoint can be written.",
    "minimum_points": [
      {
        "ref": "MI 5055",
        "name": "Error Category",
        "why": "Error category; alarm from category 7 upward"
      },
      {
        "ref": "MI 5054",
        "name": "Error Flag",
        "why": "Error flag (errors/warnings/info pending)"
      },
      {
        "ref": "AI 15232",
        "name": "Error Code",
        "why": "System Master error code"
      },
      {
        "ref": "MI 5035",
        "name": "Pressure Status HP Line",
        "why": "High-pressure stage status"
      },
      {
        "ref": "MI 5033",
        "name": "Reverse Osmosis State",
        "why": "Reverse osmosis stage status"
      },
      {
        "ref": "MI 603100",
        "name": "Area State 1",
        "why": "Area 1 state (one per area)"
      },
      {
        "ref": "AI 1611300",
        "name": "Actual Humidity Area 1",
        "why": "Area 1 actual humidity"
      },
      {
        "ref": "AV 1611600",
        "name": "Area Setpoint 1",
        "why": "Area 1 humidity setpoint"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": "No BMS-fed sensor inputs are listed; the BMS can write each area's humidity setpoint (AV 1611600-1611649, 20-100 %).",
    "setup": [
      "BACnet settings are under Menu > password 8808 > Network > BACnet Settings; the BACnet Protocol parameter ships Off (options MS/TP Master, MS/TP Slave, BACnet/IP) and the controller restarts after changing it.",
      "Node ID (device instance) defaults to 1001 (range 1-4194303); BACnet IP port defaults to 47808.",
      "IP addressing defaults to DHCP; if no DHCP server answers the controller falls back to an APIPA 169.254.x.x address.",
      "Foreign Device registration to a BBMD is Off by default; BBMD port 47808 and re-register time 10 are the factory values."
    ],
    "gotchas": [
      "Condair recommends alarming only on error category 7 or higher to avoid nuisance alarms; category 11 (no error) needs software 3.2.0 or later.",
      "Wrong area setpoints or bad sensor values can cause water damage; the operator must check them.",
      "Only installed areas (see AI 15112 Number of Areas) return meaningful data.",
      "Timestamp AIs are in seconds since an epoch, not dates."
    ]
  },
  "points": [
    {
      "type": "DEV",
      "instance": 1001,
      "name": "Condair Controller",
      "description": "Water treatment",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 5033,
      "name": "Reverse Osmosis State",
      "description": "Status reverse osmosis stage",
      "units": "",
      "access": "R",
      "states": "1=Stopped, 2=Depressuring, 3=Empty, 4=Flushing, 5=Flushing no water, 6=Producing, 7=Holding, 8=Wait for pressure"
    },
    {
      "type": "MI",
      "instance": 5034,
      "name": "Deionization State",
      "description": "Status deionization stage",
      "units": "",
      "access": "R",
      "states": "1=Syn_Idle, 2=Syn_Active"
    },
    {
      "type": "MI",
      "instance": 5035,
      "name": "Pressure Status HP Line",
      "description": "Status high pressure stage",
      "units": "",
      "access": "R",
      "states": "1=HP_Stopped, 2=HP_Flushing, 3=HP_Flushing no water, 4=HP_Producing, 5=HP_Producing no water, 6=HP_Holding, 7=HP_Depressuring, 8=HP_Empty, 9=HP_Ventilating"
    },
    {
      "type": "MI",
      "instance": 603100,
      "name": "Area State 1",
      "description": "Area status, area 1",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603101,
      "name": "Area State 2",
      "description": "Area status, area 2",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603102,
      "name": "Area State 3",
      "description": "Area status, area 3",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603103,
      "name": "Area State 4",
      "description": "Area status, area 4",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603104,
      "name": "Area State 5",
      "description": "Area status, area 5",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603105,
      "name": "Area State 6",
      "description": "Area status, area 6",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603106,
      "name": "Area State 7",
      "description": "Area status, area 7",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603107,
      "name": "Area State 8",
      "description": "Area status, area 8",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603108,
      "name": "Area State 9",
      "description": "Area status, area 9",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603109,
      "name": "Area State 10",
      "description": "Area status, area 10",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603110,
      "name": "Area State 11",
      "description": "Area status, area 11",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603111,
      "name": "Area State 12",
      "description": "Area status, area 12",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603112,
      "name": "Area State 13",
      "description": "Area status, area 13",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603113,
      "name": "Area State 14",
      "description": "Area status, area 14",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603114,
      "name": "Area State 15",
      "description": "Area status, area 15",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603115,
      "name": "Area State 16",
      "description": "Area status, area 16",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603116,
      "name": "Area State 17",
      "description": "Area status, area 17",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603117,
      "name": "Area State 18",
      "description": "Area status, area 18",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603118,
      "name": "Area State 19",
      "description": "Area status, area 19",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603119,
      "name": "Area State 20",
      "description": "Area status, area 20",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603120,
      "name": "Area State 21",
      "description": "Area status, area 21",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603121,
      "name": "Area State 22",
      "description": "Area status, area 22",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603122,
      "name": "Area State 23",
      "description": "Area status, area 23",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603123,
      "name": "Area State 24",
      "description": "Area status, area 24",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603124,
      "name": "Area State 25",
      "description": "Area status, area 25",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603125,
      "name": "Area State 26",
      "description": "Area status, area 26",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603126,
      "name": "Area State 27",
      "description": "Area status, area 27",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603127,
      "name": "Area State 28",
      "description": "Area status, area 28",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603128,
      "name": "Area State 29",
      "description": "Area status, area 29",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603129,
      "name": "Area State 30",
      "description": "Area status, area 30",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603130,
      "name": "Area State 31",
      "description": "Area status, area 31",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603131,
      "name": "Area State 32",
      "description": "Area status, area 32",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603132,
      "name": "Area State 33",
      "description": "Area status, area 33",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603133,
      "name": "Area State 34",
      "description": "Area status, area 34",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603134,
      "name": "Area State 35",
      "description": "Area status, area 35",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603135,
      "name": "Area State 36",
      "description": "Area status, area 36",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603136,
      "name": "Area State 37",
      "description": "Area status, area 37",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603137,
      "name": "Area State 38",
      "description": "Area status, area 38",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603138,
      "name": "Area State 39",
      "description": "Area status, area 39",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603139,
      "name": "Area State 40",
      "description": "Area status, area 40",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603140,
      "name": "Area State 41",
      "description": "Area status, area 41",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603141,
      "name": "Area State 42",
      "description": "Area status, area 42",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603142,
      "name": "Area State 43",
      "description": "Area status, area 43",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603143,
      "name": "Area State 44",
      "description": "Area status, area 44",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603144,
      "name": "Area State 45",
      "description": "Area status, area 45",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603145,
      "name": "Area State 46",
      "description": "Area status, area 46",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603146,
      "name": "Area State 47",
      "description": "Area status, area 47",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603147,
      "name": "Area State 48",
      "description": "Area status, area 48",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603148,
      "name": "Area State 49",
      "description": "Area status, area 49",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 603149,
      "name": "Area State 50",
      "description": "Area status, area 50",
      "units": "",
      "access": "R",
      "states": "1=Warning, 2=Error, 3=Absent, 4=Inactive, 5=FWA, 6=Active"
    },
    {
      "type": "MI",
      "instance": 5054,
      "name": "Error Flag",
      "description": "Flag of System-Master Error",
      "units": "",
      "access": "R",
      "states": "1=No errors and no warnings pending, 2=Errors pending, 3=Warnings pending, 4=Info pending"
    },
    {
      "type": "MI",
      "instance": 5055,
      "name": "Error Category",
      "description": "Category of System-Master Error",
      "units": "",
      "access": "R",
      "states": "1=Fatal error system, 2=Fatal error hp-ring, 3=Error hp-ring (FWA -possible), 4=Error w. impact on water quality, 5=Error (system partially down), 6=Error (limited operation), 7=Warning (action urgently needed), 8=Warning (action may needed), 9=Service due, 10=Service soon due, 11=no error 8)"
    },
    {
      "type": "MI",
      "instance": 41,
      "name": "System Viewer Error State",
      "description": "Category of System-Viewer Error",
      "units": "",
      "access": "R",
      "states": "1=no error, 2=warning, 3=error"
    },
    {
      "type": "AI",
      "instance": 15112,
      "name": "Number of Areas",
      "description": "Number of areas installed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10046,
      "name": "Serial Number",
      "description": "Serial Number",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15220,
      "name": "UV Lamp Replacement",
      "description": "Timestamp of the last UV lamp replacement",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15229,
      "name": "Micro Filter Replacement",
      "description": "Timestamp of the last microfilter replacement",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611400,
      "name": "Area Actual Temperature 1",
      "description": "Actual temperature of area, area 1",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611401,
      "name": "Area Actual Temperature 2",
      "description": "Actual temperature of area, area 2",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611402,
      "name": "Area Actual Temperature 3",
      "description": "Actual temperature of area, area 3",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611403,
      "name": "Area Actual Temperature 4",
      "description": "Actual temperature of area, area 4",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611404,
      "name": "Area Actual Temperature 5",
      "description": "Actual temperature of area, area 5",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611405,
      "name": "Area Actual Temperature 6",
      "description": "Actual temperature of area, area 6",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611406,
      "name": "Area Actual Temperature 7",
      "description": "Actual temperature of area, area 7",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611407,
      "name": "Area Actual Temperature 8",
      "description": "Actual temperature of area, area 8",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611408,
      "name": "Area Actual Temperature 9",
      "description": "Actual temperature of area, area 9",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611409,
      "name": "Area Actual Temperature 10",
      "description": "Actual temperature of area, area 10",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611410,
      "name": "Area Actual Temperature 11",
      "description": "Actual temperature of area, area 11",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611411,
      "name": "Area Actual Temperature 12",
      "description": "Actual temperature of area, area 12",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611412,
      "name": "Area Actual Temperature 13",
      "description": "Actual temperature of area, area 13",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611413,
      "name": "Area Actual Temperature 14",
      "description": "Actual temperature of area, area 14",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611414,
      "name": "Area Actual Temperature 15",
      "description": "Actual temperature of area, area 15",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611415,
      "name": "Area Actual Temperature 16",
      "description": "Actual temperature of area, area 16",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611416,
      "name": "Area Actual Temperature 17",
      "description": "Actual temperature of area, area 17",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611417,
      "name": "Area Actual Temperature 18",
      "description": "Actual temperature of area, area 18",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611418,
      "name": "Area Actual Temperature 19",
      "description": "Actual temperature of area, area 19",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611419,
      "name": "Area Actual Temperature 20",
      "description": "Actual temperature of area, area 20",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611420,
      "name": "Area Actual Temperature 21",
      "description": "Actual temperature of area, area 21",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611421,
      "name": "Area Actual Temperature 22",
      "description": "Actual temperature of area, area 22",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611422,
      "name": "Area Actual Temperature 23",
      "description": "Actual temperature of area, area 23",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611423,
      "name": "Area Actual Temperature 24",
      "description": "Actual temperature of area, area 24",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611424,
      "name": "Area Actual Temperature 25",
      "description": "Actual temperature of area, area 25",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611425,
      "name": "Area Actual Temperature 26",
      "description": "Actual temperature of area, area 26",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611426,
      "name": "Area Actual Temperature 27",
      "description": "Actual temperature of area, area 27",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611427,
      "name": "Area Actual Temperature 28",
      "description": "Actual temperature of area, area 28",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611428,
      "name": "Area Actual Temperature 29",
      "description": "Actual temperature of area, area 29",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611429,
      "name": "Area Actual Temperature 30",
      "description": "Actual temperature of area, area 30",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611430,
      "name": "Area Actual Temperature 31",
      "description": "Actual temperature of area, area 31",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611431,
      "name": "Area Actual Temperature 32",
      "description": "Actual temperature of area, area 32",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611432,
      "name": "Area Actual Temperature 33",
      "description": "Actual temperature of area, area 33",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611433,
      "name": "Area Actual Temperature 34",
      "description": "Actual temperature of area, area 34",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611434,
      "name": "Area Actual Temperature 35",
      "description": "Actual temperature of area, area 35",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611435,
      "name": "Area Actual Temperature 36",
      "description": "Actual temperature of area, area 36",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611436,
      "name": "Area Actual Temperature 37",
      "description": "Actual temperature of area, area 37",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611437,
      "name": "Area Actual Temperature 38",
      "description": "Actual temperature of area, area 38",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611438,
      "name": "Area Actual Temperature 39",
      "description": "Actual temperature of area, area 39",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611439,
      "name": "Area Actual Temperature 40",
      "description": "Actual temperature of area, area 40",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611440,
      "name": "Area Actual Temperature 41",
      "description": "Actual temperature of area, area 41",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611441,
      "name": "Area Actual Temperature 42",
      "description": "Actual temperature of area, area 42",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611442,
      "name": "Area Actual Temperature 43",
      "description": "Actual temperature of area, area 43",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611443,
      "name": "Area Actual Temperature 44",
      "description": "Actual temperature of area, area 44",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611444,
      "name": "Area Actual Temperature 45",
      "description": "Actual temperature of area, area 45",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611445,
      "name": "Area Actual Temperature 46",
      "description": "Actual temperature of area, area 46",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611446,
      "name": "Area Actual Temperature 47",
      "description": "Actual temperature of area, area 47",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611447,
      "name": "Area Actual Temperature 48",
      "description": "Actual temperature of area, area 48",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611448,
      "name": "Area Actual Temperature 49",
      "description": "Actual temperature of area, area 49",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611449,
      "name": "Area Actual Temperature 50",
      "description": "Actual temperature of area, area 50",
      "units": "°C or °F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611300,
      "name": "Actual Humidity Area 1",
      "description": "Actual humidity of area, area 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611301,
      "name": "Actual Humidity Area 2",
      "description": "Actual humidity of area, area 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611302,
      "name": "Actual Humidity Area 3",
      "description": "Actual humidity of area, area 3",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611303,
      "name": "Actual Humidity Area 4",
      "description": "Actual humidity of area, area 4",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611304,
      "name": "Actual Humidity Area 5",
      "description": "Actual humidity of area, area 5",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611305,
      "name": "Actual Humidity Area 6",
      "description": "Actual humidity of area, area 6",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611306,
      "name": "Actual Humidity Area 7",
      "description": "Actual humidity of area, area 7",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611307,
      "name": "Actual Humidity Area 8",
      "description": "Actual humidity of area, area 8",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611308,
      "name": "Actual Humidity Area 9",
      "description": "Actual humidity of area, area 9",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611309,
      "name": "Actual Humidity Area 10",
      "description": "Actual humidity of area, area 10",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611310,
      "name": "Actual Humidity Area 11",
      "description": "Actual humidity of area, area 11",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611311,
      "name": "Actual Humidity Area 12",
      "description": "Actual humidity of area, area 12",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611312,
      "name": "Actual Humidity Area 13",
      "description": "Actual humidity of area, area 13",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611313,
      "name": "Actual Humidity Area 14",
      "description": "Actual humidity of area, area 14",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611314,
      "name": "Actual Humidity Area 15",
      "description": "Actual humidity of area, area 15",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611315,
      "name": "Actual Humidity Area 16",
      "description": "Actual humidity of area, area 16",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611316,
      "name": "Actual Humidity Area 17",
      "description": "Actual humidity of area, area 17",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611317,
      "name": "Actual Humidity Area 18",
      "description": "Actual humidity of area, area 18",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611318,
      "name": "Actual Humidity Area 19",
      "description": "Actual humidity of area, area 19",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611319,
      "name": "Actual Humidity Area 20",
      "description": "Actual humidity of area, area 20",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611320,
      "name": "Actual Humidity Area 21",
      "description": "Actual humidity of area, area 21",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611321,
      "name": "Actual Humidity Area 22",
      "description": "Actual humidity of area, area 22",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611322,
      "name": "Actual Humidity Area 23",
      "description": "Actual humidity of area, area 23",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611323,
      "name": "Actual Humidity Area 24",
      "description": "Actual humidity of area, area 24",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611324,
      "name": "Actual Humidity Area 25",
      "description": "Actual humidity of area, area 25",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611325,
      "name": "Actual Humidity Area 26",
      "description": "Actual humidity of area, area 26",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611326,
      "name": "Actual Humidity Area 27",
      "description": "Actual humidity of area, area 27",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611327,
      "name": "Actual Humidity Area 28",
      "description": "Actual humidity of area, area 28",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611328,
      "name": "Actual Humidity Area 29",
      "description": "Actual humidity of area, area 29",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611329,
      "name": "Actual Humidity Area 30",
      "description": "Actual humidity of area, area 30",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611330,
      "name": "Actual Humidity Area 31",
      "description": "Actual humidity of area, area 31",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611331,
      "name": "Actual Humidity Area 32",
      "description": "Actual humidity of area, area 32",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611332,
      "name": "Actual Humidity Area 33",
      "description": "Actual humidity of area, area 33",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611333,
      "name": "Actual Humidity Area 34",
      "description": "Actual humidity of area, area 34",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611334,
      "name": "Actual Humidity Area 35",
      "description": "Actual humidity of area, area 35",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611335,
      "name": "Actual Humidity Area 36",
      "description": "Actual humidity of area, area 36",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611336,
      "name": "Actual Humidity Area 37",
      "description": "Actual humidity of area, area 37",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611337,
      "name": "Actual Humidity Area 38",
      "description": "Actual humidity of area, area 38",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611338,
      "name": "Actual Humidity Area 39",
      "description": "Actual humidity of area, area 39",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611339,
      "name": "Actual Humidity Area 40",
      "description": "Actual humidity of area, area 40",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611340,
      "name": "Actual Humidity Area 41",
      "description": "Actual humidity of area, area 41",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611341,
      "name": "Actual Humidity Area 42",
      "description": "Actual humidity of area, area 42",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611342,
      "name": "Actual Humidity Area 43",
      "description": "Actual humidity of area, area 43",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611343,
      "name": "Actual Humidity Area 44",
      "description": "Actual humidity of area, area 44",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611344,
      "name": "Actual Humidity Area 45",
      "description": "Actual humidity of area, area 45",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611345,
      "name": "Actual Humidity Area 46",
      "description": "Actual humidity of area, area 46",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611346,
      "name": "Actual Humidity Area 47",
      "description": "Actual humidity of area, area 47",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611347,
      "name": "Actual Humidity Area 48",
      "description": "Actual humidity of area, area 48",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611348,
      "name": "Actual Humidity Area 49",
      "description": "Actual humidity of area, area 49",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1611349,
      "name": "Actual Humidity Area 50",
      "description": "Actual humidity of area, area 50",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15231,
      "name": "Error Time",
      "description": "Timestamp of actual System Master Error",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15232,
      "name": "Error Code",
      "description": "Error Code of System Master Error",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10020,
      "name": "System Viewer Err Warn Code",
      "description": "Error Code of external control unit error",
      "units": "",
      "access": "R",
      "states": "0=no error"
    },
    {
      "type": "AV",
      "instance": 1611600,
      "name": "Area Setpoint 1",
      "description": "Humidity setpoint of area, area 1",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611601,
      "name": "Area Setpoint 2",
      "description": "Humidity setpoint of area, area 2",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611602,
      "name": "Area Setpoint 3",
      "description": "Humidity setpoint of area, area 3",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611603,
      "name": "Area Setpoint 4",
      "description": "Humidity setpoint of area, area 4",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611604,
      "name": "Area Setpoint 5",
      "description": "Humidity setpoint of area, area 5",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611605,
      "name": "Area Setpoint 6",
      "description": "Humidity setpoint of area, area 6",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611606,
      "name": "Area Setpoint 7",
      "description": "Humidity setpoint of area, area 7",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611607,
      "name": "Area Setpoint 8",
      "description": "Humidity setpoint of area, area 8",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611608,
      "name": "Area Setpoint 9",
      "description": "Humidity setpoint of area, area 9",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611609,
      "name": "Area Setpoint 10",
      "description": "Humidity setpoint of area, area 10",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611610,
      "name": "Area Setpoint 11",
      "description": "Humidity setpoint of area, area 11",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611611,
      "name": "Area Setpoint 12",
      "description": "Humidity setpoint of area, area 12",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611612,
      "name": "Area Setpoint 13",
      "description": "Humidity setpoint of area, area 13",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611613,
      "name": "Area Setpoint 14",
      "description": "Humidity setpoint of area, area 14",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611614,
      "name": "Area Setpoint 15",
      "description": "Humidity setpoint of area, area 15",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611615,
      "name": "Area Setpoint 16",
      "description": "Humidity setpoint of area, area 16",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611616,
      "name": "Area Setpoint 17",
      "description": "Humidity setpoint of area, area 17",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611617,
      "name": "Area Setpoint 18",
      "description": "Humidity setpoint of area, area 18",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611618,
      "name": "Area Setpoint 19",
      "description": "Humidity setpoint of area, area 19",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611619,
      "name": "Area Setpoint 20",
      "description": "Humidity setpoint of area, area 20",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611620,
      "name": "Area Setpoint 21",
      "description": "Humidity setpoint of area, area 21",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611621,
      "name": "Area Setpoint 22",
      "description": "Humidity setpoint of area, area 22",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611622,
      "name": "Area Setpoint 23",
      "description": "Humidity setpoint of area, area 23",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611623,
      "name": "Area Setpoint 24",
      "description": "Humidity setpoint of area, area 24",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611624,
      "name": "Area Setpoint 25",
      "description": "Humidity setpoint of area, area 25",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611625,
      "name": "Area Setpoint 26",
      "description": "Humidity setpoint of area, area 26",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611626,
      "name": "Area Setpoint 27",
      "description": "Humidity setpoint of area, area 27",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611627,
      "name": "Area Setpoint 28",
      "description": "Humidity setpoint of area, area 28",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611628,
      "name": "Area Setpoint 29",
      "description": "Humidity setpoint of area, area 29",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611629,
      "name": "Area Setpoint 30",
      "description": "Humidity setpoint of area, area 30",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611630,
      "name": "Area Setpoint 31",
      "description": "Humidity setpoint of area, area 31",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611631,
      "name": "Area Setpoint 32",
      "description": "Humidity setpoint of area, area 32",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611632,
      "name": "Area Setpoint 33",
      "description": "Humidity setpoint of area, area 33",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611633,
      "name": "Area Setpoint 34",
      "description": "Humidity setpoint of area, area 34",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611634,
      "name": "Area Setpoint 35",
      "description": "Humidity setpoint of area, area 35",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611635,
      "name": "Area Setpoint 36",
      "description": "Humidity setpoint of area, area 36",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611636,
      "name": "Area Setpoint 37",
      "description": "Humidity setpoint of area, area 37",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611637,
      "name": "Area Setpoint 38",
      "description": "Humidity setpoint of area, area 38",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611638,
      "name": "Area Setpoint 39",
      "description": "Humidity setpoint of area, area 39",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611639,
      "name": "Area Setpoint 40",
      "description": "Humidity setpoint of area, area 40",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611640,
      "name": "Area Setpoint 41",
      "description": "Humidity setpoint of area, area 41",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611641,
      "name": "Area Setpoint 42",
      "description": "Humidity setpoint of area, area 42",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611642,
      "name": "Area Setpoint 43",
      "description": "Humidity setpoint of area, area 43",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611643,
      "name": "Area Setpoint 44",
      "description": "Humidity setpoint of area, area 44",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611644,
      "name": "Area Setpoint 45",
      "description": "Humidity setpoint of area, area 45",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611645,
      "name": "Area Setpoint 46",
      "description": "Humidity setpoint of area, area 46",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611646,
      "name": "Area Setpoint 47",
      "description": "Humidity setpoint of area, area 47",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611647,
      "name": "Area Setpoint 48",
      "description": "Humidity setpoint of area, area 48",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611648,
      "name": "Area Setpoint 49",
      "description": "Humidity setpoint of area, area 49",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1611649,
      "name": "Area Setpoint 50",
      "description": "Humidity setpoint of area, area 50",
      "units": "%",
      "access": "W",
      "states": ""
    }
  ]
}
