{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "ABB ACH 400 via BASgatewayLX",
  "short_model": "BASgatewayLX ABB ACH 400",
  "model_slug": "basgatewaylx-abb-ach400",
  "aliases": [
    "ABB ACH400",
    "ACH400 drive",
    "ACH 400 Modbus"
  ],
  "equipment_type": "Variable frequency drive (HVAC)",
  "applies_to": "ABB ACH 400 HVAC drives read over Modbus RTU by a Contemporary Controls BASgatewayLX.",
  "summary": "Gateway profile for the ABB ACH 400 HVAC drive: 270 objects (249 AI, 21 BI), 62 polled by default. It reads the status word bits, output frequency, current, speed, power, DC bus voltage, fault history and the drive parameter groups. Every object is an input, so the profile monitors the drive but cannot command it.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile ABB_ACH_400_Drive_a_LX.CSV; the profile maps the registers in the ACH 400 user's manual Modbus section (https://www.ccontrols.com/support/dp/ACH402_US_04_Web.pdf).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "Only 62 of the 270 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
    "Some names appear more than once in the profile as published (PID GAIN; PID INTEG TIME; PID DERIV TIME...); they are kept as printed and told apart by instance.",
    "The engineering units in this profile look shifted by one row from about AI 26 on (e.g. SPEED shows amperes, OUTPUT FREQ shows rpm); they are kept as printed, so check units against the ACH 400 manual before trending."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile ABB_ACH_400_Drive_a",
    "doc_number": "ABB_ACH_400_Drive_a_LX.CSV",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/ABB_ACH_400_Drive_a_LX.CSV"
  },
  "integration": {
    "summary": "Poll the status bits and actual values for monitoring. The profile has no writable objects, so drive commands need another path (hard-wired I/O or an edited profile).",
    "minimum_points": [
      {
        "ref": "BI 20",
        "name": "OPERATING",
        "why": "Drive running (operating)"
      },
      {
        "ref": "BI 21",
        "name": "Drive control location: REMOTE",
        "why": "Control location is remote"
      },
      {
        "ref": "AI 28",
        "name": "OUTPUT FREQ",
        "why": "Output frequency"
      },
      {
        "ref": "AI 27",
        "name": "SPEED",
        "why": "Motor speed"
      },
      {
        "ref": "AI 29",
        "name": "CURRENT",
        "why": "Motor current"
      },
      {
        "ref": "AI 31",
        "name": "POWER",
        "why": "Drive output power"
      },
      {
        "ref": "BI 19",
        "name": "Alarm is active",
        "why": "Any active alarm"
      },
      {
        "ref": "BI 15",
        "name": "FAULT",
        "why": "Drive tripped on a fault"
      },
      {
        "ref": "AI 50",
        "name": "LAST FAULT",
        "why": "Most recent fault code"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": [
      "The profile is read-only: it has no output objects, so start/stop and speed reference cannot be written through it as published.",
      "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Enter READY TO OPERATE",
      "description": "Modbus 400001",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Continue operation (OFF2 inactive)",
      "description": "Modbus 400001 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Continue operation (OFF3 inactive)",
      "description": "Modbus 400001 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Enter OPERATION ENABLED",
      "description": "Modbus 400001 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Normal operation",
      "description": "Modbus 400001 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Normal operation. Enter OPERATING",
      "description": "Modbus 400001 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Fault reset (enter SWITCH-ON INHIBITED)",
      "description": "Modbus 400001 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Select external control location 2 (EXT2)",
      "description": "Modbus 400001 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "frequency reference REF1",
      "description": "Modbus 400001 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "frequency reference REF2",
      "description": "Modbus 400002",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Status Word",
      "description": "Modbus 400003",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "READY TO SWITCH ON",
      "description": "Modbus 400004",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "READY TO OPERATE",
      "description": "Modbus 400004 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "OPERATION ENABLED",
      "description": "Modbus 400004 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "FAULT",
      "description": "Modbus 400004 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "OFF2 inactive",
      "description": "Modbus 400004 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "OFF3 inactive",
      "description": "Modbus 400004 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "SWITCH-ON INHIBITED",
      "description": "Modbus 400004 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "Alarm is active",
      "description": "Modbus 400004 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "OPERATING",
      "description": "Modbus 400004 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "Drive control location: REMOTE",
      "description": "Modbus 400004 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "first supervised parameter => supervision limit",
      "description": "Modbus 400004 bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "External control location 2 (EXT2) selected",
      "description": "Modbus 400004 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "Run Enable signal received",
      "description": "Modbus 400004 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "Actual output frequency",
      "description": "Modbus 400004 bit 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Actual output current",
      "description": "Modbus 400005",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "SPEED",
      "description": "Modbus 400006",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "OUTPUT FREQ",
      "description": "Modbus 400102",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "CURRENT",
      "description": "Modbus 400103",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "TORQUE",
      "description": "Modbus 400104",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "POWER",
      "description": "Modbus 400105",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "DC BUS VOLTAGE",
      "description": "Modbus 400106",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "OUTPUT VOLTAGE",
      "description": "Modbus 400107",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "ACH400 TEMP",
      "description": "Modbus 400108",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "EXTERNAL REF 1",
      "description": "Modbus 400109",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "EXTERNAL REF 2",
      "description": "Modbus 400110",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "CTRL LOCATION",
      "description": "Modbus 400111",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "RUN TIME (R)",
      "description": "Modbus 400112",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "kWh COUNTER (R)",
      "description": "Modbus 400113",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "APPL BLK OUTPUT",
      "description": "Modbus 400114",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "DI1-DI4 STATUS",
      "description": "Modbus 400115",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "AI1",
      "description": "Modbus 400116",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "AI2",
      "description": "Modbus 400117",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "DI5 RELAYS",
      "description": "Modbus 400118",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "AO",
      "description": "Modbus 400119",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "ACTUAL VALUE 1",
      "description": "Modbus 400121",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "ACTUAL VALUE 2",
      "description": "Modbus 400122",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "CONTROL DEV",
      "description": "Modbus 400125",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "PID ACT VALUE",
      "description": "Modbus 400126",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "LAST FAULT",
      "description": "Modbus 400127",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "PREVIOUS FAULT",
      "description": "Modbus 400128",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "OLDEST FAULT",
      "description": "Modbus 400129",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "SER LINK DATA 1",
      "description": "Modbus 400130",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "SER LINK DATA 2",
      "description": "Modbus 400131",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "SER LINK DATA 3",
      "description": "Modbus 400132",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "PROCESS VAR 1 (0 to 65535)",
      "description": "Modbus 400133",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "PROCESS VAR 1 (-32768 to 32767)",
      "description": "Modbus 400134",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "PROCESS VAR 2 (0 to 65535)",
      "description": "Modbus 400134",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "PROCESS VAR 2 (-32768 to 32767)",
      "description": "Modbus 400135",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "RUN TIME",
      "description": "Modbus 400135",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "MWh COUNTER",
      "description": "Modbus 400136",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "EXT1 COMMANDS",
      "description": "Modbus 400137",
      "units": "MWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "EXT2 COMMANDS",
      "description": "Modbus 401001; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "DIRECTION",
      "description": "Modbus 401002; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "KEYPAD REF SEL",
      "description": "Modbus 401003; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "EXT1/EXT2 SEL",
      "description": "Modbus 401101; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "EXT REF1 SELECT",
      "description": "Modbus 401102; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "EXT REF1 MIN",
      "description": "Modbus 401103; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "EXT REF1 MAX",
      "description": "Modbus 401104; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "EXT REF2 SELECT",
      "description": "Modbus 401105; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "EXT REF2 MIN",
      "description": "Modbus 401106; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "EXT REF2 MAX",
      "description": "Modbus 401107; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "CONST SPEED SEL",
      "description": "Modbus 401108; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "CONST SPEED 1",
      "description": "Modbus 401201; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "CONST SPEED 2",
      "description": "Modbus 401202; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "CONST SPEED 3",
      "description": "Modbus 401203; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "CONST SPEED 4",
      "description": "Modbus 401204; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "CONST SPEED 5",
      "description": "Modbus 401205; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "CONST SPEED 6",
      "description": "Modbus 401206; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "CONST SPEED 7",
      "description": "Modbus 401207; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "MINIMUM AI1",
      "description": "Modbus 401208; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "MAXIMUM AI1",
      "description": "Modbus 401301; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "FILTER AI1",
      "description": "Modbus 401302; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "MINIMUM AI2",
      "description": "Modbus 401303; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "MAXIMUM AI2",
      "description": "Modbus 401304; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "FILTER AI2",
      "description": "Modbus 401305; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "RELAY OUTPUT 1",
      "description": "Modbus 401306; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "RELAY OUTPUT 2",
      "description": "Modbus 401401; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "RELAY 1 ON DELAY ( 1 sec)",
      "description": "Modbus 401402; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "RELAY 1 ON DELAY ( .1 sec)",
      "description": "Modbus 401403; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "RELAY 1 OFF DELAY ( 1 sec)",
      "description": "Modbus 401403; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "RELAY 1 OFF DELAY ( .1 sec)",
      "description": "Modbus 401404; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "RELAY 2 ON DELAY ( 1 sec)",
      "description": "Modbus 401404; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "RELAY 2 ON DELAY ( .1 sec)",
      "description": "Modbus 401405; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "RELAY 2 OFF DELAY ( 1 sec)",
      "description": "Modbus 401405; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "RELAY 2 OFF DELAY ( .1 sec)",
      "description": "Modbus 401406; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "AO CONTENT",
      "description": "Modbus 401406; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "AO CONTENT MIN",
      "description": "Modbus 401501; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "AO CONTENT MAX",
      "description": "Modbus 401502; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "MINIMUM AO",
      "description": "Modbus 401503; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "MAXIMUM AO",
      "description": "Modbus 401504; not polled by default",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "FILTER AO",
      "description": "Modbus 401505; not polled by default",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "RUN ENABLE",
      "description": "Modbus 401506; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "PARAMETER LOCK",
      "description": "Modbus 401601; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "FAULT RESET SEL",
      "description": "Modbus 401602; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "LOCAL LOCK",
      "description": "Modbus 401604; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "PARAM. SAVE",
      "description": "Modbus 401605; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "MAX CURRENT",
      "description": "Modbus 401607; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "OVERVOLT CTRL",
      "description": "Modbus 402003; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "UNDERVOLT CTRL",
      "description": "Modbus 402005; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "MINIMUM FREQ",
      "description": "Modbus 402006; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "MAXIMUM FREQ",
      "description": "Modbus 402007; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "START FUNCTION",
      "description": "Modbus 402008; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "STOP FUNCTION",
      "description": "Modbus 402101; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "TORQ BOOST CURR",
      "description": "Modbus 402102; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "STOP DC INJ TIME",
      "description": "Modbus 402103; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "PREMAGN SEL",
      "description": "Modbus 402104; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "PREMAGN MAX TIME",
      "description": "Modbus 402105; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "START INHIBIT",
      "description": "Modbus 402106; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "ACC/DEC 1/2 SEL",
      "description": "Modbus 402107; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "ACCEL TIME 1 ( 1 Sec )",
      "description": "Modbus 402201; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "ACCEL TIME 1 ( .1 Sec )",
      "description": "Modbus 402202; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "DECEL TIME 1 ( 1 Sec)",
      "description": "Modbus 402202; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "DECEL TIME 1 ( .1 Sec)",
      "description": "Modbus 402203; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "ACCEL TIME 2 ( 1 Sec )",
      "description": "Modbus 402203; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "ACCEL TIME 2 ( .1 Sec )",
      "description": "Modbus 402204; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "DECEL TIME 2 ( 1 Sec)",
      "description": "Modbus 402204; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "DECEL TIME 2 ( .1 Sec)",
      "description": "Modbus 402205; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "RAMP SHAPE",
      "description": "Modbus 402205; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "CRIT FREQ SEL",
      "description": "Modbus 402206; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "CRIT FREQ 1 LO",
      "description": "Modbus 402501; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "CRIT FREQ 1 HI",
      "description": "Modbus 402502; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "CRIT FREQ 2 LO",
      "description": "Modbus 402503; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "CRIT FREQ 2 HI",
      "description": "Modbus 402504; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "IR COMPENSATION",
      "description": "Modbus 402505; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "IR COMP RANGE",
      "description": "Modbus 402603; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "LOW NOISE",
      "description": "Modbus 402604; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "U/f RATIO",
      "description": "Modbus 402605; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "SLIP COMP RATIO",
      "description": "Modbus 402606; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "AI<MIN FUNCTION",
      "description": "Modbus 402607; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "PANEL LOSS",
      "description": "Modbus 403001; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 142,
      "name": "EXTERNAL FAULT",
      "description": "Modbus 403002; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "MOT THERM PROT",
      "description": "Modbus 403003; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "MOT THERM TIME",
      "description": "Modbus 403004; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 145,
      "name": "MOT LOAD CURVE",
      "description": "Modbus 403005; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 146,
      "name": "ZERO SPEED LOAD",
      "description": "Modbus 403006; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 147,
      "name": "BREAK POINT",
      "description": "Modbus 403007; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 148,
      "name": "STALL FUNCTION",
      "description": "Modbus 403008; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 149,
      "name": "STALL CURRENT",
      "description": "Modbus 403009; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 150,
      "name": "STALL FREQ HI",
      "description": "Modbus 403010; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 151,
      "name": "STALL TIME",
      "description": "Modbus 403011; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 152,
      "name": "UNDERLOAD FUNC",
      "description": "Modbus 403012; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 153,
      "name": "UNDERLOAD TIME",
      "description": "Modbus 403013; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 154,
      "name": "UNDERLOAD CURVE",
      "description": "Modbus 403014; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 155,
      "name": "MOTOR PHASE LOSS",
      "description": "Modbus 403015; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 156,
      "name": "GROUND FAULT",
      "description": "Modbus 403016; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 157,
      "name": "NR OF TRIALS",
      "description": "Modbus 403017; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 158,
      "name": "TRIAL TIME",
      "description": "Modbus 403101; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 159,
      "name": "DELAY TIME",
      "description": "Modbus 403102; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 160,
      "name": "AR OVERCURRENT",
      "description": "Modbus 403103; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 161,
      "name": "AR OVERVOLTAGE",
      "description": "Modbus 403104; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 162,
      "name": "AR UNDERVOLTAGE",
      "description": "Modbus 403105; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 163,
      "name": "AR AI<MIN",
      "description": "Modbus 403106; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 164,
      "name": "SUPERV 1 PARAM",
      "description": "Modbus 403107; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 165,
      "name": "SUPERV 1 LIM LO",
      "description": "Modbus 403201; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 166,
      "name": "SUPERV 1 LIM HI",
      "description": "Modbus 403202; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 167,
      "name": "SUPERV 2 PARAM",
      "description": "Modbus 403203; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 168,
      "name": "SUPERV 2 LIM LO",
      "description": "Modbus 403204; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 169,
      "name": "SUPERV 2 LIM HI",
      "description": "Modbus 403205; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 170,
      "name": "SW VERSION",
      "description": "Modbus 403206; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 171,
      "name": "TEST DATE",
      "description": "Modbus 403301; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 172,
      "name": "DISPLAY SEL",
      "description": "Modbus 403302; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 173,
      "name": "P VAR 1 SEL",
      "description": "Modbus 403401; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 174,
      "name": "P VAR 1 MULTIP",
      "description": "Modbus 403402; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 175,
      "name": "P VAR 1 DIVISOR",
      "description": "Modbus 403403; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 176,
      "name": "P VAR 1 SCALING",
      "description": "Modbus 403404; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 177,
      "name": "P VAR 1 UNIT",
      "description": "Modbus 403405; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 178,
      "name": "P VAR 2 SEL",
      "description": "Modbus 403406; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 179,
      "name": "P VAR 2 MULTIP",
      "description": "Modbus 403407; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 180,
      "name": "P VAR 2 DIVISOR",
      "description": "Modbus 403408; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 181,
      "name": "P VAR 2 SCALING",
      "description": "Modbus 403409; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 182,
      "name": "P VAR 2 UNIT",
      "description": "Modbus 403410; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 183,
      "name": "PID GAIN",
      "description": "Modbus 403411; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 184,
      "name": "PID INTEG TIME",
      "description": "Modbus 404001; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 185,
      "name": "PID DERIV TIME",
      "description": "Modbus 404002; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 186,
      "name": "PID DERIV FILTER",
      "description": "Modbus 404003; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 187,
      "name": "ERROR VALUE INV",
      "description": "Modbus 404004; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 188,
      "name": "ACTUAL VAL SEL",
      "description": "Modbus 404005; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 189,
      "name": "ACT1 INPUT SEL",
      "description": "Modbus 404006; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 190,
      "name": "ACT2 INPUT SEL",
      "description": "Modbus 404007; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 191,
      "name": "ACT1 MINIMUM",
      "description": "Modbus 404008; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 192,
      "name": "ACT1 MAXIMUM",
      "description": "Modbus 404009; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 193,
      "name": "ACT2 MINIMUM",
      "description": "Modbus 404010; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 194,
      "name": "ACT2 MAXIMUM",
      "description": "Modbus 404011; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 195,
      "name": "PID SLEEP DELAY (1 Sec)",
      "description": "Modbus 404012; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 196,
      "name": "PID SLEEP DELAY (.1 Sec )",
      "description": "Modbus 404013; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 197,
      "name": "PID SLEEP LEVEL",
      "description": "Modbus 404013; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 198,
      "name": "WAKE-UP LEVEL",
      "description": "Modbus 404014; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 199,
      "name": "PID PARAM SET",
      "description": "Modbus 404015; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 200,
      "name": "WAKE-UP DELAY",
      "description": "Modbus 404016; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 201,
      "name": "SLEEP SELECTION",
      "description": "Modbus 404017; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 202,
      "name": "SET POINT SEL",
      "description": "Modbus 404018; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 203,
      "name": "INTERNAL SETPNT",
      "description": "Modbus 404019; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 204,
      "name": "PID GAIN",
      "description": "Modbus 404020; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 205,
      "name": "PID INTEG TIME",
      "description": "Modbus 404101; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 206,
      "name": "PID DERIV TIME",
      "description": "Modbus 404102; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 207,
      "name": "PID DERIV FILTER",
      "description": "Modbus 404103; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 208,
      "name": "ERROR VALUE INV",
      "description": "Modbus 404104; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209,
      "name": "ACTUAL VAL SEL",
      "description": "Modbus 404105; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 210,
      "name": "ACT1 INPUT SEL",
      "description": "Modbus 404106; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 211,
      "name": "ACT2 INPUT SEL",
      "description": "Modbus 404107; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 212,
      "name": "ACT1 MINIMUM",
      "description": "Modbus 404108; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 213,
      "name": "ACT1 MAXIMUM",
      "description": "Modbus 404109; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 214,
      "name": "ACT2 MINIMUM",
      "description": "Modbus 404110; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 215,
      "name": "ACT2 MAXIMUM",
      "description": "Modbus 404111; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 216,
      "name": "SET POINT SEL",
      "description": "Modbus 404112; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 217,
      "name": "INTERNAL SETPNT",
      "description": "Modbus 404119; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 218,
      "name": "DDCS BIT RATE",
      "description": "Modbus 404120; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 219,
      "name": "DDCS NODE NR",
      "description": "Modbus 405001; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 220,
      "name": "COMM FAULT TIME",
      "description": "Modbus 405002; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 221,
      "name": "COMM FAULT FUNC",
      "description": "Modbus 405003; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 222,
      "name": "PROTOCOL SEL",
      "description": "Modbus 405004; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 223,
      "name": "COMM COMMANDS",
      "description": "Modbus 405005; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 224,
      "name": "FIELDBUSPAR 01",
      "description": "Modbus 405006; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 225,
      "name": "FIELDBUSPAR 02",
      "description": "Modbus 405101; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 226,
      "name": "FIELDBUSPAR 03",
      "description": "Modbus 405102; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 227,
      "name": "FIELDBUSPAR 04",
      "description": "Modbus 405103; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 228,
      "name": "FIELDBUSPAR 05",
      "description": "Modbus 405104; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 229,
      "name": "FIELDBUSPAR 06",
      "description": "Modbus 405105; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 230,
      "name": "FIELDBUSPAR 07",
      "description": "Modbus 405106; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 231,
      "name": "FIELDBUSPAR 08",
      "description": "Modbus 405107; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 232,
      "name": "FIELDBUSPAR 09",
      "description": "Modbus 405108; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 233,
      "name": "FIELDBUSPAR 10",
      "description": "Modbus 405109; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 234,
      "name": "FIELDBUSPAR 11",
      "description": "Modbus 405110; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 235,
      "name": "FIELDBUSPAR 12",
      "description": "Modbus 405111; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 236,
      "name": "FIELDBUSPAR 13",
      "description": "Modbus 405112; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 237,
      "name": "FIELDBUSPAR 14",
      "description": "Modbus 405113; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 238,
      "name": "FIELDBUSPAR 15",
      "description": "Modbus 405114; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 239,
      "name": "STATION NUMBER",
      "description": "Modbus 405115; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 240,
      "name": "COMM SPEED",
      "description": "Modbus 405201; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 241,
      "name": "PARITY",
      "description": "Modbus 405202; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 242,
      "name": "REFERENCE STEP 1",
      "description": "Modbus 405203; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 243,
      "name": "REFERENCE STEP 2",
      "description": "Modbus 408103; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 244,
      "name": "REFERENCE STEP 3",
      "description": "Modbus 408104; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 245,
      "name": "START FREQ 1",
      "description": "Modbus 408105; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 246,
      "name": "START FREQ 2",
      "description": "Modbus 408109; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 247,
      "name": "START FREQ 3",
      "description": "Modbus 408110; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 248,
      "name": "LOW FREQ 1",
      "description": "Modbus 408111; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 249,
      "name": "LOW FREQ 2",
      "description": "Modbus 408112; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 250,
      "name": "LOW FREQ 3",
      "description": "Modbus 408113; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 251,
      "name": "AUX MOT START D ( 1 Sec )",
      "description": "Modbus 408114; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 252,
      "name": "AUX MOT START D ( .1 Sec )",
      "description": "Modbus 408115; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 253,
      "name": "AUX MOT STOP D. ( 1 Sec)",
      "description": "Modbus 408115; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 254,
      "name": "AUX MOT STOP D. ( .1 Sec)",
      "description": "Modbus 408116; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 255,
      "name": "NR OF AUX MOT",
      "description": "Modbus 408116; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 256,
      "name": "AUTOCHNG INTERV",
      "description": "Modbus 408117; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 257,
      "name": "AUTOCHNG LEVEL",
      "description": "Modbus 408118; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 258,
      "name": "INTERLOCKS",
      "description": "Modbus 408119; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 259,
      "name": "REG BYPASS CTRL",
      "description": "Modbus 408120; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 260,
      "name": "PFC START DELAY",
      "description": "Modbus 408121; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 261,
      "name": "LANGUAGE",
      "description": "Modbus 408122; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 262,
      "name": "APPLIC MACRO",
      "description": "Modbus 409901; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 263,
      "name": "MOTOR CONTROL MODE",
      "description": "Modbus 409902; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 264,
      "name": "MOTOR NOM VOLT",
      "description": "Modbus 409904; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 265,
      "name": "MOTOR NOM CURR",
      "description": "Modbus 409905; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 266,
      "name": "MOTOR NOM FREQ",
      "description": "Modbus 409906; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 267,
      "name": "MOTOR NOM SPEED",
      "description": "Modbus 409907; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 268,
      "name": "MOTOR NOM POWER",
      "description": "Modbus 409908; not polled by default",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 269,
      "name": "MOTOR COS PHI",
      "description": "Modbus 409909; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 270,
      "name": "MOTOR COS PHI",
      "description": "Modbus 409910; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
