{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "AERCO BMS / BMS II Boiler Management System via BASgatewayLX",
  "short_model": "BASgatewayLX AERCO BMS/BMSII",
  "model_slug": "basgatewaylx-aerco-bms-bmsii",
  "aliases": [
    "AERCO BMS",
    "AERCO BMS II",
    "Boiler Management System",
    "BMSII"
  ],
  "equipment_type": "Boiler sequencer (boiler management system)",
  "applies_to": "AERCO BMS and BMS II boiler management systems on Modbus, read by a BASgatewayLX.",
  "summary": "Gateway profile for the AERCO BMS / BMS II plant sequencer: 188 objects (173 AI, 15 BI), 34 polled by default. It reads header, outside and indoor/return temperatures, header setpoint, fire rate out, boilers fired and on line, the fault/message bits and the configuration menu values. There are no output objects.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile Aerco_Boiler_Mgmt_System_BMS_BMSII_LX.csv; the profile maps the registers in the AERCO BMS Modbus register list (https://www.ccontrols.com/support/dp/AercoBoilerMgmt.pdf).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "Only 34 of the 188 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile Aerco_Boiler_Mgmt_System_BMS_BMSII",
    "doc_number": "Aerco_Boiler_Mgmt_System_BMS_BMSII_LX.csv",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/Aerco_Boiler_Mgmt_System_BMS_BMSII_LX.zip"
  },
  "integration": {
    "summary": "Read header temperature against the header setpoint, fire rate and boilers fired; watch the fault bits. Setpoints are changed on the BMS panel, not through this profile.",
    "minimum_points": [
      {
        "ref": "AI 1",
        "name": "Header Temperature",
        "why": "Header temperature"
      },
      {
        "ref": "AI 5",
        "name": "Header Set Temperature",
        "why": "Header setpoint"
      },
      {
        "ref": "AI 4",
        "name": "Fire Rate Out",
        "why": "Fire rate out, %"
      },
      {
        "ref": "AI 7",
        "name": "Total Boilers Fired",
        "why": "Boilers firing"
      },
      {
        "ref": "AI 8",
        "name": "Total Boilers On Line",
        "why": "Boilers on line"
      },
      {
        "ref": "AI 2",
        "name": "Outside Air Temperature",
        "why": "Outside air temperature"
      },
      {
        "ref": "BI 10",
        "name": "Fault/Message Code Bit 1 = Header Sensor Error",
        "why": "Header sensor error"
      },
      {
        "ref": "BI 58",
        "name": "Bit map BMS II Only Bit 1 = Fault Relay",
        "why": "Fault relay (BMS II only)"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": [
      "Some bits are BMS II only or BMS only; the names say which.",
      "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Header Temperature",
      "description": "Modbus 300002",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Outside Air Temperature",
      "description": "Modbus 300003",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Indoor Air/Return Temperature",
      "description": "Modbus 300004",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Fire Rate Out",
      "description": "Modbus 300005",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Header Set Temperature",
      "description": "Modbus 300006",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Network Address",
      "description": "Modbus 300007; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Total Boilers Fired",
      "description": "Modbus 300008",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Total Boilers On Line",
      "description": "Modbus 300009",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Fault/Message Code Bit 0 = Outside Air Sensor",
      "description": "Modbus 300011 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Fault/Message Code Bit 1 = Header Sensor Error",
      "description": "Modbus 300011 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Fault/Message Code Bit 2 = Interlock 1 Error",
      "description": "Modbus 300011 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Fault/Message Code Bit 3 = Interlock 2 Error",
      "description": "Modbus 300011 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Fault/Message Code BMS Bit 4 = Indoor Air Sensor Error",
      "description": "Modbus 300011 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Fault/Message Code BMSII Bit 4 = Return Sensor Error",
      "description": "Modbus 300011 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Fault/Message Code Bit 5 = 4-20mA Input Error",
      "description": "Modbus 300011 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Lead Boiler Number",
      "description": "Modbus 300017",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Boiler 1 Status (PWM Boiler 1)",
      "description": "Modbus 300018; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Boiler 2 Status (PWM Boiler 2)",
      "description": "Modbus 300019; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Boiler 3 Status (PWM Boiler 3)",
      "description": "Modbus 300020; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Boiler 4 Status (PWM Boiler 4)",
      "description": "Modbus 300021; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Boiler 5 Status (PWM Boiler 5)",
      "description": "Modbus 300022; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Boiler 6 Status (PWM Boiler 6)",
      "description": "Modbus 300023; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Boiler 7 Status (PWM Boiler 7)",
      "description": "Modbus 300024; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Boiler 8 Status (PWM Boiler 8)",
      "description": "Modbus 300025; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Boiler 9 Status (BMS) (Net Boiler 1) Boiler 1 Status (BMS II)",
      "description": "Modbus 300026; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Boiler 10 Status (BMS) (Net Boiler 2) Boiler 2 Status (BMS II)",
      "description": "Modbus 300027; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Boiler 11 Status (BMS) (Net Boiler 3) Boiler 3 Status (BMS II)",
      "description": "Modbus 300028; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Boiler 12 Status (BMS) (Net Boiler 4) Boiler 4 Status (BMS II)",
      "description": "Modbus 300029; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Boiler 13 Status (BMS) (Net Boiler 5) Boiler 5 Status (BMS II)",
      "description": "Modbus 300030; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Boiler 14 Status (BMS) (Net Boiler 6) Boiler 6 Status (BMS II)",
      "description": "Modbus 300031; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Boiler 15 Status (BMS) (Net Boiler 7) Boiler 7 Status (BMS II)",
      "description": "Modbus 300032; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Boiler 16 Status (BMS) (Net Boiler 8) Boiler 8 Status (BMS II)",
      "description": "Modbus 300033; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Boiler 17 Status (BMS) (Net Boiler 9) Boiler 9 Status (BMS II)",
      "description": "Modbus 300034; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Boiler 18 Status (BMS) (Net Boiler 10) Boiler 10 Status (BMS II)",
      "description": "Modbus 300035; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Boiler 19 Status (BMS) (Net Boiler 11) Boiler 11 Status (BMS II)",
      "description": "Modbus 300036; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Boiler 20 Status (BMS) (Net Boiler 12) Boiler 12 Status (BMS II)",
      "description": "Modbus 300037; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Boiler 21 Status (BMS) (Net Boiler 13) Boiler 13 Status (BMS II)",
      "description": "Modbus 300038; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Boiler 22 Status (BMS) (Net Boiler 14) Boiler 14 Status (BMS II)",
      "description": "Modbus 300039; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Boiler 23 Status (BMS) (Net Boiler 15) Boiler 15 Status (BMS II)",
      "description": "Modbus 300040; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Boiler 24 Status (BMS) (Net Boiler 16) Boiler 16 Status (BMS II)",
      "description": "Modbus 300041; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Boiler 25 Status (BMS) (Net Boiler 17) Boiler 17 Status (BMS II)",
      "description": "Modbus 300042; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Boiler 26 Status (BMS) (Net Boiler 18) Boiler 18 Status (BMS II)",
      "description": "Modbus 300043; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Boiler 27 Status (BMS) (Net Boiler 19) Boiler 19 Status (BMS II)",
      "description": "Modbus 300044; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Boiler 28 Status (BMS) (Net Boiler 20) Boiler 20 Status (BMS II)",
      "description": "Modbus 300045; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Boiler 29 Status (BMS) (Net Boiler 21) Boiler 21 Status (BMS II)",
      "description": "Modbus 300046; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Boiler 30 Status (BMS) (Net Boiler 22) Boiler 22 Status (BMS II)",
      "description": "Modbus 300047; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Boiler 31 Status (BMS) (Net Boiler 23) Boiler 23 Status (BMS II)",
      "description": "Modbus 300048; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Boiler 32 Status (BMS) (Net Boiler 24) Boiler 24 Status (BMS II)",
      "description": "Modbus 300049; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Boiler 33 Status (BMS) (Net Boiler 25) Boiler 25 Status (BMS II)",
      "description": "Modbus 300050; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Boiler 34 Status (BMS) (Net Boiler 25) Boiler 25 Status (BMS II)",
      "description": "Modbus 300051; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Boiler 35 Status (BMS) (Net Boiler 27) Boiler 27 Status (BMS II)",
      "description": "Modbus 300052; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Boiler 36 Status (BMS) (Net Boiler 28) Boiler 28 Status (BMS II)",
      "description": "Modbus 300053; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Boiler 37 Status (BMS) (Net Boiler 29) Boiler 29 Status (BMS II)",
      "description": "Modbus 300054; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Boiler 38 Status (BMS) (Net Boiler 30) Boiler 30 Status (BMS II)",
      "description": "Modbus 300055; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Boiler 39 Status (BMS) (Net Boiler 31) Boiler 31 Status (BMS II)",
      "description": "Modbus 300056; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "Boiler 40 Status (BMS) (Net Boiler 32) Boiler 32 Status (BMS II)",
      "description": "Modbus 300057; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "Bit map BMS II Only Bit 0 = AUX Relay",
      "description": "Modbus 300058 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 58,
      "name": "Bit map BMS II Only Bit 1 = Fault Relay",
      "description": "Modbus 300058 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 59,
      "name": "Bit map BMS II Only Bit 2 = Sys Start Relay",
      "description": "Modbus 300058 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 60,
      "name": "Bit map BMS II Only Bit 3 = Empty",
      "description": "Modbus 300058 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 61,
      "name": "Bit map BMS II Only Bit 4 = Setback",
      "description": "Modbus 300058 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 62,
      "name": "Bit map BMS II Only Bit 5 = Interlock 2",
      "description": "Modbus 300058 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 63,
      "name": "Bit map BMS II Only Bit 6 = Interlock 1",
      "description": "Modbus 300058 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 64,
      "name": "Bit map BMS II Only Bit 7 = Empty",
      "description": "Modbus 300058 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "Return Sensor Temp BMS II Only",
      "description": "Modbus 300059",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "Net Header Set Temp",
      "description": "Modbus 400005",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "System Start Temp",
      "description": "Modbus 400006",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "System Start Option",
      "description": "Modbus 400007",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Manual Hdr Set Manual Hdr Set",
      "description": "Modbus 400008",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "Bldg Ref Temp",
      "description": "Modbus 400009",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Indoor Prop Band",
      "description": "Modbus 400010",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Indoor Setpoint Temp",
      "description": "Modbus 400011",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Reset Ratio",
      "description": "Modbus 400012; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Max Header Temp",
      "description": "Modbus 400013",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Min Header Temp",
      "description": "Modbus 400014",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Start Percent",
      "description": "Modbus 400015; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Stop Percent",
      "description": "Modbus 400016; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Integral Gain",
      "description": "Modbus 400017; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Header Set Mode",
      "description": "Modbus 400018; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Derivative Gain",
      "description": "Modbus 400019; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Header Temp Bandwidth",
      "description": "Modbus 400020; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Aux Relay Open",
      "description": "Modbus 400021; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Aux Relay Mode",
      "description": "Modbus 400022; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Temp Sensor Fail Mode/Failsafe Mode",
      "description": "Modbus 400023; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Fault Alarm Relay Mode",
      "description": "Modbus 400024; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Fault Alarm Clear Method",
      "description": "Modbus 400025; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Boiler Operation Mode",
      "description": "Modbus 400026; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Number Of Combination Mode Boilers",
      "description": "Modbus 400027; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Max Power Input",
      "description": "Modbus 400031; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Interlock 1 Method (BMS)/Sys Intlk Config (BMSII)",
      "description": "Modbus 400032; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "Real Time Clock Minutes",
      "description": "Modbus 400033; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "Real Time Clock Hours",
      "description": "Modbus 400034; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Real Time Clock Day of Week",
      "description": "Modbus 400035; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "Real Time Clock Year",
      "description": "Modbus 400036; not polled by default",
      "units": "years",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "Real Time Clock Day of Month",
      "description": "Modbus 400037; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "Real Time Clock Month",
      "description": "Modbus 400038; not polled by default",
      "units": "months",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "Offset Temp Day 1",
      "description": "Modbus 400039; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "Offset Temp Day 2",
      "description": "Modbus 400040; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "Offset Temp Day 3",
      "description": "Modbus 400041; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Offset Temp Day 4",
      "description": "Modbus 400042; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Offset Temp Day 5",
      "description": "Modbus 400043; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "Offset Temp Day 6",
      "description": "Modbus 400044; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "Offset Temp Day 7",
      "description": "Modbus 400045; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Offset On Time Day 1 – Minutes",
      "description": "Modbus 400046; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "Offset On Time Day 2 – Minutes",
      "description": "Modbus 400047; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "Offset On Time Day 3 – Minutes",
      "description": "Modbus 400048; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "Offset On Time Day 4 – Minutes",
      "description": "Modbus 400049; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "Offset On Time Day 5 – Minutes",
      "description": "Modbus 400050; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Offset On Time Day 6 – Minutes",
      "description": "Modbus 400051; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Offset On Time Day 7 – Minutes",
      "description": "Modbus 400052; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "Offset On Time Day 1 – Hours",
      "description": "Modbus 400053; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Offset On Time Day 2 – Hours",
      "description": "Modbus 400054; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "Offset On Time Day 3 – Hours",
      "description": "Modbus 400055; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "Offset On Time Day 4 – Hours",
      "description": "Modbus 400056; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "Offset On Time Day 5 – Hours",
      "description": "Modbus 400057; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "Offset On Time Day 6 – Hours",
      "description": "Modbus 400058; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "Offset On Time Day 7 – Hours",
      "description": "Modbus 400059; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "Offset Enable",
      "description": "Modbus 400060; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "Header Offset",
      "description": "Modbus 400061; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "System Start Interlock",
      "description": "Modbus 400062; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "Offset Off Time Day 1 – Minutes",
      "description": "Modbus 400071; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "Offset Off Time Day 2 – Minutes",
      "description": "Modbus 400072; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "Offset Off Time Day 3 – Minutes",
      "description": "Modbus 400073; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "Offset Off Time Day 4 – Minutes",
      "description": "Modbus 400074; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "Offset Off Time Day 5 – Minutes",
      "description": "Modbus 400075; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "Offset Off Time Day 6 – Minutes",
      "description": "Modbus 400076; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "Offset Off Time Day 7 – Minutes",
      "description": "Modbus 400077; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "Offset Off Time Day 1 – Hours",
      "description": "Modbus 400078; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "Offset Off Time Day 2 – Hours",
      "description": "Modbus 400079; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "Offset Off Time Day 3 – Hours",
      "description": "Modbus 400080; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "Offset Off Time Day 4 – Hours",
      "description": "Modbus 400081; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "Offset Off Time Day 5 – Hours",
      "description": "Modbus 400082; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "Offset Off Time Day 6 – Hours",
      "description": "Modbus 400083; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "Offset Off Time Day 7 – Hours",
      "description": "Modbus 400084; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "Indoor Air Input",
      "description": "Modbus 400086",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "Remote Signal",
      "description": "Modbus 400087; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "RS232 Mode",
      "description": "Modbus 400088; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "RS232 Baud Rate",
      "description": "Modbus 400089; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "Number Of Network Boilers",
      "description": "Modbus 400090; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "Min Slave Address",
      "description": "Modbus 400091; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "Max Slave Address",
      "description": "Modbus 400092; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 142,
      "name": "Net Boiler 1 Address",
      "description": "Modbus 400093; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "Net Boiler 2 Address",
      "description": "Modbus 400094; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "Net Boiler 3 Address",
      "description": "Modbus 400095; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 145,
      "name": "Net Boiler 4 Address",
      "description": "Modbus 400096; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 146,
      "name": "Net Boiler 5 Address",
      "description": "Modbus 400097; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 147,
      "name": "Net Boiler 6 Address",
      "description": "Modbus 400098; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 148,
      "name": "Net Boiler 7 Address",
      "description": "Modbus 400099; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 149,
      "name": "Net Boiler 8 Address",
      "description": "Modbus 400100; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 150,
      "name": "Net Boiler 9 Address",
      "description": "Modbus 400101; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 151,
      "name": "Net Boiler 10 Address",
      "description": "Modbus 400102; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 152,
      "name": "Net Boiler 11 Address",
      "description": "Modbus 400103; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 153,
      "name": "Net Boiler 12 Address",
      "description": "Modbus 400104; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 154,
      "name": "Net Boiler 13 Address",
      "description": "Modbus 400105; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 155,
      "name": "Net Boiler 14 Address",
      "description": "Modbus 400106; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 156,
      "name": "Net Boiler 15 Address",
      "description": "Modbus 400107; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 157,
      "name": "Net Boiler 16 Address",
      "description": "Modbus 400108; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 158,
      "name": "Net Boiler 17 Address",
      "description": "Modbus 400109; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 159,
      "name": "Net Boiler 18 Address",
      "description": "Modbus 400110; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 160,
      "name": "Net Boiler 19 Address",
      "description": "Modbus 400111; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 161,
      "name": "Net Boiler 20 Address",
      "description": "Modbus 400112; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 162,
      "name": "Net Boiler 21 Address",
      "description": "Modbus 400113; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 163,
      "name": "Net Boiler 22 Address",
      "description": "Modbus 400114; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 164,
      "name": "Net Boiler 23 Address",
      "description": "Modbus 400115; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 165,
      "name": "Net Boiler 24 Address",
      "description": "Modbus 400116; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 166,
      "name": "Net Boiler 25 Address",
      "description": "Modbus 400117; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 167,
      "name": "Net Boiler 26 Address",
      "description": "Modbus 400118; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 168,
      "name": "Net Boiler 27 Address",
      "description": "Modbus 400119; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 169,
      "name": "Net Boiler 28 Address",
      "description": "Modbus 400120; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 170,
      "name": "Net Boiler 29 Address",
      "description": "Modbus 400121; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 171,
      "name": "Net Boiler 30 Address",
      "description": "Modbus 400122; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 172,
      "name": "Net Boiler 31 Address",
      "description": "Modbus 400123; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 173,
      "name": "Net Boiler 32 Address",
      "description": "Modbus 400124; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 174,
      "name": "Network Baud",
      "description": "Modbus 400125; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 175,
      "name": "Network Timeout",
      "description": "Modbus 400126; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 176,
      "name": "Password Lo",
      "description": "Modbus 400127; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 177,
      "name": "Password Hi",
      "description": "Modbus 400128; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 178,
      "name": "Modbus Control Type",
      "description": "Modbus 400129; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 179,
      "name": "Modbus Pass-Thru",
      "description": "Modbus 400130; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 180,
      "name": "Header Dead Band",
      "description": "Modbus 400131; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 181,
      "name": "Outside Temp Sensor Offset",
      "description": "Modbus 400132; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 182,
      "name": "Ramp Up %/MIN",
      "description": "Modbus 400133; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 183,
      "name": "Ramp Down %/MIN",
      "description": "Modbus 400134; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 184,
      "name": "Fault Alarm Boilers",
      "description": "Modbus 400135; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 185,
      "name": "4 to 20 mA Current Offset",
      "description": "Modbus 400136; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 186,
      "name": "Return Sensor Offset",
      "description": "Modbus 400137; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 187,
      "name": "Load Start Pct",
      "description": "Modbus 400138; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 188,
      "name": "Load Stop Pct",
      "description": "Modbus 400139; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
