{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "Schneider Electric APC InRow RC (ACRC100 series) via BASgatewayLX",
  "short_model": "BASgatewayLX APC InRow RC ACRC100",
  "model_slug": "basgatewaylx-apc-inrow-rc-acrc100",
  "aliases": [
    "ACRC100",
    "ACRC103",
    "InRow RC",
    "APC InRow RC Modbus"
  ],
  "equipment_type": "In-row precision cooling unit (chilled water)",
  "applies_to": "Schneider Electric APC InRow RC ACRC100-series in-row coolers on Modbus, read by a BASgatewayLX.",
  "summary": "Gateway profile for the APC InRow RC ACRC100 series: 111 objects (85 AI, 26 AO), all polled. Outputs set cooling and supply air setpoints, fan speed preference and limits, PID terms, glycol %, thresholds and startup/idle options; inputs give overall and group status, operate mode, cool output and demand, rack inlet, supply and return temperatures, airflow, containment and filter pressure, fluid valve, flow and temperatures, run hours and the alarm flags.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile HI_LO_APC_InRow_RC_ACRC100Series_a_LX.csv; the profile maps the registers in the InRow RC ACRC100 Modbus register map (https://www.ccontrols.com/support/dp/MLAN-7NHMSU_R2_EN.pdf).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "All 111 rows are flagged for polling in the profile, so every object is served to BACnet once the profile is loaded.",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
    "Contemporary Controls ships two CSVs in the ZIP (HI_LO and LO_HI word order) with the same objects and instances; pick the one that matches the unit's float word order."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile HI_LO_APC_InRow_RC_ACRC100Series_a",
    "doc_number": "HI_LO_APC_InRow_RC_ACRC100Series_a_LX.csv",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/APC_InRow_RC_ACRC100.zip"
  },
  "integration": {
    "summary": "Write the cooling setpoint, then read operate mode, rack inlet, supply and return temperatures and the cool-fail and other alarm flags.",
    "minimum_points": [
      {
        "ref": "AO 4",
        "name": "COOL_SETPOINT",
        "why": "Cooling setpoint"
      },
      {
        "ref": "AO 5",
        "name": "SUPPLY_AIR_SETPOINT",
        "why": "Supply air setpoint"
      },
      {
        "ref": "AI 19",
        "name": "OPERATE_MODE",
        "why": "Operate mode"
      },
      {
        "ref": "AI 1",
        "name": "OVERALL_STATUS",
        "why": "Overall status"
      },
      {
        "ref": "AI 22",
        "name": "RACK_INLET_TEMP",
        "why": "Rack inlet temperature"
      },
      {
        "ref": "AI 23",
        "name": "SUPPLY_TEMP",
        "why": "Supply air temperature"
      },
      {
        "ref": "AI 24",
        "name": "RETURN_TEMP",
        "why": "Return air temperature"
      },
      {
        "ref": "AI 26",
        "name": "FAN_SPEED",
        "why": "Fan speed"
      },
      {
        "ref": "AI 20",
        "name": "UNIT_COOL_OUTPUT",
        "why": "Unit cooling output"
      },
      {
        "ref": "AI 64",
        "name": "COOL_FAIL",
        "why": "Cooling failure alarm"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": [
      "Configuration outputs (unit ID, PID terms, glycol %) are setup values; don't write them cyclically."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "OVERALL_STATUS",
      "description": "Modbus 400001",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "GROUP_COOL_OUTPUT",
      "description": "Modbus 400002",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "GROUP_COOL_DEMAND",
      "description": "Modbus 400004",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4,
      "name": "COOL_SETPOINT",
      "description": "Modbus 400006",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5,
      "name": "SUPPLY_AIR_SETPOINT",
      "description": "Modbus 400008",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "GROUP_AIR_FLOW",
      "description": "Modbus 400010",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "GROUP_MAX_RACK_TEMP",
      "description": "Modbus 400012",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "GROUP_MIN_RACK_TEMP",
      "description": "Modbus 400014",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 9,
      "name": "FAN_SPEED_PREFERENCE",
      "description": "Modbus 400016",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 10,
      "name": "NUM_OF_UNITS",
      "description": "Modbus 400017",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 11,
      "name": "CONFIGURATION_TYPE",
      "description": "Modbus 400019",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 12,
      "name": "COOL_PID_P",
      "description": "Modbus 400020",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 13,
      "name": "COOL_PID_I",
      "description": "Modbus 400022",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 14,
      "name": "COOL_PID_D",
      "description": "Modbus 400024",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 15,
      "name": "PERCENT_GLYCOL",
      "description": "Modbus 400026",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 16,
      "name": "MAX_FAN_SPEED",
      "description": "Modbus 400028",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 17,
      "name": "FAN_SPEED_CONTROL",
      "description": "Modbus 400030",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 18,
      "name": "UNIT_ID",
      "description": "Modbus 400171",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "OPERATE_MODE",
      "description": "Modbus 400207",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "UNIT_COOL_OUTPUT",
      "description": "Modbus 400208",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "UNIT_COOL_DEMAND",
      "description": "Modbus 400210",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "RACK_INLET_TEMP",
      "description": "Modbus 400212",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "SUPPLY_TEMP",
      "description": "Modbus 400214",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "RETURN_TEMP",
      "description": "Modbus 400216",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "UNIT_AIR_FLOW",
      "description": "Modbus 400218",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "FAN_SPEED",
      "description": "Modbus 400220",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "ACTIVE_POWER_SOURCE",
      "description": "Modbus 400222",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "FILTER_DP",
      "description": "Modbus 400223",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "CONTAINMENT_DP",
      "description": "Modbus 400225",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "FLUID_VALVE_POS",
      "description": "Modbus 400227",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "FLUID_FLOW",
      "description": "Modbus 400229",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "FLUID_TEMP_IN",
      "description": "Modbus 400231",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "FLUID_TEMP_OUT",
      "description": "Modbus 400233",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "AIR_FILTER_RUNHOUR",
      "description": "Modbus 400235",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "FAN_1_RUNHOUR",
      "description": "Modbus 400237",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "FAN_2_RUNHOUR",
      "description": "Modbus 400239",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "FAN_3_RUNHOUR",
      "description": "Modbus 400241",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "FAN_4_RUNHOUR",
      "description": "Modbus 400243",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "FAN_5_RUNHOUR",
      "description": "Modbus 400245",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "FAN_6_RUNHOUR",
      "description": "Modbus 400247",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "FAN_7_RUNHOUR",
      "description": "Modbus 400249",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "FAN_8_RUNHOUR",
      "description": "Modbus 400251",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "FAN_LEFT_PWRSP_RUNHOUR",
      "description": "Modbus 400253",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "FAN_RIGHT_PWRSP_RUNHOUR",
      "description": "Modbus 400255",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "CONDS_PUMP_RUNHOUR",
      "description": "Modbus 400257",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 46,
      "name": "AIR_FILTER_SERVICE_INTERVAL",
      "description": "Modbus 400259",
      "units": "weeks",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 47,
      "name": "AIR_FILTER_SERVICE_INTERVAL_ALARM",
      "description": "Modbus 400261",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 48,
      "name": "RACK_TEMP_HIGH_THRESH",
      "description": "Modbus 400262",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 49,
      "name": "SPLY_AIR_TEMP_HIGH_THRESH",
      "description": "Modbus 400264",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 50,
      "name": "RTN_AIR_TEMP_HIGH_THRESH",
      "description": "Modbus 400266",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 51,
      "name": "IN_FLUID_TEMP_HIGH_THRESH",
      "description": "Modbus 400268",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 52,
      "name": "STARTUP_DELAY",
      "description": "Modbus 400270",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 53,
      "name": "COOL_CAPACITY",
      "description": "Modbus 400272",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 54,
      "name": "IDLE_ON_LEAK",
      "description": "Modbus 400273",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 55,
      "name": "INPUT_NORMAL",
      "description": "Modbus 400274",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "INPUT_STATE",
      "description": "Modbus 400275",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 57,
      "name": "OUTPUT_NORMAL",
      "description": "Modbus 400276",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "OUTPUT_STATE",
      "description": "Modbus 400277",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 59,
      "name": "OUTPUT_SOURCE",
      "description": "Modbus 400278",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 60,
      "name": "POWER_SOURCE",
      "description": "Modbus 400279",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 61,
      "name": "IDLE_ON_COOL_FAIL",
      "description": "Modbus 400280",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "INTERNAL_COMM_FAULT",
      "description": "Modbus 400385",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "ALINK_ISOLATION_RELAY_FAULT",
      "description": "Modbus 400386",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "COOL_FAIL",
      "description": "Modbus 400387",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "HIGH_RACK_TEMP",
      "description": "Modbus 400388",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "AIR_FILTER_CLOGGED",
      "description": "Modbus 400389",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "LWR_RTN_AIR_SENSOR_FAULT",
      "description": "Modbus 400390",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "UPR_RTN_AIR_SENSOR_FAULT",
      "description": "Modbus 400391",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "LWR_SPLY_AIR_SENSOR_FAULT",
      "description": "Modbus 400392",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "UPR_SPLY_AIR_SENSOR_FAULT",
      "description": "Modbus 400393",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "RACK_TEMP_SENSOR_FAULT",
      "description": "Modbus 400394",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "FLUID_VALVE_ACT_FAULT",
      "description": "Modbus 400395",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "FAN_1_FAULT",
      "description": "Modbus 400396",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "FAN_2_FAULT",
      "description": "Modbus 400397",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "FAN_3_FAULT",
      "description": "Modbus 400398",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "FAN_4_FAULT",
      "description": "Modbus 400399",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "FAN_5_FAULT",
      "description": "Modbus 400400",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "FAN_6_FAULT",
      "description": "Modbus 400401",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "FAN_7_FAULT",
      "description": "Modbus 400402",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "FAN_8_FAULT",
      "description": "Modbus 400403",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "WATER_DETECTED",
      "description": "Modbus 400404",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "CHECK_CONDS_MGMT_SYSTEM",
      "description": "Modbus 400405",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "FLUID_FLOW_FAULT",
      "description": "Modbus 400406",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "HIGH_FLUID_TEMP_IN",
      "description": "Modbus 400407",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "IN_FLUID_TEMP_SENSOR_FAULT",
      "description": "Modbus 400408",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "OUT_FLUID_TEMP_SENSOR_FAULT",
      "description": "Modbus 400409",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "CONDENSATE_PAN_FULL",
      "description": "Modbus 400410",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "POWER_SOURCE_A_FAIL",
      "description": "Modbus 400411",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "POWER_SOURCE_B_FAIL",
      "description": "Modbus 400412",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "FAN_PWRSP_LEFT_FAULT",
      "description": "Modbus 400413",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "FAN_PWRSP_RIGHT_FAULT",
      "description": "Modbus 400414",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "AIR_FILTER_RUNHOUR_VIOLATION",
      "description": "Modbus 400415",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "DP_RACS_HIGH_FAULT",
      "description": "Modbus 400416",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "INPUT_CONTACT_FAULT",
      "description": "Modbus 400417",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "GROUP_COMM_FAULT",
      "description": "Modbus 400418",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "SUPPLY_HIGH_TEMP_FAULT",
      "description": "Modbus 400419",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "RETURN_HIGH_TEMP_FAULT",
      "description": "Modbus 400420",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "DP_FILTER_SENSOR_FAULT",
      "description": "Modbus 400421",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "DP_CONTAINMENT_SENSOR_FAULT",
      "description": "Modbus 400422",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "FLUID_CALIBRATION_ACTIVE",
      "description": "Modbus 400423",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "LEAK_DETECTED_SHUTDOWN",
      "description": "Modbus 400424",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "FLOW_METER_COMM_FAULT",
      "description": "Modbus 400425",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "APC RX CRC ERRORS",
      "description": "Modbus 465519",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "APC RX PACKET COUNTER",
      "description": "Modbus 465521",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "APC TX PACKET COUNTER",
      "description": "Modbus 465523",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "APC SER FRAME ERRORS",
      "description": "Modbus 465525",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "APC SER OVERRUN ERRORS",
      "description": "Modbus 465527",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "APC SER PARITY ERRORS",
      "description": "Modbus 465529",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "APC SER RX15 ERRORS",
      "description": "Modbus 465531",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "APC SER RX35 ERRORS",
      "description": "Modbus 465533",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "APC SER BAUD RATE",
      "description": "Modbus 465535",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
