{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "Schneider Electric APC Symmetra PX 250/500 kW UPS via BASgatewayLX",
  "short_model": "BASgatewayLX APC Symmetra PX 250/500",
  "model_slug": "basgatewaylx-apc-symmetra-px-250-500",
  "aliases": [
    "Symmetra PX 250",
    "Symmetra PX 500",
    "APC Symmetra PX",
    "SY250K",
    "SY500K"
  ],
  "equipment_type": "UPS (uninterruptible power supply)",
  "applies_to": "Schneider Electric APC Symmetra PX 250 kW and 500 kW UPS systems on Modbus, read by a BASgatewayLX.",
  "summary": "Gateway profile for the APC Symmetra PX 250/500 kW: 621 objects (241 AI, 380 BI), 335 polled by default. Binary inputs carry the UPS status and alarm flags (on battery, bypass, low battery, load not powered, warning and critical alarm, module failures, parallel faults); analog inputs give runtime, input/bypass/output voltages and frequencies, % load per phase and installation load.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile Schneider_APC_Symmetra_PX_250_500_a_LX.csv; the profile maps the registers in the Symmetra PX Modbus register map (https://www.ccontrols.com/support/dp/APC_RegMap.pdf).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "Only 335 of the 621 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
    "Some names appear more than once in the profile as published (ECT board has an error; Breaker Q1 open; Breaker Q2 open...); they are kept as printed and told apart by instance."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile Schneider_APC_Symmetra_PX_250_500_a",
    "doc_number": "Schneider_APC_Symmetra_PX_250_500_a_LX.csv",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/Schneider_APC_Symmetra_PX_250_500_a_LX.zip"
  },
  "integration": {
    "summary": "Read on battery, bypass, load not powered and the warning/critical alarm flags, plus runtime and total % load.",
    "minimum_points": [
      {
        "ref": "BI 1",
        "name": "Load is being powered from battery",
        "why": "Load on battery"
      },
      {
        "ref": "BI 3",
        "name": "Bypass",
        "why": "Load on bypass"
      },
      {
        "ref": "BI 5",
        "name": "Load not Powered",
        "why": "Load not powered"
      },
      {
        "ref": "AI 281",
        "name": "Runtime remaining",
        "why": "Runtime remaining, s"
      },
      {
        "ref": "AI 358",
        "name": "Total Percent load",
        "why": "Total load, %"
      },
      {
        "ref": "AI 338",
        "name": "Voltage L1-2 (output)",
        "why": "Output voltage L1-L2"
      },
      {
        "ref": "AI 337",
        "name": "Frequency (output)",
        "why": "Output frequency"
      },
      {
        "ref": "BI 2",
        "name": "Low-Battery",
        "why": "Low battery"
      },
      {
        "ref": "BI 12",
        "name": "Warning alarm present",
        "why": "Warning alarm present"
      },
      {
        "ref": "BI 13",
        "name": "Critical alarm present",
        "why": "Critical alarm present"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": [
      "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
    ]
  },
  "points": [
    {
      "type": "BI",
      "instance": 1,
      "name": "Load is being powered from battery",
      "description": "Modbus 400001 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Low-Battery",
      "description": "Modbus 400001 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Bypass",
      "description": "Modbus 400001 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Self-Test",
      "description": "Modbus 400001 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Load not Powered",
      "description": "Modbus 400001 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Abnormal Condition",
      "description": "Modbus 400001 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Power Module Failure",
      "description": "Modbus 400001 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Battery System Failure",
      "description": "Modbus 400001 bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Intelligence Module (IM) has detected alarm condition",
      "description": "Modbus 400001 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Static Switch failure",
      "description": "Modbus 400001 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Power Supply Unit failure",
      "description": "Modbus 400001 bit 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Warning alarm present",
      "description": "Modbus 400001 bit 14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Critical alarm present",
      "description": "Modbus 400001 bit 15",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Lost local network management interface - to - UPS communication",
      "description": "Modbus 400003 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Parallel PBUS cables are swapped",
      "description": "Modbus 400003 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Parallel communication error on PBUS cable 1",
      "description": "Modbus 400003 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "Parallel communication error on PBUS cable 2",
      "description": "Modbus 400003 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Overload on parallel installation",
      "description": "Modbus 400003 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "Parallel mixed mode error",
      "description": "Modbus 400003 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "UPS parallel address configuration number error",
      "description": "Modbus 400003 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "Parallel master not detected (deprecated)",
      "description": "Modbus 400003 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "Parallel unit disabled",
      "description": "Modbus 400003 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "Parallel unit is incompatible",
      "description": "Modbus 400003 bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "PBUS cable termination fault",
      "description": "Modbus 400003 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "Parallel unit not present (deprecated)",
      "description": "Modbus 400003 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "Isolated Test mode is activate",
      "description": "Modbus 400003 bit 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "Parallel unit redundancy lost",
      "description": "Modbus 400003 bit 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "Parallel load share error",
      "description": "Modbus 400003 bit 15",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "On battery in response to an input power failure",
      "description": "Modbus 400004 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "In bypass: User-initiated from Front Panel",
      "description": "Modbus 400004 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "UPS operation mode - Forced bypass",
      "description": "Modbus 400004 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "In Bypass: For maintenance",
      "description": "Modbus 400004 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "Started a self-test",
      "description": "Modbus 400004 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "Output power turned off",
      "description": "Modbus 400004 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "UPS operation mode - Initialize",
      "description": "Modbus 400004 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "UPS operation mode - Hot standby",
      "description": "Modbus 400004 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "Compensating for a low input voltage",
      "description": "Modbus 400004 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "Compensating for a high input voltage",
      "description": "Modbus 400004 bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "Input voltage waveform error detected",
      "description": "Modbus 400004 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "Input phase sequence error",
      "description": "Modbus 400004 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "Input frequency fault",
      "description": "Modbus 400004 bit 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "Output frequency fault",
      "description": "Modbus 400004 bit 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "Mega Tie mode is active",
      "description": "Modbus 400004 bit 14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 44,
      "name": "Bypass voltage error: low voltage",
      "description": "Modbus 400005 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 45,
      "name": "Bypass voltage error: high voltage",
      "description": "Modbus 400005 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "Bypass voltage waveform error detected",
      "description": "Modbus 400005 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 47,
      "name": "Bypass input frequency fault",
      "description": "Modbus 400005 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 48,
      "name": "Bypass phase sequence error",
      "description": "Modbus 400005 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 49,
      "name": "Output voltage low",
      "description": "Modbus 400005 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "Output voltage high",
      "description": "Modbus 400005 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 51,
      "name": "Output voltage waveform error detected",
      "description": "Modbus 400005 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 52,
      "name": "Overload",
      "description": "Modbus 400005 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 53,
      "name": "Overload on bypass static switch",
      "description": "Modbus 400005 bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 54,
      "name": "Ambient temperature out of range",
      "description": "Modbus 400005 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 55,
      "name": "EPO activated",
      "description": "Modbus 400005 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "Ground fault detected",
      "description": "Modbus 400005 bit 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "PSU module failed",
      "description": "Modbus 400005 bit 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 58,
      "name": "System locked in bypass operation",
      "description": "Modbus 400006 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 59,
      "name": "Batteries are discharging",
      "description": "Modbus 400006 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 60,
      "name": "PSU module not present",
      "description": "Modbus 400006 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 61,
      "name": "System frequency not detected",
      "description": "Modbus 400006 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 62,
      "name": "Charge power is reduced",
      "description": "Modbus 400006 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 63,
      "name": "Display communication to MIM and RIM is lost",
      "description": "Modbus 400006 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 64,
      "name": "CBUS terminator fault",
      "description": "Modbus 400006 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 65,
      "name": "ABUS terminator fault",
      "description": "Modbus 400006 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 66,
      "name": "MIM not present",
      "description": "Modbus 400006 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 67,
      "name": "MIM heartbeat signal error",
      "description": "Modbus 400006 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 68,
      "name": "RIM in control",
      "description": "Modbus 400006 bit 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 69,
      "name": "Battery condition is weak",
      "description": "Modbus 400006 bit 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 70,
      "name": "Battery condition is poor",
      "description": "Modbus 400006 bit 14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 71,
      "name": "Battery voltage error - voltage above warning level",
      "description": "Modbus 400007 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 72,
      "name": "Battery voltage error - voltage above shutdown level",
      "description": "Modbus 400007 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 73,
      "name": "Battery monitor board communication error",
      "description": "Modbus 400007 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 74,
      "name": "Battery is below minimum acceptable runtime",
      "description": "Modbus 400007 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 75,
      "name": "Power module communication to MIM error",
      "description": "Modbus 400007 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 76,
      "name": "Power module locked by IM",
      "description": "Modbus 400007 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 77,
      "name": "Power module operation mode is different from other modules",
      "description": "Modbus 400007 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 78,
      "name": "Switchgear board not present",
      "description": "Modbus 400007 bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 79,
      "name": "Switchgear board communication error",
      "description": "Modbus 400007 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 80,
      "name": "ID Relay board not present",
      "description": "Modbus 400007 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 81,
      "name": "ID Relay board communication error",
      "description": "Modbus 400007 bit 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 82,
      "name": "Battery voltage collapse detected",
      "description": "Modbus 400007 bit 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 83,
      "name": "Power module redundancy lost",
      "description": "Modbus 400007 bit 14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 84,
      "name": "Load on subfeed is above warning level",
      "description": "Modbus 400008 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 85,
      "name": "Load on subfeed is above critical level",
      "description": "Modbus 400008 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 86,
      "name": "Load on UPS is above warning level",
      "description": "Modbus 400008 bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 87,
      "name": "Power module firmware version is incompatible",
      "description": "Modbus 400008 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 88,
      "name": "Static Bypass Switch module not present",
      "description": "Modbus 400008 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 89,
      "name": "Overload on installation",
      "description": "Modbus 400008 bit 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 90,
      "name": "Bypass static switch communication error",
      "description": "Modbus 400008 bit 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 91,
      "name": "RIM not present",
      "description": "Modbus 400008 bit 14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 92,
      "name": "RIM heartbeat signal error",
      "description": "Modbus 400008 bit 15",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 93,
      "name": "Bonding wire between neutral and ground is missing",
      "description": "Modbus 400009 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 94,
      "name": "Bonding wire between neutral and ground error",
      "description": "Modbus 400009 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 95,
      "name": "Power module communication to RIM error",
      "description": "Modbus 400009 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 96,
      "name": "Battery voltage error - voltage below warning level",
      "description": "Modbus 400009 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 97,
      "name": "Battery voltage error - voltage below shutdown level",
      "description": "Modbus 400009 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 98,
      "name": "ECT board has an error",
      "description": "Modbus 400009 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 99,
      "name": "External connections board not present",
      "description": "Modbus 400009 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 100,
      "name": "EPO circuit test mode is enabled",
      "description": "Modbus 400009 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 101,
      "name": "IM internal memory for storing configuration settings error",
      "description": "Modbus 400009 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 102,
      "name": "Auxiliary monitor board for maintenance bypass panel comm error",
      "description": "Modbus 400009 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 103,
      "name": "Auxiliary monitor board for battery breaker enclosure comm error",
      "description": "Modbus 400009 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 104,
      "name": "Power module removed from the system",
      "description": "Modbus 400009 bit 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 105,
      "name": "INFO Battery module removed from system",
      "description": "Modbus 400009 bit 14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 106,
      "name": "Power module fault exists",
      "description": "Modbus 400010 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 107,
      "name": "Power module warning",
      "description": "Modbus 400010 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 108,
      "name": "Power module fan fault",
      "description": "Modbus 400010 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 109,
      "name": "Power module is disabled",
      "description": "Modbus 400010 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 110,
      "name": "Power module lifetime error: close to end",
      "description": "Modbus 400010 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 111,
      "name": "Power module lifetime error: lifetime exceeded",
      "description": "Modbus 400010 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 112,
      "name": "Power module fan lifetime error: close to end",
      "description": "Modbus 400010 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 113,
      "name": "Power module fan lifetimerror: lifetime exceeded",
      "description": "Modbus 400010 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 114,
      "name": "Breaker Q1 open",
      "description": "Modbus 400010 bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 115,
      "name": "Breaker Q2 open",
      "description": "Modbus 400010 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 116,
      "name": "Breaker Q3 closed",
      "description": "Modbus 400010 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 117,
      "name": "Breaker Q4 open",
      "description": "Modbus 400010 bit 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 118,
      "name": "Breaker Q5 open",
      "description": "Modbus 400010 bit 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 119,
      "name": "Power module phase-neutral displacement fault",
      "description": "Modbus 400010 bit 14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 120,
      "name": "Forced bypass switch activated",
      "description": "Modbus 400011 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 121,
      "name": "Bypass static switch disabled",
      "description": "Modbus 400011 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 122,
      "name": "Bypass static switch self test failed",
      "description": "Modbus 400011 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 123,
      "name": "Bypass static switch 1 fan fault",
      "description": "Modbus 400011 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 124,
      "name": "Bypass static switch 1 fan weak",
      "description": "Modbus 400011 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 125,
      "name": "Bypass static switch error; module has a critical error",
      "description": "Modbus 400011 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 126,
      "name": "Bypass static switch warning; module is not working properly",
      "description": "Modbus 400011 bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 127,
      "name": "Power enclosure air filter lifetime error: lifetime exceeded",
      "description": "Modbus 400011 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 128,
      "name": "Power enclosure air filter lifetime error: lifetime exceeded",
      "description": "Modbus 400011 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 129,
      "name": "Door in MBwD enclosure open",
      "description": "Modbus 400011 bit 14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 130,
      "name": "Q2 shunt open error",
      "description": "Modbus 400011 bit 15",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 131,
      "name": "Subfeed breaker SB1 open",
      "description": "Modbus 400012 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 132,
      "name": "Subfeed breaker SB2 open",
      "description": "Modbus 400012 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 133,
      "name": "Subfeed breaker SB3 open",
      "description": "Modbus 400012 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 134,
      "name": "Subfeed breaker SB4 open",
      "description": "Modbus 400012 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 135,
      "name": "Subfeed breaker SB5 open",
      "description": "Modbus 400012 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 136,
      "name": "Subfeed breaker SB6 open",
      "description": "Modbus 400012 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 137,
      "name": "Subfeed breaker SB7 open",
      "description": "Modbus 400012 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 138,
      "name": "Subfeed breaker SB8 open",
      "description": "Modbus 400012 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 139,
      "name": "Subfeed breaker SB9 open",
      "description": "Modbus 400012 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 140,
      "name": "Subfeed breaker SB10 open",
      "description": "Modbus 400012 bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 141,
      "name": "Subfeed breaker SB11 open",
      "description": "Modbus 400012 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 142,
      "name": "Subfeed breaker SB12 open",
      "description": "Modbus 400012 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 143,
      "name": "Subfeed breaker SB13 open",
      "description": "Modbus 400012 bit 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 144,
      "name": "Subfeed breaker SB14 open",
      "description": "Modbus 400012 bit 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 145,
      "name": "Subfeed breaker SB15 open",
      "description": "Modbus 400012 bit 14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 146,
      "name": "Subfeed breaker SB16 open",
      "description": "Modbus 400012 bit 15",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 147,
      "name": "Breaker Q1 open",
      "description": "Modbus 400013 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 148,
      "name": "Breaker Q2 open",
      "description": "Modbus 400013 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 149,
      "name": "Breaker Q3 closed",
      "description": "Modbus 400013 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 150,
      "name": "Breaker Q4 open",
      "description": "Modbus 400013 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 151,
      "name": "Breaker Q5 open",
      "description": "Modbus 400013 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 152,
      "name": "Door in maintenance bypass panel enclosure open",
      "description": "Modbus 400013 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 153,
      "name": "Q2 shunt open error",
      "description": "Modbus 400013 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 154,
      "name": "MBP enclosure ECT board has an error",
      "description": "Modbus 400013 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 155,
      "name": "ID Relay board memory card full",
      "description": "Modbus 400013 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 156,
      "name": "Input 3 activated: Battery ground fault detected",
      "description": "Modbus 400013 bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 157,
      "name": "ID Relay board: System firmware not stored at memory card",
      "description": "Modbus 400013 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 158,
      "name": "Input 6 activated: Emergency module off",
      "description": "Modbus 400013 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 159,
      "name": "Input 7 activated: Door in UPS I/O enclosure opened",
      "description": "Modbus 400013 bit 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 160,
      "name": "Input 1 activated: Reduce charging power",
      "description": "Modbus 400013 bit 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 161,
      "name": "IDRC memory card not present",
      "description": "Modbus 400013 bit 14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 162,
      "name": "ID Relay board memory card error",
      "description": "Modbus 400013 bit 15",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 163,
      "name": "Battery breaker open",
      "description": "Modbus 400014 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 164,
      "name": "Battery module fuse cleared or condition of battery is weak",
      "description": "Modbus 400014 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 165,
      "name": "Battery voltage symmetry error",
      "description": "Modbus 400014 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 166,
      "name": "Internal battery temperature exceeds threshold",
      "description": "Modbus 400014 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 167,
      "name": "Battery temperature sensor fault",
      "description": "Modbus 400014 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 168,
      "name": "Mixed battery configuration",
      "description": "Modbus 400014 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 169,
      "name": "Battery module type support error",
      "description": "Modbus 400014 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 170,
      "name": "Battery string disconnected",
      "description": "Modbus 400014 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 171,
      "name": "Battery side car 1 fuse error",
      "description": "Modbus 400014 bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 172,
      "name": "Battery enclosure PSU error",
      "description": "Modbus 400014 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 173,
      "name": "Battery breaker motor PSU error",
      "description": "Modbus 400014 bit 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 174,
      "name": "Battery enclosure door open",
      "description": "Modbus 400014 bit 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 175,
      "name": "ECT board has an error",
      "description": "Modbus 400014 bit 14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 176,
      "name": "Battery breaker shunt open error",
      "description": "Modbus 400014 bit 15",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 177,
      "name": "Battery breaker open error",
      "description": "Modbus 400015 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 178,
      "name": "Battery breaker enclosure fuse 1 error",
      "description": "Modbus 400015 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 179,
      "name": "Battery breaker enclosure fuse 2 error",
      "description": "Modbus 400015 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 180,
      "name": "Battery temperature 1 high",
      "description": "Modbus 400015 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 181,
      "name": "Battery temperature 2 high",
      "description": "Modbus 400015 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 182,
      "name": "Battery temperature sensor 1 fault",
      "description": "Modbus 400015 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 183,
      "name": "Battery temperature sensor 2 fault",
      "description": "Modbus 400015 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 184,
      "name": "Battery breaker enclosure door open error",
      "description": "Modbus 400015 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 185,
      "name": "Battery breaker enclosure ECT board has an error",
      "description": "Modbus 400015 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 186,
      "name": "Battery breaker shunt open error",
      "description": "Modbus 400015 bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 187,
      "name": "Battery ground fault detected error",
      "description": "Modbus 400015 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 188,
      "name": "Battery fuse bank 1 cleared",
      "description": "Modbus 400016 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 189,
      "name": "Battery fuse bank 2 cleared",
      "description": "Modbus 400016 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 190,
      "name": "Battery fuse bank 3 cleared",
      "description": "Modbus 400016 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 191,
      "name": "Battery fuse bank 4 cleared",
      "description": "Modbus 400016 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 192,
      "name": "Battery fuse bank 5 cleared",
      "description": "Modbus 400016 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 193,
      "name": "Battery fuse bank 6 cleared",
      "description": "Modbus 400016 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 194,
      "name": "Battery fuse bank 7 cleared",
      "description": "Modbus 400016 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 195,
      "name": "Battery fuse bank 8 cleared",
      "description": "Modbus 400016 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 196,
      "name": "Input for gas alarm has been activated",
      "description": "Modbus 400016 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 197,
      "name": "Test firmware installed at power module",
      "description": "Modbus 400017 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 198,
      "name": "Not expected firmware installed at power module",
      "description": "Modbus 400017 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 199,
      "name": "Not expected firmware installed at battery monitor board",
      "description": "Modbus 400017 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 200,
      "name": "Not expected firmware installed at SBS module",
      "description": "Modbus 400017 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 201,
      "name": "Not expected firmware installed at ID Relay board",
      "description": "Modbus 400017 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 202,
      "name": "Not expected firmware installed at switchgear board",
      "description": "Modbus 400017 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 203,
      "name": "Not expected firmware installed at auxiliary board",
      "description": "Modbus 400017 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 204,
      "name": "Not expected firmware installed at aux mon bd for battery break",
      "description": "Modbus 400017 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 205,
      "name": "Not expected firmware installed at redundant IM",
      "description": "Modbus 400017 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 206,
      "name": "Test firmware installed at battery monitor board",
      "description": "Modbus 400017 bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 207,
      "name": "Test firmware installed at SBS module",
      "description": "Modbus 400017 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 208,
      "name": "Test firmware installed at ID Relay board",
      "description": "Modbus 400017 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 209,
      "name": "Test firmware installed at switchgear board",
      "description": "Modbus 400017 bit 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 210,
      "name": "Test firmware installed at aux mon board for maint bypass panel",
      "description": "Modbus 400017 bit 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 211,
      "name": "Test firmware installed at aux mon bd for battery break enc",
      "description": "Modbus 400017 bit 14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 212,
      "name": "Test firmware installed at IM",
      "description": "Modbus 400017 bit 15",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 213,
      "name": "ASCII 01 NMC Model Number",
      "description": "Modbus 404097; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 214,
      "name": "ASCII 02 NMC Model Number",
      "description": "Modbus 404098; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 215,
      "name": "ASCII 03 NMC Model Number",
      "description": "Modbus 404099; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 216,
      "name": "ASCII 04 NMC Model Number",
      "description": "Modbus 404100; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 217,
      "name": "ASCII 05 NMC Model Number",
      "description": "Modbus 404101; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 218,
      "name": "ASCII 06 NMC Model Number",
      "description": "Modbus 404102; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 219,
      "name": "ASCII 07 NMC Model Number",
      "description": "Modbus 404103; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 220,
      "name": "ASCII 08 NMC Model Number",
      "description": "Modbus 404104; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 221,
      "name": "ASCII 09 NMC Model Number",
      "description": "Modbus 404105; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 222,
      "name": "ASCII 01 NMC Serial Number",
      "description": "Modbus 404106; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 223,
      "name": "ASCII 02 NMC Serial Number",
      "description": "Modbus 404107; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 224,
      "name": "ASCII 03 NMC Serial Number",
      "description": "Modbus 404108; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 225,
      "name": "ASCII 04 NMC Serial Number",
      "description": "Modbus 404109; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 226,
      "name": "ASCII 05 NMC Serial Number",
      "description": "Modbus 404110; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 227,
      "name": "ASCII 06 NMC Serial Number",
      "description": "Modbus 404111; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 228,
      "name": "ASCII 07 NMC Serial Number",
      "description": "Modbus 404112; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 229,
      "name": "ASCII 08 NMC Serial Number",
      "description": "Modbus 404113; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 230,
      "name": "ASCII 01 NMC Firmware Revision APP",
      "description": "Modbus 404114; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 231,
      "name": "ASCII 02 NMC Firmware Revision APP",
      "description": "Modbus 404115; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 232,
      "name": "ASCII 03 NMC Firmware Revision APP",
      "description": "Modbus 404116; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 233,
      "name": "ASCII 04 NMC Firmware Revision APP",
      "description": "Modbus 404117; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 234,
      "name": "ASCII 05 NMC Firmware Revision APP",
      "description": "Modbus 404118; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 235,
      "name": "ASCII 06 NMC Firmware Revision APP",
      "description": "Modbus 404119; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 236,
      "name": "ASCII 07 NMC Firmware Revision APP",
      "description": "Modbus 404120; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 237,
      "name": "ASCII 08 NMC Firmware Revision APP",
      "description": "Modbus 404121; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 238,
      "name": "ASCII 09 NMC Firmware Revision APP",
      "description": "Modbus 404122; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 239,
      "name": "ASCII 01 NMC Hardware Revision",
      "description": "Modbus 404123; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 240,
      "name": "ASCII 02 NMC Hardware Revision",
      "description": "Modbus 404124; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 241,
      "name": "ASCII 03 NMC Hardware Revision",
      "description": "Modbus 404125; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 242,
      "name": "ASCII 04 NMC Hardware Revision",
      "description": "Modbus 404126; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 243,
      "name": "ASCII 05 NMC Hardware Revision",
      "description": "Modbus 404127; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 244,
      "name": "ASCII 06 NMC Hardware Revision",
      "description": "Modbus 404128; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 245,
      "name": "ASCII 07 NMC Hardware Revision",
      "description": "Modbus 404129; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 246,
      "name": "ASCII 08 NMC Hardware Revision",
      "description": "Modbus 404130; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 247,
      "name": "ASCII 09 NMC Hardware Revision",
      "description": "Modbus 404131; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 248,
      "name": "ASCII 01 NMC Date of Manufacture",
      "description": "Modbus 404132; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 249,
      "name": "ASCII 02 NMC Date of Manufacture",
      "description": "Modbus 404133; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 250,
      "name": "ASCII 03 NMC Date of Manufacture",
      "description": "Modbus 404134; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 251,
      "name": "ASCII 04 NMC Date of Manufacture",
      "description": "Modbus 404135; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 252,
      "name": "ASCII 05 NMC Date of Manufacture",
      "description": "Modbus 404136; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 253,
      "name": "ASCII 06 NMC Date of Manufacture",
      "description": "Modbus 404137; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 254,
      "name": "ASCII 01 UPS Model Name",
      "description": "Modbus 404138; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 255,
      "name": "ASCII 02 UPS Model Name",
      "description": "Modbus 404139; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 256,
      "name": "ASCII 03 UPS Model Name",
      "description": "Modbus 404140; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 257,
      "name": "ASCII 04 UPS Model Name",
      "description": "Modbus 404141; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 258,
      "name": "ASCII 05 UPS Model Name",
      "description": "Modbus 404142; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 259,
      "name": "ASCII 06 UPS Model Name",
      "description": "Modbus 404143; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 260,
      "name": "ASCII 07 UPS Model Name",
      "description": "Modbus 404144; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 261,
      "name": "ASCII 08 UPS Model Name",
      "description": "Modbus 404145; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 262,
      "name": "ASCII 01 UPS Serial Number",
      "description": "Modbus 404146; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 263,
      "name": "ASCII 02 UPS Serial Number",
      "description": "Modbus 404147; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 264,
      "name": "ASCII 03 UPS Serial Number",
      "description": "Modbus 404148; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 265,
      "name": "ASCII 04 UPS Serial Number",
      "description": "Modbus 404149; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 266,
      "name": "ASCII 05 UPS Serial Number",
      "description": "Modbus 404150; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 267,
      "name": "ASCII 06 UPS Serial Number",
      "description": "Modbus 404151; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 268,
      "name": "ASCII 01 UPS Firmware Version",
      "description": "Modbus 404152; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 269,
      "name": "ASCII 02 UPS Firmware Version",
      "description": "Modbus 404153; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 270,
      "name": "ASCII 03 UPS Firmware Version",
      "description": "Modbus 404154; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 271,
      "name": "ASCII 04 UPS Firmware Version",
      "description": "Modbus 404155; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 272,
      "name": "ASCII 05 UPS Firmware Version",
      "description": "Modbus 404156; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 273,
      "name": "ASCII 06 UPS Firmware Version",
      "description": "Modbus 404157; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 274,
      "name": "ASCII 07 UPS Firmware Version",
      "description": "Modbus 404158; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 275,
      "name": "ASCII 08 UPS Firmware Version",
      "description": "Modbus 404159; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 276,
      "name": "ASCII 09 UPS Firmware Version",
      "description": "Modbus 404160; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 277,
      "name": "ASCII 10 UPS Firmware Version",
      "description": "Modbus 404161; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 278,
      "name": "ASCII 11 UPS Firmware Version",
      "description": "Modbus 404162; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 279,
      "name": "ASCII 12 UPS Firmware Version",
      "description": "Modbus 404163; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 280,
      "name": "Time on battery",
      "description": "Modbus 404353",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 281,
      "name": "Runtime remaining",
      "description": "Modbus 404355",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 282,
      "name": "Estimated charge time",
      "description": "Modbus 404357",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 283,
      "name": "Estimated charge %",
      "description": "Modbus 404359",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 284,
      "name": "Battery (+) Voltage",
      "description": "Modbus 404360",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 285,
      "name": "Battery (-) Voltage",
      "description": "Modbus 404361",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 286,
      "name": "Battery (+) Current",
      "description": "Modbus 404362",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 287,
      "name": "Battery (-) Current",
      "description": "Modbus 404363",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 288,
      "name": "Total time on battery",
      "description": "Modbus 404364",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 289,
      "name": "Total number of times on battery",
      "description": "Modbus 404366",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 290,
      "name": "APC Battery Breaker Status /User supplied battery Breaker Status",
      "description": "Modbus 404367",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 291,
      "name": "BatterySystem/Temperature",
      "description": "Modbus 404368",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 292,
      "name": "User Supplied Battery System Charger Status",
      "description": "Modbus 404369 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 293,
      "name": "Boost Charging",
      "description": "Modbus 404369 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 294,
      "name": "Normal Charging",
      "description": "Modbus 404369 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 295,
      "name": "Resting",
      "description": "Modbus 404369 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 296,
      "name": "Discharging",
      "description": "Modbus 404369 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 297,
      "name": "Equalization Charging",
      "description": "Modbus 404369 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 298,
      "name": "Battery Power",
      "description": "Modbus 404370",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 299,
      "name": "Available Amp Hours",
      "description": "Modbus 404371",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 300,
      "name": "Frequency (input)",
      "description": "Modbus 404609",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 301,
      "name": "Voltage L1-2 (input)",
      "description": "Modbus 404610",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 302,
      "name": "Voltage L2-3 (input)",
      "description": "Modbus 404611",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 303,
      "name": "Voltage L3-1 (input)",
      "description": "Modbus 404612",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 304,
      "name": "Current L1 (input)",
      "description": "Modbus 404613",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 305,
      "name": "Current L2 (input)",
      "description": "Modbus 404614",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 306,
      "name": "Current L3 (input)",
      "description": "Modbus 404615",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 307,
      "name": "Active power L1 (input)",
      "description": "Modbus 404616",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 308,
      "name": "Active power L2 (input)",
      "description": "Modbus 404617",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 309,
      "name": "Active power L3 (input)",
      "description": "Modbus 404618",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 310,
      "name": "Apparent power L1 (input)",
      "description": "Modbus 404619",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 311,
      "name": "Apparent power L2 (input)",
      "description": "Modbus 404620",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 312,
      "name": "Apparent power L3 (input)",
      "description": "Modbus 404621",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 313,
      "name": "Total active power (input)",
      "description": "Modbus 404622",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 314,
      "name": "Total apparent power (input)",
      "description": "Modbus 404623",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 315,
      "name": "Current L1 (parallel input)",
      "description": "Modbus 404624",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 316,
      "name": "Current L2 (parallel input)",
      "description": "Modbus 404625",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 317,
      "name": "Current L3 (parallel input)",
      "description": "Modbus 404626",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 318,
      "name": "Frequency (bypass)",
      "description": "Modbus 404865",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 319,
      "name": "Voltage L1-2 (bypass)",
      "description": "Modbus 404866",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 320,
      "name": "Voltage L2-3 (bypass)",
      "description": "Modbus 404867",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 321,
      "name": "Voltage L3-1 (bypass)",
      "description": "Modbus 404868",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 322,
      "name": "Current L1 (bypass)",
      "description": "Modbus 404869",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 323,
      "name": "Current L2 (bypass)",
      "description": "Modbus 404870",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 324,
      "name": "Current L3 (bypass)",
      "description": "Modbus 404871",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 325,
      "name": "Active power L1 (bypass)",
      "description": "Modbus 404872",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 326,
      "name": "Active power L2 (bypass)",
      "description": "Modbus 404873",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 327,
      "name": "Active power L3 (bypass)",
      "description": "Modbus 404874",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 328,
      "name": "Apparent power L1 (bypass)",
      "description": "Modbus 404875",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 329,
      "name": "Apparent power L2 (bypass)",
      "description": "Modbus 404876",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 330,
      "name": "Apparent power L3 (bypass)",
      "description": "Modbus 404877",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 331,
      "name": "Total active power (bypass)",
      "description": "Modbus 404878",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 332,
      "name": "Total apparent power (bypass)",
      "description": "Modbus 404879",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 333,
      "name": "Current L1 (parallel bypass)",
      "description": "Modbus 404880",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 334,
      "name": "Current L2 (parallel bypass)",
      "description": "Modbus 404881",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 335,
      "name": "Current L3 (parallel bypass)",
      "description": "Modbus 404882",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 336,
      "name": "Nominal (Apparent) output rating",
      "description": "Modbus 405121",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 337,
      "name": "Frequency (output)",
      "description": "Modbus 405122",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 338,
      "name": "Voltage L1-2 (output)",
      "description": "Modbus 405123",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 339,
      "name": "Voltage L2-3 (output)",
      "description": "Modbus 405124",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 340,
      "name": "Voltage L3-1 (output)",
      "description": "Modbus 405125",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 341,
      "name": "Current L1 (output)",
      "description": "Modbus 405126",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 342,
      "name": "Current L2 (output)",
      "description": "Modbus 405127",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 343,
      "name": "Current L3 (output)",
      "description": "Modbus 405128",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 344,
      "name": "Peak current L1 (output)",
      "description": "Modbus 405129",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 345,
      "name": "Peak current L2 (output)",
      "description": "Modbus 405131",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 346,
      "name": "Peak current L3 (output)",
      "description": "Modbus 405133",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 347,
      "name": "Active power L1 (output)",
      "description": "Modbus 405135",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 348,
      "name": "Active power L2 (output)",
      "description": "Modbus 405136",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 349,
      "name": "Active power L3 (output)",
      "description": "Modbus 405137",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 350,
      "name": "Apparent power L1 (output)",
      "description": "Modbus 405138",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 351,
      "name": "Apparent power L2 (output)",
      "description": "Modbus 405139",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 352,
      "name": "Apparent power L3 (output)",
      "description": "Modbus 405140",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 353,
      "name": "% Load L1",
      "description": "Modbus 405141",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 354,
      "name": "% Load L2",
      "description": "Modbus 405142",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 355,
      "name": "% Load L3",
      "description": "Modbus 405143",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 356,
      "name": "Total active power (output)",
      "description": "Modbus 405144",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 357,
      "name": "Total apparent power (output)",
      "description": "Modbus 405145",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 358,
      "name": "Total Percent load",
      "description": "Modbus 405146",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 359,
      "name": "Power factor L1 (output)",
      "description": "Modbus 405147",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 360,
      "name": "Power factor L2 (output)",
      "description": "Modbus 405148",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 361,
      "name": "Power factor L3 (output)",
      "description": "Modbus 405149",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 362,
      "name": "Current crest factor L1 (output)",
      "description": "Modbus 405150",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 363,
      "name": "Current crest factor L2 (output)",
      "description": "Modbus 405151",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 364,
      "name": "Current crest factor L3 (output)",
      "description": "Modbus 405152",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 365,
      "name": "Parallel System Output CurrentAC L1",
      "description": "Modbus 405153",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 366,
      "name": "Parallel System Output CurrentAC L2",
      "description": "Modbus 405154",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 367,
      "name": "Parallel System Output CurrentAC L3",
      "description": "Modbus 405155",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 368,
      "name": "Parallel System Output Active Power L1",
      "description": "Modbus 405156",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 369,
      "name": "Parallel System Output Active Power L2",
      "description": "Modbus 405157",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 370,
      "name": "Parallel System Output Active Power L3",
      "description": "Modbus 405158",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 371,
      "name": "Parallel System Output Apparent Power L1",
      "description": "Modbus 405159",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 372,
      "name": "Parallel System Output Apparent Power L2",
      "description": "Modbus 405160",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 373,
      "name": "Parallel System Output Apparent Power L3",
      "description": "Modbus 405161",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 374,
      "name": "ParallelSystem Output % Load L1",
      "description": "Modbus 405162",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 375,
      "name": "ParallelSystem Output % Load L2",
      "description": "Modbus 405163",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 376,
      "name": "ParallelSystem Output % Load L3",
      "description": "Modbus 405164",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 377,
      "name": "ParallelSystem Output Total Active Power",
      "description": "Modbus 405165",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 378,
      "name": "ParallelSystem Output Total Apparent Power",
      "description": "Modbus 405166",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 379,
      "name": "ParallelSystem Output Total % Load",
      "description": "Modbus 405167",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 380,
      "name": "Energy Meter kwH",
      "description": "Modbus 405168",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 381,
      "name": "UPS Installation Load % (Standalone )",
      "description": "Modbus 405170",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 382,
      "name": "UPS Installation Load % (Parallel )",
      "description": "Modbus 405171",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 383,
      "name": "Ambient temperature",
      "description": "Modbus 405377",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 384,
      "name": "Q1",
      "description": "Modbus 405378 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 385,
      "name": "Q2",
      "description": "Modbus 405378 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 386,
      "name": "Q3",
      "description": "Modbus 405378 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 387,
      "name": "Q5",
      "description": "Modbus 405378 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 388,
      "name": "UPS Mode Operation mode of the UPS",
      "description": "Modbus 405379",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 389,
      "name": "Number of Active Alarms",
      "description": "Modbus 405380",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 390,
      "name": "Highest alarm severity",
      "description": "Modbus 405381",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 391,
      "name": "System Mode",
      "description": "Modbus 405382",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 392,
      "name": "Input 01 Contact Status",
      "description": "Modbus 405383 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 393,
      "name": "Input 02 Contact Status",
      "description": "Modbus 405383 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 394,
      "name": "Input 03 Contact Status",
      "description": "Modbus 405383 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 395,
      "name": "Input 04 Contact Status",
      "description": "Modbus 405383 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 396,
      "name": "Input 05 Contact Status",
      "description": "Modbus 405383 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 397,
      "name": "Input 06 Contact Status",
      "description": "Modbus 405383 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 398,
      "name": "Input 07 Contact Status",
      "description": "Modbus 405383 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 399,
      "name": "Input 08 Contact Status",
      "description": "Modbus 405383 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 400,
      "name": "Input 09 Contact Status",
      "description": "Modbus 405383 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 401,
      "name": "Input 10 Contact Status",
      "description": "Modbus 405383 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 402,
      "name": "Input 11 Contact Status",
      "description": "Modbus 405383 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 403,
      "name": "Input 12 Contact Status",
      "description": "Modbus 405383 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 404,
      "name": "Input 13 Contact Status",
      "description": "Modbus 405383 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 405,
      "name": "Input 14 Contact Status",
      "description": "Modbus 405383 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 406,
      "name": "Input 15 Contact Status",
      "description": "Modbus 405383 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 407,
      "name": "Input 16 Contact Status",
      "description": "Modbus 405383 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 408,
      "name": "Output 01 Contact Status",
      "description": "Modbus 405384 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 409,
      "name": "Output 02 Contact Status",
      "description": "Modbus 405383 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 410,
      "name": "Output 03 Contact Status",
      "description": "Modbus 405383 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 411,
      "name": "Output 04 Contact Status",
      "description": "Modbus 405383 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 412,
      "name": "Output 05 Contact Status",
      "description": "Modbus 405383 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 413,
      "name": "Output 06 Contact Status",
      "description": "Modbus 405383 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 414,
      "name": "Output 07 Contact Status",
      "description": "Modbus 405383 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 415,
      "name": "Output 08 Contact Status",
      "description": "Modbus 405383 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 416,
      "name": "Output 09 Contact Status",
      "description": "Modbus 405383 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 417,
      "name": "Output 10 Contact Status",
      "description": "Modbus 405383 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 418,
      "name": "Output 11 Contact Status",
      "description": "Modbus 405383 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 419,
      "name": "Output 12 Contact Status",
      "description": "Modbus 405383 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 420,
      "name": "Output 13 Contact Status",
      "description": "Modbus 405383 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 421,
      "name": "Output 14 Contact Status",
      "description": "Modbus 405383 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 422,
      "name": "Output 15 Contact Status",
      "description": "Modbus 405383 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 423,
      "name": "Output 16 Contact Status",
      "description": "Modbus 405383 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 424,
      "name": "Output Contact Normal State Setting",
      "description": "Modbus 405384",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 425,
      "name": "Redundancy Status",
      "description": "Modbus 405385",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 426,
      "name": "ASCII 01 NMC/UPS Time",
      "description": "Modbus 405386; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 427,
      "name": "ASCII 02 NMC/UPS Time",
      "description": "Modbus 405387; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 428,
      "name": "ASCII 03 NMC/UPS Time",
      "description": "Modbus 405388; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 429,
      "name": "ASCII 04 NMC/UPS Time",
      "description": "Modbus 405389; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 430,
      "name": "ASCII 01 NMC/UPS Daten",
      "description": "Modbus 405390; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 431,
      "name": "ASCII 02 NMC/UPS Daten",
      "description": "Modbus 405391; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 432,
      "name": "ASCII 03 NMC/UPS Daten",
      "description": "Modbus 405392; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 433,
      "name": "ASCII 04 NMC/UPS Daten",
      "description": "Modbus 405393; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 434,
      "name": "ASCII 05 NMC/UPS Daten",
      "description": "Modbus 405394; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 435,
      "name": "Parallel System Redundancy Status",
      "description": "Modbus 405395",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 436,
      "name": "Bypass Life Time Status OK",
      "description": "Modbus 405633 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 437,
      "name": "Bypass Life Time Status Near End",
      "description": "Modbus 405633 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 438,
      "name": "Bypass Life Time Status Exceeded",
      "description": "Modbus 405633 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 439,
      "name": "Bypass Estimated Lifetime Remaining",
      "description": "Modbus 405634",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 440,
      "name": "Bypass Fan Life Time Status OK",
      "description": "Modbus 405635 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 441,
      "name": "Bypass Fan Life Time Status Near End",
      "description": "Modbus 405635 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 442,
      "name": "Bypass Fan Life Time Status Exceeded",
      "description": "Modbus 405635 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 443,
      "name": "Bypass Fan Estimated Lifetime Remaining",
      "description": "Modbus 405636",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 444,
      "name": "Frame[0] Power Module[0] Life Time Status OK",
      "description": "Modbus 405889 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 445,
      "name": "Frame[0] Power Module[0] Life Time Status Near End",
      "description": "Modbus 405889 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 446,
      "name": "Frame[0] Power Module[0] Life Time Status Exceeded",
      "description": "Modbus 405889 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 447,
      "name": "Frame[0] Power Module[0] Estimated Lifetime Remaining",
      "description": "Modbus 405890; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 448,
      "name": "Frame[0] Power Module[0] Fan Life Time Status OK",
      "description": "Modbus 405891 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 449,
      "name": "Frame[0] Power Module[0] Fan Life Time Status Near End",
      "description": "Modbus 405891 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 450,
      "name": "Frame[0] Power Module[0] Fan Life Time Status Exceeded",
      "description": "Modbus 405891 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 451,
      "name": "Frame[0] Power Module[0] Fan Estimated Lifetime Remaining",
      "description": "Modbus 405892; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 452,
      "name": "Frame[0] Power Module[1] Life Time Status OK",
      "description": "Modbus 405893 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 453,
      "name": "Frame[0] Power Module[1] Life Time Status Near End",
      "description": "Modbus 405893 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 454,
      "name": "Frame[0] Power Module[1] Life Time Status Exceeded",
      "description": "Modbus 405893 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 455,
      "name": "Frame[0] Power Module[1] Estimated Lifetime Remaining",
      "description": "Modbus 405894; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 456,
      "name": "Frame[0] Power Module[1] Fan Life Time Status OK",
      "description": "Modbus 405895 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 457,
      "name": "Frame[0] Power Module[1] Fan Life Time Status Near End",
      "description": "Modbus 405895 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 458,
      "name": "Frame[0] Power Module[1] Fan Life Time Status Exceeded",
      "description": "Modbus 405895 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 459,
      "name": "Frame[0] Power Module[1] Fan Estimated Lifetime Remaining",
      "description": "Modbus 405896; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 460,
      "name": "Frame[0] Power Module[2] Life Time Status OK",
      "description": "Modbus 405897 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 461,
      "name": "Frame[0] Power Module[2] Life Time Status Near End",
      "description": "Modbus 405897 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 462,
      "name": "Frame[0] Power Module[2] Life Time Status Exceeded",
      "description": "Modbus 405897 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 463,
      "name": "Frame[0] Power Module[2] Estimated Lifetime Remaining",
      "description": "Modbus 405898; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 464,
      "name": "Frame[0] Power Module[2] Fan Life Time Status OK",
      "description": "Modbus 405899 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 465,
      "name": "Frame[0] Power Module[2] Fan Life Time Status Near End",
      "description": "Modbus 405899 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 466,
      "name": "Frame[0] Power Module[2] Fan Life Time Status Exceeded",
      "description": "Modbus 405899 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 467,
      "name": "Frame[0] Power Module[2] Fan Estimated Lifetime Remaining",
      "description": "Modbus 405900; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 468,
      "name": "Frame[0] Power Module[3] Life Time Status OK",
      "description": "Modbus 405901 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 469,
      "name": "Frame[0] Power Module[3] Life Time Status Near End",
      "description": "Modbus 405901 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 470,
      "name": "Frame[0] Power Module[3] Life Time Status Exceeded",
      "description": "Modbus 405901 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 471,
      "name": "Frame[0] Power Module[3] Estimated Lifetime Remaining",
      "description": "Modbus 405902; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 472,
      "name": "Frame[0] Power Module[3] Fan Life Time Status OK",
      "description": "Modbus 405903 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 473,
      "name": "Frame[0] Power Module[3] Fan Life Time Status Near End",
      "description": "Modbus 405903 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 474,
      "name": "Frame[0] Power Module[3] Fan Life Time Status Exceeded",
      "description": "Modbus 405903 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 475,
      "name": "Frame[0] Power Module[3] Fan Estimated Lifetime Remaining",
      "description": "Modbus 405904; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 476,
      "name": "Frame[0] Power Module[4] Life Time Status OK",
      "description": "Modbus 405905 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 477,
      "name": "Frame[0] Power Module[4] Life Time Status Near End",
      "description": "Modbus 405905 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 478,
      "name": "Frame[0] Power Module[4] Life Time Status Exceeded",
      "description": "Modbus 405905 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 479,
      "name": "Frame[0] Power Module[4] Estimated Lifetime Remaining",
      "description": "Modbus 405906; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 480,
      "name": "Frame[0] Power Module[4] Fan Life Time Status OK",
      "description": "Modbus 405907 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 481,
      "name": "Frame[0] Power Module[4] Fan Life Time Status Near End",
      "description": "Modbus 405907 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 482,
      "name": "Frame[0] Power Module[4] Fan Life Time Status Exceeded",
      "description": "Modbus 405907 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 483,
      "name": "Frame[0] Power Module[4] Fan Estimated Lifetime Remaining",
      "description": "Modbus 405908; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 484,
      "name": "Frame[0] Power Module[5] Life Time Status OK",
      "description": "Modbus 405909 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 485,
      "name": "Frame[0] Power Module[5] Life Time Status Near End",
      "description": "Modbus 405909 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 486,
      "name": "Frame[0] Power Module[5] Life Time Status Exceeded",
      "description": "Modbus 405909 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 487,
      "name": "Frame[0] Power Module[5] Estimated Lifetime Remaining",
      "description": "Modbus 405910; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 488,
      "name": "Frame[0] Power Module[5] Fan Life Time Status OK",
      "description": "Modbus 405911 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 489,
      "name": "Frame[0] Power Module[5] Fan Life Time Status Near End",
      "description": "Modbus 405911 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 490,
      "name": "Frame[0] Power Module[5] Fan Life Time Status Exceeded",
      "description": "Modbus 405911 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 491,
      "name": "Frame[0] Power Module[5] Fan Estimated Lifetime Remaining",
      "description": "Modbus 405912; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 492,
      "name": "Frame[0] Power Module[6] Life Time Status OK",
      "description": "Modbus 405913 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 493,
      "name": "Frame[0] Power Module[6] Life Time Status Near End",
      "description": "Modbus 405913 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 494,
      "name": "Frame[0] Power Module[6] Life Time Status Exceeded",
      "description": "Modbus 405913 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 495,
      "name": "Frame[0] Power Module[6] Estimated Lifetime Remaining",
      "description": "Modbus 405914; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 496,
      "name": "Frame[0] Power Module[6] Fan Life Time Status OK",
      "description": "Modbus 405915 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 497,
      "name": "Frame[0] Power Module[6] Fan Life Time Status Near End",
      "description": "Modbus 405915 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 498,
      "name": "Frame[0] Power Module[6] Fan Life Time Status Exceeded",
      "description": "Modbus 405915 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 499,
      "name": "Frame[0] Power Module[6] Fan Estimated Lifetime Remaining",
      "description": "Modbus 405916; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 500,
      "name": "Frame[0] Power Module[7] Life Time Status OK",
      "description": "Modbus 405917 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 501,
      "name": "Frame[0] Power Module[7] Life Time Status Near End",
      "description": "Modbus 405917 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 502,
      "name": "Frame[0] Power Module[7] Life Time Status Exceeded",
      "description": "Modbus 405917 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 503,
      "name": "Frame[0] Power Module[7] Estimated Lifetime Remaining",
      "description": "Modbus 405918; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 504,
      "name": "Frame[0] Power Module[7] Fan Life Time Status OK",
      "description": "Modbus 405919 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 505,
      "name": "Frame[0] Power Module[7] Fan Life Time Status Near End",
      "description": "Modbus 405919 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 506,
      "name": "Frame[0] Power Module[7] Fan Life Time Status Exceeded",
      "description": "Modbus 405919 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 507,
      "name": "Frame[0] Power Module[7] Fan Estimated Lifetime Remaining",
      "description": "Modbus 405920; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 508,
      "name": "Frame[0] Power Module[8] Life Time Status OK",
      "description": "Modbus 405921 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 509,
      "name": "Frame[0] Power Module[8] Life Time Status Near End",
      "description": "Modbus 405921 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 510,
      "name": "Frame[0] Power Module[8] Life Time Status Exceeded",
      "description": "Modbus 405921 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 511,
      "name": "Frame[0] Power Module[8] Estimated Lifetime Remaining",
      "description": "Modbus 405922; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 512,
      "name": "Frame[0] Power Module[8] Fan Life Time Status OK",
      "description": "Modbus 405923 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 513,
      "name": "Frame[0] Power Module[8] Fan Life Time Status Near End",
      "description": "Modbus 405923 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 514,
      "name": "Frame[0] Power Module[8] Fan Life Time Status Exceeded",
      "description": "Modbus 405923 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 515,
      "name": "Frame[0] Power Module[8] Fan Estimated Lifetime Remaining",
      "description": "Modbus 405924; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 516,
      "name": "Frame[0] Power Module[9] Life Time Status OK",
      "description": "Modbus 405925 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 517,
      "name": "Frame[0] Power Module[9] Life Time Status Near End",
      "description": "Modbus 405925 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 518,
      "name": "Frame[0] Power Module[9] Life Time Status Exceeded",
      "description": "Modbus 405925 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 519,
      "name": "Frame[0] Power Module[9] Estimated Lifetime Remaining",
      "description": "Modbus 405926; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 520,
      "name": "Frame[0] Power Module[9] Fan Life Time Status OK",
      "description": "Modbus 405927 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 521,
      "name": "Frame[0] Power Module[9] Fan Life Time Status Near End",
      "description": "Modbus 405927 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 522,
      "name": "Frame[0] Power Module[9] Fan Life Time Status Exceeded",
      "description": "Modbus 405927 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 523,
      "name": "Frame[0] Power Module[9] Fan Estimated Lifetime Remaining",
      "description": "Modbus 405928; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 524,
      "name": "Frame[1]Power Module[0] Life Time Status OK",
      "description": "Modbus 406145 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 525,
      "name": "Frame[1]Power Module[0] Life Time Status Near End",
      "description": "Modbus 406145 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 526,
      "name": "Frame[1]Power Module[0] Life Time Status Exceeded",
      "description": "Modbus 406145 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 527,
      "name": "Frame[1]Power Module[0] Estimated Lifetime Remaining",
      "description": "Modbus 406146; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 528,
      "name": "Frame[1]Power Module[0] Fan Life Time Status OK",
      "description": "Modbus 406147 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 529,
      "name": "Frame[1]Power Module[0] Fan Life Time Status Near End",
      "description": "Modbus 406147 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 530,
      "name": "Frame[1]Power Module[0] Fan Life Time Status Exceeded",
      "description": "Modbus 406147 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 531,
      "name": "Frame[1]Power Module[0] Fan Estimated Lifetime Remaining",
      "description": "Modbus 406148; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 532,
      "name": "Frame[1]Power Module[1] Life Time Status OK",
      "description": "Modbus 406149 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 533,
      "name": "Frame[1]Power Module[1] Life Time Status Near End",
      "description": "Modbus 406149 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 534,
      "name": "Frame[1]Power Module[1] Life Time Status Exceeded",
      "description": "Modbus 406149 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 535,
      "name": "Frame[1]Power Module[1] Estimated Lifetime Remaining",
      "description": "Modbus 406150; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 536,
      "name": "Frame[1]Power Module[1] Fan Life Time Status OK",
      "description": "Modbus 406151 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 537,
      "name": "Frame[1]Power Module[1] Fan Life Time Status Near End",
      "description": "Modbus 406151 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 538,
      "name": "Frame[1]Power Module[1] Fan Life Time Status Exceeded",
      "description": "Modbus 406151 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 539,
      "name": "Frame[1]Power Module[1] Fan Estimated Lifetime Remaining",
      "description": "Modbus 406152; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 540,
      "name": "Frame[1]Power Module[2] Life Time Status OK",
      "description": "Modbus 406153 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 541,
      "name": "Frame[1]Power Module[2] Life Time Status Near End",
      "description": "Modbus 406153 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 542,
      "name": "Frame[1]Power Module[2] Life Time Status Exceeded",
      "description": "Modbus 406153 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 543,
      "name": "Frame[1]Power Module[2] Estimated Lifetime Remaining",
      "description": "Modbus 406154; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 544,
      "name": "Frame[1]Power Module[2] Fan Life Time Status OK",
      "description": "Modbus 406155 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 545,
      "name": "Frame[1]Power Module[2] Fan Life Time Status Near End",
      "description": "Modbus 406155 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 546,
      "name": "Frame[1]Power Module[2] Fan Life Time Status Exceeded",
      "description": "Modbus 406155 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 547,
      "name": "Frame[1]Power Module[2] Fan Estimated Lifetime Remaining",
      "description": "Modbus 406156; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 548,
      "name": "Frame[1]Power Module[3] Life Time Status OK",
      "description": "Modbus 406157 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 549,
      "name": "Frame[1]Power Module[3] Life Time Status Near End",
      "description": "Modbus 406157 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 550,
      "name": "Frame[1]Power Module[3] Life Time Status Exceeded",
      "description": "Modbus 406157 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 551,
      "name": "Frame[1]Power Module[3] Estimated Lifetime Remaining",
      "description": "Modbus 406158; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 552,
      "name": "Frame[1]Power Module[3] Fan Life Time Status OK",
      "description": "Modbus 406159 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 553,
      "name": "Frame[1]Power Module[3] Fan Life Time Status Near End",
      "description": "Modbus 406159 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 554,
      "name": "Frame[1]Power Module[3] Fan Life Time Status Exceeded",
      "description": "Modbus 406159 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 555,
      "name": "Frame[1]Power Module[3] Fan Estimated Lifetime Remaining",
      "description": "Modbus 406160; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 556,
      "name": "Frame[1]Power Module[4] Life Time Status OK",
      "description": "Modbus 406161 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 557,
      "name": "Frame[1]Power Module[4] Life Time Status Near End",
      "description": "Modbus 406161 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 558,
      "name": "Frame[1]Power Module[4] Life Time Status Exceeded",
      "description": "Modbus 406161 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 559,
      "name": "Frame[1]Power Module[4] Estimated Lifetime Remaining",
      "description": "Modbus 406162; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 560,
      "name": "Frame[1]Power Module[4] Fan Life Time Status OK",
      "description": "Modbus 406163 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 561,
      "name": "Frame[1]Power Module[4] Fan Life Time Status Near End",
      "description": "Modbus 406163 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 562,
      "name": "Frame[1]Power Module[4] Fan Life Time Status Exceeded",
      "description": "Modbus 406163 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 563,
      "name": "Frame[1]Power Module[4] Fan Estimated Lifetime Remaining",
      "description": "Modbus 406164; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 564,
      "name": "Frame[1]Power Module[5] Life Time Status OK",
      "description": "Modbus 406165 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 565,
      "name": "Frame[1]Power Module[5] Life Time Status Near End",
      "description": "Modbus 406165 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 566,
      "name": "Frame[1]Power Module[5] Life Time Status Exceeded",
      "description": "Modbus 406165 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 567,
      "name": "Frame[1]Power Module[5] Estimated Lifetime Remaining",
      "description": "Modbus 406166; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 568,
      "name": "Frame[1]Power Module[5] Fan Life Time Status OK",
      "description": "Modbus 406167 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 569,
      "name": "Frame[1]Power Module[5] Fan Life Time Status Near End",
      "description": "Modbus 406167 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 570,
      "name": "Frame[1]Power Module[5] Fan Life Time Status Exceeded",
      "description": "Modbus 406167 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 571,
      "name": "Frame[1]Power Module[5] Fan Estimated Lifetime Remaining",
      "description": "Modbus 406168; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 572,
      "name": "Frame[1]Power Module[6] Life Time Status OK",
      "description": "Modbus 406169 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 573,
      "name": "Frame[1]Power Module[6] Life Time Status Near End",
      "description": "Modbus 406169 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 574,
      "name": "Frame[1]Power Module[6] Life Time Status Exceeded",
      "description": "Modbus 406169 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 575,
      "name": "Frame[1]Power Module[6] Estimated Lifetime Remaining",
      "description": "Modbus 406170; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 576,
      "name": "Frame[1]Power Module[6] Fan Life Time Status OK",
      "description": "Modbus 406171 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 577,
      "name": "Frame[1]Power Module[6] Fan Life Time Status Near End",
      "description": "Modbus 406171 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 578,
      "name": "Frame[1]Power Module[6] Fan Life Time Status Exceeded",
      "description": "Modbus 406171 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 579,
      "name": "Frame[1]Power Module[6] Fan Estimated Lifetime Remaining",
      "description": "Modbus 406172; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 580,
      "name": "Frame[1]Power Module[7] Life Time Status OK",
      "description": "Modbus 406173 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 581,
      "name": "Frame[1]Power Module[7] Life Time Status Near End",
      "description": "Modbus 406173 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 582,
      "name": "Frame[1]Power Module[7] Life Time Status Exceeded",
      "description": "Modbus 406173 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 583,
      "name": "Frame[1]Power Module[7] Estimated Lifetime Remaining",
      "description": "Modbus 406174; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 584,
      "name": "Frame[1]Power Module[7] Fan Life Time Status OK",
      "description": "Modbus 406175 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 585,
      "name": "Frame[1]Power Module[7] Fan Life Time Status Near End",
      "description": "Modbus 406175 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 586,
      "name": "Frame[1]Power Module[7] Fan Life Time Status Exceeded",
      "description": "Modbus 406175 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 587,
      "name": "Frame[1]Power Module[7] Fan Estimated Lifetime Remaining",
      "description": "Modbus 406176; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 588,
      "name": "Frame[1]Power Module[8] Life Time Status OK",
      "description": "Modbus 406177 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 589,
      "name": "Frame[1]Power Module[8] Life Time Status Near End",
      "description": "Modbus 406177 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 590,
      "name": "Frame[1]Power Module[8] Life Time Status Exceeded",
      "description": "Modbus 406177 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 591,
      "name": "Frame[1]Power Module[8] Estimated Lifetime Remaining",
      "description": "Modbus 406178; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 592,
      "name": "Frame[1]Power Module[8] Fan Life Time Status OK",
      "description": "Modbus 406179 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 593,
      "name": "Frame[1]Power Module[8] Fan Life Time Status Near End",
      "description": "Modbus 406179 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 594,
      "name": "Frame[1]Power Module[8] Fan Life Time Status Exceeded",
      "description": "Modbus 406179 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 595,
      "name": "Frame[1]Power Module[8] Fan Estimated Lifetime Remaining",
      "description": "Modbus 406180; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 596,
      "name": "Frame[1]Power Module[9] Life Time Status OK",
      "description": "Modbus 406181 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 597,
      "name": "Frame[1]Power Module[9] Life Time Status Near End",
      "description": "Modbus 406181 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 598,
      "name": "Frame[1]Power Module[9] Life Time Status Exceeded",
      "description": "Modbus 406181 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 599,
      "name": "Frame[1]Power Module[9] Estimated Lifetime Remaining",
      "description": "Modbus 406182; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 600,
      "name": "Frame[1]Power Module[9] Fan Life Time Status OK",
      "description": "Modbus 406183 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 601,
      "name": "Frame[1]Power Module[9] Fan Life Time Status Near End",
      "description": "Modbus 406183 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 602,
      "name": "Frame[1]Power Module[9] Fan Life Time Status Exceeded",
      "description": "Modbus 406183 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 603,
      "name": "Frame[1]Power Module[9] Fan Estimated Lifetime Remaining",
      "description": "Modbus 406184; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 604,
      "name": "ASCII 01 UPS Name",
      "description": "Modbus 404164; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 605,
      "name": "ASCII 02 UPS Name",
      "description": "Modbus 404165; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 606,
      "name": "ASCII 03 UPS Name",
      "description": "Modbus 404166; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 607,
      "name": "ASCII 04 UPS Name",
      "description": "Modbus 404167; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 608,
      "name": "ASCII 01 Parallel System Name",
      "description": "Modbus 404168; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 609,
      "name": "ASCII 02 Parallel System Name",
      "description": "Modbus 404169; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 610,
      "name": "ASCII 03 Parallel System Name",
      "description": "Modbus 404170; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 611,
      "name": "ASCII 04 Parallel System Name",
      "description": "Modbus 404372; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 612,
      "name": "ASCII 01 Last Battery Replacement",
      "description": "Modbus 404373; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 613,
      "name": "ASCII 02 Last Battery Replacement",
      "description": "Modbus 404374; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 614,
      "name": "ASCII 03 Last Battery Replacement",
      "description": "Modbus 404375; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 615,
      "name": "ASCII 04 Last Battery Replacement",
      "description": "Modbus 404376; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 616,
      "name": "Number of Power Modules",
      "description": "Modbus 408193; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 617,
      "name": "Number of Battery Monitor Boards",
      "description": "Modbus 408194; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 618,
      "name": "Number of Battery Breaker Motors",
      "description": "Modbus 408195; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 619,
      "name": "Number of Battery Modules",
      "description": "Modbus 408196; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 620,
      "name": "Number of Battery Enclosures",
      "description": "Modbus 408198; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 621,
      "name": "Number of PSUs",
      "description": "Modbus 408199; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
