{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "Bacharach HGM-MZ multi-zone refrigerant monitor via BASgatewayLX",
  "short_model": "BASgatewayLX Bacharach HGM-MZ",
  "model_slug": "basgatewaylx-bacharach-hgm-mz",
  "aliases": [
    "HGM-MZ",
    "Bacharach HGM MZ",
    "Multi-Zone refrigerant monitor",
    "3015-5074"
  ],
  "equipment_type": "Refrigerant leak monitor (gas sensor, 16 zones)",
  "applies_to": "Bacharach HGM-MZ multi-zone halogen/refrigerant gas monitors on Modbus, read by a BASgatewayLX.",
  "summary": "Gateway profile for the Bacharach HGM-MZ: 151 objects (134 AI, 17 AO), all polled. Inputs give the fault code, ppm and alarm level for each of 16 zones, monitor mode and state, active zone, alarm counts, highest concentration and zone, bench sensor readings and refrigerant type per zone; outputs acknowledge alarms per zone or all.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile Bacharach_Multizone_Gas_Monitor_a_LX.csv; the profile maps the registers in the maker's Modbus register document (https://www.ccontrols.com/support/dp/3015-5074.pdf).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "All 151 rows are flagged for polling in the profile, so every object is served to BACnet once the profile is loaded.",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile Bacharach_Multizone_Gas_Monitor_a",
    "doc_number": "Bacharach_Multizone_Gas_Monitor_a_LX.csv",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/Bacharach_Multizone_Gas_Monitor.zip"
  },
  "integration": {
    "summary": "Map the highest concentration and its zone, then the ppm and alarm level of each zone in use. Outputs in this profile change stored values or settings, so write them only on purpose.",
    "minimum_points": [
      {
        "ref": "AI 45",
        "name": "(STATUS) HIGHEST CONCENTRATION",
        "why": "Highest concentration, ppm"
      },
      {
        "ref": "AI 44",
        "name": "(STATUS) HIGHEST CONC ZONE",
        "why": "Zone with highest concentration"
      },
      {
        "ref": "AI 2",
        "name": "PPM ZONE 1",
        "why": "Zone 1 concentration, ppm"
      },
      {
        "ref": "AI 18",
        "name": "ALARM LEVEL ZONE 1",
        "why": "Zone 1 alarm level"
      },
      {
        "ref": "AI 38",
        "name": "(STATUS) ACTIVE ALARM COUNT",
        "why": "Active alarm count"
      },
      {
        "ref": "AI 34",
        "name": "(STATUS) MODE",
        "why": "Monitor mode"
      },
      {
        "ref": "AI 1",
        "name": "FAULT CODE",
        "why": "Fault code"
      },
      {
        "ref": "AO 151",
        "name": "ALL ALARM ACK",
        "why": "Acknowledge all alarms"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": []
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "FAULT CODE",
      "description": "Modbus 402000",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "PPM ZONE 1",
      "description": "Modbus 402001",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "PPM ZONE 2",
      "description": "Modbus 402002",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "PPM ZONE 3",
      "description": "Modbus 402003",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "PPM ZONE 4",
      "description": "Modbus 402004",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "PPM ZONE 5",
      "description": "Modbus 402005",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "PPM ZONE 6",
      "description": "Modbus 402006",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "PPM ZONE 7",
      "description": "Modbus 402007",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "PPM ZONE 8",
      "description": "Modbus 402008",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "PPM ZONE 9",
      "description": "Modbus 402009",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "PPM ZONE 10",
      "description": "Modbus 402010",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "PPM ZONE 11",
      "description": "Modbus 402011",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "PPM ZONE 12",
      "description": "Modbus 402012",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "PPM ZONE 13",
      "description": "Modbus 402013",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "PPM ZONE 14",
      "description": "Modbus 402014",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "PPM ZONE 15",
      "description": "Modbus 402015",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "PPM ZONE 16",
      "description": "Modbus 402016",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "ALARM LEVEL ZONE 1",
      "description": "Modbus 402017",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "ALARM LEVEL ZONE 2",
      "description": "Modbus 402018",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "ALARM LEVEL ZONE 3",
      "description": "Modbus 402019",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "ALARM LEVEL ZONE 4",
      "description": "Modbus 402020",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "ALARM LEVEL ZONE 5",
      "description": "Modbus 402021",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "ALARM LEVEL ZONE 6",
      "description": "Modbus 402022",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "ALARM LEVEL ZONE 7",
      "description": "Modbus 402023",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "ALARM LEVEL ZONE 8",
      "description": "Modbus 402024",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "ALARM LEVEL ZONE 9",
      "description": "Modbus 402025",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "ALARM LEVEL ZONE 10",
      "description": "Modbus 402026",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "ALARM LEVEL ZONE 11",
      "description": "Modbus 402027",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "ALARM LEVEL ZONE 12",
      "description": "Modbus 402028",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "ALARM LEVEL ZONE 13",
      "description": "Modbus 402029",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "ALARM LEVEL ZONE 14",
      "description": "Modbus 402030",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "ALARM LEVEL ZONE 15",
      "description": "Modbus 402031",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "ALARM LEVEL ZONE 16",
      "description": "Modbus 402032",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "(STATUS) MODE",
      "description": "Modbus 402033",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "(STATUS) STATE",
      "description": "Modbus 402034",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "(STATUS) ACTIVE ZONE",
      "description": "Modbus 402036",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "(STATUS) MAX ALARM",
      "description": "Modbus 402037",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "(STATUS) ACTIVE ALARM COUNT",
      "description": "Modbus 402038",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "(STATUS) ACK'D ALARM COUNT",
      "description": "Modbus 402039",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "RESERVED",
      "description": "Modbus 402040",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "(STATUS) FAULT CODE",
      "description": "Modbus 402041",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "(STATUS) AUDIBLE ALARM",
      "description": "Modbus 402042",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "(STATUS) SILENCED",
      "description": "Modbus 402043",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "(STATUS) HIGHEST CONC ZONE",
      "description": "Modbus 402044",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "(STATUS) HIGHEST CONCENTRATION",
      "description": "Modbus 402045",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "(STATUS) ZONES INSTALLED",
      "description": "Modbus 402046",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "(SENSOR) MANIFOLD PRESSURE x100",
      "description": "Modbus 402047",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "(SENSOR) AMBIENT PRESSURE x100",
      "description": "Modbus 402048",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "(SENSOR) VACUUM PRESSURE x100",
      "description": "Modbus 402049",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "(SENSOR) BENCH TEMP x100",
      "description": "Modbus 402050",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "(SENSOR) AVE VOLTAGE x1000",
      "description": "Modbus 402051",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "(SENSOR) ZERO VOLTS x1000",
      "description": "Modbus 402052",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "(SENSOR)AVE AU x10000",
      "description": "Modbus 402053",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "(SENSOR) BENCH PPM",
      "description": "Modbus 402054",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "REFRIGERANT TYPE ZONE 1",
      "description": "Modbus 403000",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "REFRIGERANT TYPE ZONE 2",
      "description": "Modbus 403001",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "REFRIGERANT TYPE ZONE 3",
      "description": "Modbus 403003",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "REFRIGERANT TYPE ZONE 4",
      "description": "Modbus 403003",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "REFRIGERANT TYPE ZONE 5",
      "description": "Modbus 403004",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "REFRIGERANT TYPE ZONE 6",
      "description": "Modbus 403005",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "REFRIGERANT TYPE ZONE 7",
      "description": "Modbus 403006",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "REFRIGERANT TYPE ZONE 8",
      "description": "Modbus 403007",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "REFRIGERANT TYPE ZONE 9",
      "description": "Modbus 403008",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "REFRIGERANT TYPE ZONE 10",
      "description": "Modbus 403009",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "REFRIGERANT TYPE ZONE 11",
      "description": "Modbus 403010",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "REFRIGERANT TYPE ZONE 12",
      "description": "Modbus 403011",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "REFRIGERANT TYPE ZONE 13",
      "description": "Modbus 403013",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "REFRIGERANT TYPE ZONE 14",
      "description": "Modbus 403013",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "REFRIGERANT TYPE ZONE 15",
      "description": "Modbus 403014",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "REFRIGERANT TYPE ZONE 16",
      "description": "Modbus 403015",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "LEAK LEVEL ZONE 1",
      "description": "Modbus 403016",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "LEAK LEVEL ZONE 2",
      "description": "Modbus 403017",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "LEAK LEVEL ZONE 3",
      "description": "Modbus 403018",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "LEAK LEVEL ZONE 4",
      "description": "Modbus 403019",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "LEAK LEVEL ZONE 5",
      "description": "Modbus 403030",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "LEAK LEVEL ZONE 6",
      "description": "Modbus 403031",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "LEAK LEVEL ZONE 7",
      "description": "Modbus 403033",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "LEAK LEVEL ZONE 8",
      "description": "Modbus 403033",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "LEAK LEVEL ZONE 9",
      "description": "Modbus 403034",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "LEAK LEVEL ZONE 10",
      "description": "Modbus 403035",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "LEAK LEVEL ZONE 11",
      "description": "Modbus 403036",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "LEAK LEVEL ZONE 12",
      "description": "Modbus 403037",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "LEAK LEVEL ZONE 13",
      "description": "Modbus 403038",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "LEAK LEVEL ZONE 14",
      "description": "Modbus 403039",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "LEAK LEVEL ZONE 15",
      "description": "Modbus 403030",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "LEAK LEVEL ZONE 16",
      "description": "Modbus 403031",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "SPILL LEVEL ZONE 1",
      "description": "Modbus 403032",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "SPILL LEVEL ZONE 2",
      "description": "Modbus 403033",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "SPILL LEVEL ZONE 3",
      "description": "Modbus 403034",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "SPILL LEVEL ZONE 4",
      "description": "Modbus 403035",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "SPILL LEVEL ZONE 5",
      "description": "Modbus 403036",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "SPILL LEVEL ZONE 6",
      "description": "Modbus 403037",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "SPILL LEVEL ZONE 7",
      "description": "Modbus 403038",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "SPILL LEVEL ZONE 8",
      "description": "Modbus 403039",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "SPILL LEVEL ZONE 9",
      "description": "Modbus 403040",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "SPILL LEVEL ZONE 10",
      "description": "Modbus 403041",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "SPILL LEVEL ZONE 11",
      "description": "Modbus 403042",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "SPILL LEVEL ZONE 12",
      "description": "Modbus 403043",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "SPILL LEVEL ZONE 13",
      "description": "Modbus 403044",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "SPILL LEVEL ZONE 14",
      "description": "Modbus 403045",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "SPILL LEVEL ZONE 15",
      "description": "Modbus 403046",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "SPILL LEVEL ZONE 16",
      "description": "Modbus 403047",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "EVAC LEVEL ZONE 1",
      "description": "Modbus 403048",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "EVAC LEVEL ZONE 2",
      "description": "Modbus 403049",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "EVAC LEVEL ZONE 3",
      "description": "Modbus 403050",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "EVAC LEVEL ZONE 4",
      "description": "Modbus 403051",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "EVAC LEVEL ZONE 5",
      "description": "Modbus 403052",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "EVAC LEVEL ZONE 6",
      "description": "Modbus 403053",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "EVAC LEVEL ZONE 7",
      "description": "Modbus 403054",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "EVAC LEVEL ZONE 8",
      "description": "Modbus 403055",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "EVAC LEVEL ZONE 9",
      "description": "Modbus 403056",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "EVAC LEVEL ZONE 10",
      "description": "Modbus 403057",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "EVAC LEVEL ZONE 11",
      "description": "Modbus 403058",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "EVAC LEVEL ZONE 12",
      "description": "Modbus 403059",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "EVAC LEVEL ZONE 13",
      "description": "Modbus 403060",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "EVAC LEVEL ZONE 14",
      "description": "Modbus 403061",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "EVAC LEVEL ZONE 15",
      "description": "Modbus 403062",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "EVAC LEVEL ZONE 16",
      "description": "Modbus 403063",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "DISTANCE ZONE 1",
      "description": "Modbus 403064",
      "units": "ft",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "DISTANCE ZONE 2",
      "description": "Modbus 403065",
      "units": "ft",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "DISTANCE ZONE 3",
      "description": "Modbus 403066",
      "units": "ft",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "DISTANCE ZONE 4",
      "description": "Modbus 403067",
      "units": "ft",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "DISTANCE ZONE 5",
      "description": "Modbus 403068",
      "units": "ft",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "DISTANCE ZONE 6",
      "description": "Modbus 403069",
      "units": "ft",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "DISTANCE ZONE 7",
      "description": "Modbus 403070",
      "units": "ft",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "DISTANCE ZONE 8",
      "description": "Modbus 403071",
      "units": "ft",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "DISTANCE ZONE 9",
      "description": "Modbus 403072",
      "units": "ft",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "DISTANCE ZONE 10",
      "description": "Modbus 403073",
      "units": "ft",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "DISTANCE ZONE 11",
      "description": "Modbus 403074",
      "units": "ft",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "DISTANCE ZONE 12",
      "description": "Modbus 403075",
      "units": "ft",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "DISTANCE ZONE 13",
      "description": "Modbus 403076",
      "units": "ft",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "DISTANCE ZONE 14",
      "description": "Modbus 403077",
      "units": "ft",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "DISTANCE ZONE 15",
      "description": "Modbus 403078",
      "units": "ft",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "DISTANCE ZONE 16",
      "description": "Modbus 403079",
      "units": "ft",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 135,
      "name": "ALARM ACK ZONE 1",
      "description": "Modbus 403080",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 136,
      "name": "ALARM ACK ZONE 2",
      "description": "Modbus 403081",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 137,
      "name": "ALARM ACK ZONE 3",
      "description": "Modbus 403082",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 138,
      "name": "ALARM ACK ZONE 4",
      "description": "Modbus 403083",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 139,
      "name": "ALARM ACK ZONE 5",
      "description": "Modbus 403084",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 140,
      "name": "ALARM ACK ZONE 6",
      "description": "Modbus 403085",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 141,
      "name": "ALARM ACK ZONE 7",
      "description": "Modbus 403086",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 142,
      "name": "ALARM ACK ZONE 8",
      "description": "Modbus 403087",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 143,
      "name": "ALARM ACK ZONE 9",
      "description": "Modbus 403088",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 144,
      "name": "ALARM ACK ZONE 10",
      "description": "Modbus 403089",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 145,
      "name": "ALARM ACK ZONE 11",
      "description": "Modbus 403090",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 146,
      "name": "ALARM ACK ZONE 12",
      "description": "Modbus 403091",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 147,
      "name": "ALARM ACK ZONE 13",
      "description": "Modbus 403092",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 148,
      "name": "ALARM ACK ZONE 14",
      "description": "Modbus 403093",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 149,
      "name": "ALARM ACK ZONE 15",
      "description": "Modbus 403094",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 150,
      "name": "ALARM ACK ZONE 16",
      "description": "Modbus 403095",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 151,
      "name": "ALL ALARM ACK",
      "description": "Modbus 403096",
      "units": "",
      "access": "C",
      "states": ""
    }
  ]
}
