{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "BECS BECsys5 / BECsys7 / BECsysBW water chemistry controller via BASgatewayLX",
  "short_model": "BASgatewayLX BECsys",
  "model_slug": "basgatewaylx-becsys-5-7-bw",
  "aliases": [
    "BECsys5",
    "BECsys7",
    "BECsysBW",
    "BECS Technology",
    "BECsys Modbus"
  ],
  "equipment_type": "Water treatment controller (pool chemistry)",
  "applies_to": "BECS Technology BECsys5, BECsys7 and BECsysBW pool/aquatic water chemistry controllers on Modbus, read by a BASgatewayLX.",
  "summary": "Gateway profile for BECsys controllers: 190 objects (34 AI, 55 AO, 101 BI), all polled. Inputs give product data, clock, general and flow alarms, pH, ORP, free/total/combined chlorine, flow, conductivity/TDS and temperature readings with their feed relay states and high/low/limit alarms, plus inventory levels; outputs set pH, ORP and chlorine set points, spans, alarm points and the SuperChlor, booster and heater set points.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile BECSys_a_LX.csv; the profile maps the registers in the maker's Modbus register document (https://www.ccontrols.com/support/dp/BECsys.docx).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "All 190 rows are flagged for polling in the profile, so every object is served to BACnet once the profile is loaded.",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile BECSys_a",
    "doc_number": "BECSys_a_LX.csv",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/BECSys_a_LX.zip"
  },
  "integration": {
    "summary": "Map the pH and ORP set points and readings first, then free chlorine, flow and the general alarm. Outputs in this profile change stored values or settings, so write them only on purpose.",
    "minimum_points": [
      {
        "ref": "AO 19",
        "name": "pH set point",
        "why": "pH set point"
      },
      {
        "ref": "AO 35",
        "name": "ORP set point",
        "why": "ORP set point"
      },
      {
        "ref": "AI 14",
        "name": "pH Reading",
        "why": "pH reading"
      },
      {
        "ref": "AI 25",
        "name": "ORP reading",
        "why": "ORP reading"
      },
      {
        "ref": "AI 30",
        "name": "Free Cl reading",
        "why": "Free chlorine reading"
      },
      {
        "ref": "AI 57",
        "name": "Flow Rate reading",
        "why": "Flow rate"
      },
      {
        "ref": "BI 11",
        "name": "Sample Stream Flow",
        "why": "Sample stream flow"
      },
      {
        "ref": "BI 9",
        "name": "General Alarm",
        "why": "General alarm"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": [
      "Set points and alarm points are stored in the controller; write them only on change."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "7 digit product number",
      "description": "Modbus 400002",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "6 digit serial number",
      "description": "Modbus 400004",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Firmware Version",
      "description": "Modbus 400006",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "System Date",
      "description": "Modbus 400007",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "System Time",
      "description": "Modbus 400008",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "System Reset Date",
      "description": "Modbus 400009",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "System Reset Time",
      "description": "Modbus 400010",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Low Battery",
      "description": "Modbus 113089",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "General Alarm",
      "description": "Modbus 112290",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Alarm Relay",
      "description": "Modbus 112557",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Sample Stream Flow",
      "description": "Modbus 112289",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "No Flow (Sample Stream) Alarm",
      "description": "Modbus 113067",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Flow restored delaying feeds",
      "description": "Modbus 113094",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "pH Reading",
      "description": "Modbus 408193",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "pH High Alarm Point",
      "description": "Modbus 408961",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "pH Low Alarm Point",
      "description": "Modbus 408975",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "pH High Alarm",
      "description": "Modbus 113073",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "pH Low Alarm",
      "description": "Modbus 113074",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 19,
      "name": "pH set point",
      "description": "Modbus 408705",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 20,
      "name": "pH Proportional Span",
      "description": "Modbus 409217",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "pH Feed Down Relay state",
      "description": "Modbus 112545",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "pH Feed Up Relay state",
      "description": "Modbus 112546",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "pH feed down limit alarm",
      "description": "Modbus 113057",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "pH feed up limit alarm",
      "description": "Modbus 113096",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "ORP reading",
      "description": "Modbus 408194",
      "units": "mV",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 26,
      "name": "ORP High Alarm Point",
      "description": "Modbus 408962",
      "units": "mV",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 27,
      "name": "ORP Low Alarm Point",
      "description": "Modbus 408976",
      "units": "mV",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "ORP High alarm",
      "description": "Modbus 113075",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "ORP Low alarm",
      "description": "Modbus 113076",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Free Cl reading",
      "description": "Modbus 408197",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 31,
      "name": "Free Cl High Alarm Point",
      "description": "Modbus 408965",
      "units": "ppm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 32,
      "name": "Free Cl Low Alarm Point",
      "description": "Modbus 408979",
      "units": "ppm",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "Free Cl High alarm",
      "description": "Modbus 113077",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "Free Cl Low alarm",
      "description": "Modbus 113078",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 35,
      "name": "ORP set point",
      "description": "Modbus 408706",
      "units": "mV",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 36,
      "name": "ORP Proportional Span",
      "description": "Modbus 409218",
      "units": "mV",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 37,
      "name": "Alternate ORP set point",
      "description": "Modbus 408707",
      "units": "mV",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 38,
      "name": "Bracketed ORP High set point",
      "description": "Modbus 408727",
      "units": "mV",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 39,
      "name": "Bracketed ORP Low set point",
      "description": "Modbus 408728",
      "units": "mV",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 40,
      "name": "Free Cl set point",
      "description": "Modbus 408710",
      "units": "ppm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 41,
      "name": "Free Cl Proportional Span",
      "description": "Modbus 409219",
      "units": "ppm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 42,
      "name": "Alternate Free Cl set point",
      "description": "Modbus 408711",
      "units": "ppm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 43,
      "name": "Bracketed Free Cl High set point",
      "description": "Modbus 408729",
      "units": "ppm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 44,
      "name": "Bracketed Free Cl Low set point",
      "description": "Modbus 408730",
      "units": "ppm",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 45,
      "name": "Cl Feed Relay state",
      "description": "Modbus 112547",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "Cl limit alarm",
      "description": "Modbus 113058",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Total Cl reading",
      "description": "Modbus 408206",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 48,
      "name": "Total Cl High Alarm Point",
      "description": "Modbus 408973",
      "units": "ppm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 49,
      "name": "Total Cl Low Alarm Point",
      "description": "Modbus 408988",
      "units": "ppm",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "Total Cl High alarm",
      "description": "Modbus 113116",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 51,
      "name": "Total Cl Low alarm",
      "description": "Modbus 113117",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Combined Cl reading",
      "description": "Modbus 408211",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 53,
      "name": "Combined Cl High Alarm Point",
      "description": "Modbus 408966",
      "units": "ppm",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 54,
      "name": "Combined Cl High alarm",
      "description": "Modbus 113118",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 55,
      "name": "UV Combined Cl set point",
      "description": "Modbus 408726",
      "units": "ppm",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "UV Turndown Relay state",
      "description": "Modbus 112583",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "Flow Rate reading",
      "description": "Modbus 408208",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 58,
      "name": "Flow Rate Low Alarm Point",
      "description": "Modbus 408991",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 59,
      "name": "Low Flow alarm",
      "description": "Modbus 113093",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 60,
      "name": "Recirculation Relay state",
      "description": "Modbus 112549",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "VFD % output",
      "description": "Modbus 408449",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 62,
      "name": "VFD Out of Range alarm",
      "description": "Modbus 113107",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 63,
      "name": "SuperChlor ORP set point",
      "description": "Modbus 408720",
      "units": "mV",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 64,
      "name": "SuperChlor Free Cl set point",
      "description": "Modbus 408721",
      "units": "ppm",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 65,
      "name": "SuperChlor Relay state",
      "description": "Modbus 112554",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 66,
      "name": "SuperChlor Timeout",
      "description": "Modbus 113091",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "DeChlor ORP set point",
      "description": "Modbus 408722",
      "units": "mV",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "DeChlor Free Cl set point",
      "description": "Modbus 408723",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 69,
      "name": "DeChlor Relay state",
      "description": "Modbus 112555",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 70,
      "name": "DeChlor limit alarm",
      "description": "Modbus 113104",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 71,
      "name": "Cl Booster ORP Trigger set point",
      "description": "Modbus 408714",
      "units": "mV",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 72,
      "name": "Cl Booster ORP set point",
      "description": "Modbus 408716",
      "units": "mV",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 73,
      "name": "Cl Booster Free Cl Trigger set pnt",
      "description": "Modbus 408715",
      "units": "ppm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 74,
      "name": "Cl Booster Free Cl set point",
      "description": "Modbus 408717",
      "units": "ppm",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 75,
      "name": "Cl Booster Relay state",
      "description": "Modbus 112548",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 76,
      "name": "Cl Booster limit alarm",
      "description": "Modbus 113112",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 77,
      "name": "Ozone ORP set point",
      "description": "Modbus 408718",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 78,
      "name": "Ozone Free Cl set point",
      "description": "Modbus 408719",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 79,
      "name": "Ozone limit alarm",
      "description": "Modbus 113113",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 80,
      "name": "Ozone Relay state",
      "description": "Modbus 112556",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Conductivity reading",
      "description": "Modbus 408195",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 82,
      "name": "Conductivity High alarm",
      "description": "Modbus 113079",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 83,
      "name": "Conductivity Low alarm",
      "description": "Modbus 113080",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 84,
      "name": "Conductivity High Alarm Point",
      "description": "Modbus 408963",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 85,
      "name": "Conductivity Low Alarm Point",
      "description": "Modbus 408977",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "TDS set point",
      "description": "Modbus 408731",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 87,
      "name": "TDS Relay state",
      "description": "Modbus 112582",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 88,
      "name": "TDS limit alarm",
      "description": "Modbus 113097",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Temperature reading",
      "description": "Modbus 408196",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 90,
      "name": "Temperature High Alarm Point",
      "description": "Modbus 408964",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 91,
      "name": "Temperature Low Alarm Point",
      "description": "Modbus 408978",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 92,
      "name": "Temperature High alarm",
      "description": "Modbus 113081",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 93,
      "name": "Temperature Low alarm",
      "description": "Modbus 113082",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 94,
      "name": "Heater set point",
      "description": "Modbus 408708",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 95,
      "name": "Alternate Heater set point",
      "description": "Modbus 408709",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 96,
      "name": "Heater Relay state",
      "description": "Modbus 112550",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 97,
      "name": "Heater limit alarm",
      "description": "Modbus 113059",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "pH Inventory Level reading",
      "description": "Modbus 408198",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 99,
      "name": "pH Inventory Level Low Alarm Point",
      "description": "Modbus 408980",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 100,
      "name": "pH Inventory Low Alarm",
      "description": "Modbus 113069",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Cl Inventory Level reading",
      "description": "Modbus 408199",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 102,
      "name": "Cl Inventory Level Low Alarm Point",
      "description": "Modbus 408981",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 103,
      "name": "Cl Inventory Low Alarm",
      "description": "Modbus 113070",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Turbidity reading",
      "description": "Modbus 408200",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 105,
      "name": "Turbidity High Alarm Point",
      "description": "Modbus 408967",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 106,
      "name": "Turbidity High alarm",
      "description": "Modbus 113068",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 107,
      "name": "Polymer High set point",
      "description": "Modbus 408712",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 108,
      "name": "Polymer Low set point",
      "description": "Modbus 408713",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 109,
      "name": "Polymer Feed Relay state",
      "description": "Modbus 112552",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Surge Pit Level reading",
      "description": "Modbus 408201",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 111,
      "name": "Surge Pit High Alarm Point",
      "description": "Modbus 408968",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 112,
      "name": "Surge Pit Low Alarm Point",
      "description": "Modbus 408983",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 113,
      "name": "Surge Pit High alarm",
      "description": "Modbus 113071",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 114,
      "name": "Surge Pit Low alarm",
      "description": "Modbus 113072",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 115,
      "name": "Low Surge Pit EMERG OFF",
      "description": "Modbus 113065",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "Autofill set point",
      "description": "Modbus 408724",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "Alternate Autofill set point",
      "description": "Modbus 408725",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 118,
      "name": "Autofill Relay state",
      "description": "Modbus 112581",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 119,
      "name": "Autofill limit alarm",
      "description": "Modbus 113092",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "Filter Influent Pressure reading",
      "description": "Modbus 408203",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 121,
      "name": "Filter Influent Pressure High Alarm Point",
      "description": "Modbus 408970",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 122,
      "name": "Filter Influent Pressure Low Alarm Point",
      "description": "Modbus 408985",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 123,
      "name": "Filter Influent Pressure High alarm",
      "description": "Modbus 113083",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 124,
      "name": "Filter Influent Pressure Low alarm",
      "description": "Modbus 113084",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "Filter Effluent Pressure reading",
      "description": "Modbus 408204",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 126,
      "name": "Filter Effluent Pressure High Alarm Point",
      "description": "Modbus 408971",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 127,
      "name": "Filter Effluent Pressure Low Alarm Point",
      "description": "Modbus 408986",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 128,
      "name": "Filter Effluent Pressure High alarm",
      "description": "Modbus 113085",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 129,
      "name": "Filter Effluent Pressure Low alarm",
      "description": "Modbus 113086",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "Filter Differential Pressure reading",
      "description": "Modbus 408209",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 131,
      "name": "Filter Differential Pressure High Alarm Point",
      "description": "Modbus 408990",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 132,
      "name": "Filter Diff High alarm",
      "description": "Modbus 113087",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "Strainer Out Vacuum reading",
      "description": "Modbus 408205",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 134,
      "name": "Strainer Vacuum High Warning Point",
      "description": "Modbus 408972",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 135,
      "name": "Strainer Vacuum High Alarm Point",
      "description": "Modbus 408987",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 136,
      "name": "Strainer Vacuum High Warning",
      "description": "Modbus 113114",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 137,
      "name": "Strainer Vacuum High Alarm",
      "description": "Modbus 113088",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 138,
      "name": "High Strainer Vacuum EMERG OFF",
      "description": "Modbus 113067",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "Pump Effluent pressure reading",
      "description": "Modbus 408207",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 140,
      "name": "Pump Effluent Pressure High Alarm Point",
      "description": "Modbus 408974",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 141,
      "name": "Pump Effluent Pressure Low Alarm Point",
      "description": "Modbus 408989",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 142,
      "name": "Pump Effluent Pressure High alarm",
      "description": "Modbus 113119",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 143,
      "name": "Pump Effluent Pressure Low alarm",
      "description": "Modbus 113120",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "Total Dynamic Head reading",
      "description": "Modbus 408210",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 145,
      "name": "Total Dynamic Head High Alarm Point",
      "description": "Modbus 408992",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 146,
      "name": "Total Dynamic Head Low Alarm Point",
      "description": "Modbus 408993",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 147,
      "name": "High Total Dynamic Head Alarm",
      "description": "Modbus 113105",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 148,
      "name": "Low Total Dynamic Head Alarm",
      "description": "Modbus 113106",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 149,
      "name": "BW isolate Relay state",
      "description": "Modbus 112558",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 150,
      "name": "BW Filter 1 Relay state",
      "description": "Modbus 112559",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 151,
      "name": "BW Filter 2 Relay state",
      "description": "Modbus 112560",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 152,
      "name": "BW Filter 3 Relay state",
      "description": "Modbus 112561",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 153,
      "name": "BW Filter 4 Relay state",
      "description": "Modbus 112562",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 154,
      "name": "BW Filter 5 Relay state",
      "description": "Modbus 112563",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 155,
      "name": "BW Filter 6 Relay state",
      "description": "Modbus 112564",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 156,
      "name": "BW Filter 7 Relay state",
      "description": "Modbus 112565",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 157,
      "name": "BW Filter 8 Relay state",
      "description": "Modbus 112566",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 158,
      "name": "BW Filter 9 Relay state",
      "description": "Modbus 112567",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 159,
      "name": "BW Filter 10 Relay state",
      "description": "Modbus 112568",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 160,
      "name": "BW Filter 11 Relay state",
      "description": "Modbus 112569",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 161,
      "name": "BW Filter 12 Relay state",
      "description": "Modbus 112570",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 162,
      "name": "BW Filter 13 Relay state",
      "description": "Modbus 112571",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 163,
      "name": "BW Filter 14 Relay state",
      "description": "Modbus 112572",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 164,
      "name": "BW Filter 15 Relay state",
      "description": "Modbus 112573",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 165,
      "name": "BW Filter 16 Relay state",
      "description": "Modbus 112574",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 166,
      "name": "BW Pri Valve Relay state",
      "description": "Modbus 112575",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 167,
      "name": "BW Turbidity Valve Relay state",
      "description": "Modbus 112576",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 168,
      "name": "BW 2nd isolate Relay state",
      "description": "Modbus 112577",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 169,
      "name": "BW 3rd isolate Relay state",
      "description": "Modbus 112578",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 170,
      "name": "BW 4th isolate Relay state",
      "description": "Modbus 112579",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 171,
      "name": "Backwash Accessory Relay state",
      "description": "Modbus 112580",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 172,
      "name": "Low Valve Pressure EMERG OFF",
      "description": "Modbus 113102",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 173,
      "name": "Low Valve Pressure",
      "description": "Modbus 113103",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 174,
      "name": "BW Freq limit alarm",
      "description": "Modbus 113060",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 175,
      "name": "Backwash alarm: Dur limit alarm",
      "description": "Modbus 113062",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 176,
      "name": "Backwash alarm: Valve limit alarm",
      "description": "Modbus 113063",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 177,
      "name": "BW Valve limit alarm EMERG OFF",
      "description": "Modbus 113064",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 178,
      "name": "Backwash Pit Level reading",
      "description": "Modbus 408202",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 179,
      "name": "Backwash Pit High Alarm Point",
      "description": "Modbus 408969",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 180,
      "name": "Backwash Pit Low Alarm Point",
      "description": "Modbus 408984",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 181,
      "name": "High BW Pit alarm",
      "description": "Modbus 113090",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 182,
      "name": "BW Pit limit alarm",
      "description": "Modbus 113098",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 183,
      "name": "Enzyme Relay state",
      "description": "Modbus 112551",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 184,
      "name": "Sensor Wash Relay state",
      "description": "Modbus 112553",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 185,
      "name": "Backwash Master Comm Timeout",
      "description": "Modbus 113108",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 186,
      "name": "Backwashing Slave Comm Timeout",
      "description": "Modbus 113109",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 187,
      "name": "Linked BECSys5/BW Comm Timout",
      "description": "Modbus 113111",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 188,
      "name": "Relay Exp 1 Comm Timeout",
      "description": "Modbus 113099",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 189,
      "name": "Relay Exp 2 Comm Timeout",
      "description": "Modbus 113100",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 190,
      "name": "Relay Exp 3 Comm Timeout",
      "description": "Modbus 113101",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
