{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "Benshaw RediStart RB2 / RC2 / RX2E soft starter via BASgatewayLX",
  "short_model": "BASgatewayLX Benshaw RB2/RC2/RX2E",
  "model_slug": "basgatewaylx-benshaw-redistart-rb2-rc2-rx2e",
  "aliases": [
    "RB2",
    "RC2",
    "RX2E",
    "Benshaw RediStart",
    "Benshaw soft starter Modbus"
  ],
  "equipment_type": "Soft starter (motor)",
  "applies_to": "Benshaw RediStart RB2, RC2 and RX2E solid-state soft starters on Modbus, read by a BASgatewayLX.",
  "summary": "Gateway profile for the Benshaw RB2/RC2/RX2E: 307 objects (234 AI, 61 BI, 12 BO), 100 polled by default. Coils run/stop, reset faults and overloads, select local/remote and ramp, and drive the relays; inputs give ready, running, up-to-speed, alarm, fault and lockout states, input states, each alarm/fault code bit, currents, voltages, kW, kWh and the starter parameters (unpolled).",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile Benshaw_Redistart_RB2_RC2_RX2E__LX.csv; the profile maps the registers in the Benshaw RediStart Modbus register list (https://www.ccontrols.com/support/dp/Benshaw.pdf).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "Only 100 of the 307 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
    "Some names appear more than once in the profile as published (Running Time; LCD Display Meter 1); they are kept as printed and told apart by instance."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile Benshaw_Redistart_RB2_RC2_RX2E_",
    "doc_number": "Benshaw_Redistart_RB2_RC2_RX2E__LX.csv",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/Benshaw_Redistart_RB2_RC2_RX2E__LX.csv"
  },
  "integration": {
    "summary": "Set Local/Remote to remote, then run/stop by BO 1; read running, up to speed, average current and the alarm/fault/lockout states.",
    "minimum_points": [
      {
        "ref": "BO 1",
        "name": "Starter Control Run/Stop",
        "why": "Run (1) / stop (0)"
      },
      {
        "ref": "BO 4",
        "name": "Starter Control Local/Remote",
        "why": "Local/remote select"
      },
      {
        "ref": "BO 2",
        "name": "Starter Control Fault Reset",
        "why": "Fault reset"
      },
      {
        "ref": "BI 14",
        "name": "Starter Status Running",
        "why": "Starter running"
      },
      {
        "ref": "BI 15",
        "name": "Starter Status UTS",
        "why": "Up to speed"
      },
      {
        "ref": "AI 75",
        "name": "Average Current",
        "why": "Average motor current"
      },
      {
        "ref": "AI 82",
        "name": "Average Voltage",
        "why": "Average line voltage"
      },
      {
        "ref": "BI 16",
        "name": "Starter Status Alarm",
        "why": "Alarm active"
      },
      {
        "ref": "BI 17",
        "name": "Starter Status Fault",
        "why": "Fault active"
      },
      {
        "ref": "BI 18",
        "name": "Starter Status Lockout",
        "why": "Lockout active"
      }
    ],
    "enable": "Starter Control Local/Remote (BO 4) selects whether the network run command is used; check the Benshaw manual for which state is remote.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": [
      "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
    ]
  },
  "points": [
    {
      "type": "BO",
      "instance": 1,
      "name": "Starter Control Run/Stop",
      "description": "Modbus 400020 bit 0",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "Starter Control Fault Reset",
      "description": "Modbus 400020 bit 1",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "Starter Control Emergency Overload Reset",
      "description": "Modbus 400020 bit 2",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "Starter Control Local/Remote",
      "description": "Modbus 400020 bit 3",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "Starter Control Heat Disable",
      "description": "Modbus 400020 bit 4",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 6,
      "name": "Starter Control Ramp Select",
      "description": "Modbus 400020 bit 5",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 7,
      "name": "Starter Control Reserved (Relay 6)",
      "description": "Modbus 400020 bit 10",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 8,
      "name": "Starter Control Reserved (Relay 5)",
      "description": "Modbus 400020 bit 11",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 9,
      "name": "Starter Control Reserved (Relay 4)",
      "description": "Modbus 400020 bit 12",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 10,
      "name": "Starter Control Relay 3",
      "description": "Modbus 400020 bit 13",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 11,
      "name": "Starter Control Relay 2",
      "description": "Modbus 400020 bit 14",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 12,
      "name": "Starter Control Relay 1",
      "description": "Modbus 400020 bit 15",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Starter Status Ready",
      "description": "Modbus 400021 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Starter Status Running",
      "description": "Modbus 400021 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Starter Status UTS",
      "description": "Modbus 400021 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Starter Status Alarm",
      "description": "Modbus 400021 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "Starter Status Fault",
      "description": "Modbus 400021 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Starter Status Lockout",
      "description": "Modbus 400021 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "Input Status Start",
      "description": "Modbus 400022 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "Input Status DI 1",
      "description": "Modbus 400022 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "Input Status DI 2",
      "description": "Modbus 400022 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "Input Status DI 3",
      "description": "Modbus 400022 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "Alarm Status 1 A OL – Motor overload",
      "description": "Modbus 400023 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "Alarm Status 1 A 5 – Reserved (Motor PTC)",
      "description": "Modbus 400023 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "Alarm Status 1 A 6 – Reserved (Stator RTD)",
      "description": "Modbus 400023 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "Alarm Status 1 A 7 – Reserved (Bearing RTD)",
      "description": "Modbus 400023 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "Alarm Status 1 A 8 – Reserved (Other RTD)",
      "description": "Modbus 400023 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "Alarm Status 1 A 10 – Phase rotation not ABC",
      "description": "Modbus 400023 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "Alarm Status 1 A 11 – Phase rotation not CBA",
      "description": "Modbus 400023 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "Alarm Status 1 A 12 – Low Line Frequency",
      "description": "Modbus 400023 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "Alarm Status 1 A 13 – High Line Frequency",
      "description": "Modbus 400023 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "Alarm Status 1 A 14 – Phase rotation not 1PH",
      "description": "Modbus 400023 bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "Alarm Status 1 A 15 – Phase rotation not 3PH",
      "description": "Modbus 400023 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "Alarm Status 1 A 21 – Low line L1-L2",
      "description": "Modbus 400023 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "Alarm Status 1 A 22 – Low line L2-L3",
      "description": "Modbus 400023 bit 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "Alarm Status 1 A 23 – Low line L3-L1",
      "description": "Modbus 400023 bit 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "Alarm Status 1 A 24 – High line L1-L2",
      "description": "Modbus 400023 bit 14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "Alarm Status 1 A 25 – High line L2-L3",
      "description": "Modbus 400023 bit 15",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "Alarm Status 2 A 26 – High line L3-L1",
      "description": "Modbus 400024 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "Alarm Status 2 A 27 – Phase loss",
      "description": "Modbus 400024 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "Alarm Status 2 noL – No line",
      "description": "Modbus 400024 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "Alarm Status 2 A 29 – PORT Timeout (reserved)",
      "description": "Modbus 400024 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "Alarm Status 2 A 31 – Overcurrent",
      "description": "Modbus 400024 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 44,
      "name": "Alarm Status 2 A 34 – Undercurrent",
      "description": "Modbus 400024 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 45,
      "name": "Alarm Status 2 A 35 – PF Too Leading (reserved)",
      "description": "Modbus 400024 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "Alarm Status 2 A 36 – PF Too Lagging (reserved)",
      "description": "Modbus 400024 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 47,
      "name": "Alarm Status 2 A 37 – Current imbalance",
      "description": "Modbus 400024 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 48,
      "name": "Alarm Status 2 A 38 – Ground fault",
      "description": "Modbus 400024 bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 49,
      "name": "Alarm Status 2 A 47 – Stack overtemperature",
      "description": "Modbus 400024 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "Alarm Status 2 53 – Tach Loss (reserved)",
      "description": "Modbus 400024 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 51,
      "name": "Alarm Status 2 A 60 – DI 1",
      "description": "Modbus 400024 bit 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 52,
      "name": "Alarm Status 2 A 61 – DI 2",
      "description": "Modbus 400024 bit 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 53,
      "name": "Alarm Status 2 A 62 – DI 3",
      "description": "Modbus 400024 bit 14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 54,
      "name": "Alarm Status 2 63– Reserved (DI 4)",
      "description": "Modbus 400024 bit 15",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 55,
      "name": "Alarm Status 3 A 64 – Reserved (DI 5)",
      "description": "Modbus 400025 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "Alarm Status 3 A 65 – Reserved (DI 6)",
      "description": "Modbus 400025 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "Alarm Status 3 A 66 – Reserved (DI 7)",
      "description": "Modbus 400025 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 58,
      "name": "Alarm Status 3 A 67 – Reserved (DI 8)",
      "description": "Modbus 400025 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 59,
      "name": "Alarm Status 3 A 71 – Analog Input #1 Trip",
      "description": "Modbus 400025 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 60,
      "name": "Lockout Status L OL – Motor overload",
      "description": "Modbus 400026 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 61,
      "name": "Lockout Status – Reserved - (Motor PTC)",
      "description": "Modbus 400026 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 62,
      "name": "Lockout Status – Reserved - (RTD Stator)",
      "description": "Modbus 400026 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 63,
      "name": "Lockout Status – Reserved - (RTD Bearing)",
      "description": "Modbus 400026 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 64,
      "name": "Lockout Status – Reserved - (RTD Other)",
      "description": "Modbus 400026 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 65,
      "name": "Lockout Status L rl – Run Interlock",
      "description": "Modbus 400026 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 66,
      "name": "Lockout Status L dS – Disconnect open",
      "description": "Modbus 400026 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 67,
      "name": "Lockout Status L Ot – Stack overtemperature",
      "description": "Modbus 400026 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 68,
      "name": "Lockout Status L CP – Control Power",
      "description": "Modbus 400026 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 69,
      "name": "Lockout Status Reserved – (RTD Open/Short)",
      "description": "Modbus 400026 bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 70,
      "name": "Lockout Status Reserved – (Time between starts)",
      "description": "Modbus 400026 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 71,
      "name": "Lockout Status Reserved – (Backspin)",
      "description": "Modbus 400026 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 72,
      "name": "Lockout Status Reserved – (Starts per hour)",
      "description": "Modbus 400026 bit 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 73,
      "name": "Lockout Status Reserved – (RTD Comm Loss)",
      "description": "Modbus 400026 bit 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Present Fault Code",
      "description": "Modbus 400027",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Average Current",
      "description": "Modbus 400028",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "L1 Current",
      "description": "Modbus 400029",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "L2 Current",
      "description": "Modbus 400030",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "L3 Current",
      "description": "Modbus 400031",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Current Imbalance",
      "description": "Modbus 400032",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Residual Ground Fault Current",
      "description": "Modbus 400033",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Reserved",
      "description": "Modbus 400034",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Average Voltage",
      "description": "Modbus 400035",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "L1-L2 Voltage",
      "description": "Modbus 400036",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "L2-L3 Voltage",
      "description": "Modbus 400037",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "L3-L1 Voltage",
      "description": "Modbus 400038",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Motor Overload",
      "description": "Modbus 400039",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Power Factor",
      "description": "Modbus 400040",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Watts",
      "description": "Modbus 400041",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "VA",
      "description": "Modbus 400043",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "vars",
      "description": "Modbus 400045",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "kW hours",
      "description": "Modbus 400047",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "Phase Order",
      "description": "Modbus 400049",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Line Frequency",
      "description": "Modbus 400050",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "Analog Input %",
      "description": "Modbus 400051",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "Analog Output %",
      "description": "Modbus 400052",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "Running Time",
      "description": "Modbus 400053",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "Running Time",
      "description": "Modbus 400054",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "Starts",
      "description": "Modbus 400055",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "TruTorque %",
      "description": "Modbus 400056",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Power %",
      "description": "Modbus 400057",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Peak Starting Current",
      "description": "Modbus 400058; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "Last Starting Duration",
      "description": "Modbus 400059; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "Motor FLA",
      "description": "Modbus 400101; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Motor Service Factor",
      "description": "Modbus 400102; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "Independent Start/Run Motor Overloads",
      "description": "Modbus 400103; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "Motor Overload Running Enable",
      "description": "Modbus 400104; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "Motor Overload Running Class",
      "description": "Modbus 400105; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "Motor Overload Starting Enable",
      "description": "Modbus 400106; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Motor Overload Starting Class",
      "description": "Modbus 400107; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Motor Overload Hot/Cold Ratio",
      "description": "Modbus 400108; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "Motor Overload Cooling Time",
      "description": "Modbus 400109; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Local Source",
      "description": "Modbus 400110; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "Remote Source",
      "description": "Modbus 400111; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "Start Mode",
      "description": "Modbus 400112; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "Initial Motor Current 1",
      "description": "Modbus 400113; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "Maximum Motor Current 1",
      "description": "Modbus 400114; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "Ramp Time 1",
      "description": "Modbus 400115; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "Initial Motor Current 2",
      "description": "Modbus 400116; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "Maximum Motor Current 2",
      "description": "Modbus 400117; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "Ramp Time 2",
      "description": "Modbus 400118; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "UTS Time",
      "description": "Modbus 400119; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "Initial V/T/P",
      "description": "Modbus 400120; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "Max T/P",
      "description": "Modbus 400121; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "Stop Mode",
      "description": "Modbus 400122; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "Decel Begin Level",
      "description": "Modbus 400123; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "Decel End Level",
      "description": "Modbus 400124; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "Decel Time",
      "description": "Modbus 400125; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "DC Brake Level",
      "description": "Modbus 400126; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "DC Brake Time",
      "description": "Modbus 400127; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "DC Brake Delay",
      "description": "Modbus 400128; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "Kick Enable 1",
      "description": "Modbus 400129; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "Kick Current Level 1",
      "description": "Modbus 400130; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "Kick Time 1",
      "description": "Modbus 400131; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "Kick Enable 2",
      "description": "Modbus 400132; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "Kick Current Level 2",
      "description": "Modbus 400133; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "Kick Time 2",
      "description": "Modbus 400134; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "Slow Speed Enable",
      "description": "Modbus 400135; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "Slow Speed",
      "description": "Modbus 400136; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "Slow Speed Current Level",
      "description": "Modbus 400137; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "Slow Speed Time Limit Enable",
      "description": "Modbus 400138; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "Slow Speed Time Limit",
      "description": "Modbus 400139; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 142,
      "name": "Slow Speed Kick Enable",
      "description": "Modbus 400140; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "Slow Speed Kick Level",
      "description": "Modbus 400141; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "Slow Speed Kick Time",
      "description": "Modbus 400142; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 145,
      "name": "Rated RMS Voltage",
      "description": "Modbus 400143; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 146,
      "name": "Input Phase Sensitivity",
      "description": "Modbus 400144; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 147,
      "name": "Motor Rated Power Factor",
      "description": "Modbus 400145; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 148,
      "name": "Overcurrent Enable",
      "description": "Modbus 400146; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 149,
      "name": "Overcurrent Level",
      "description": "Modbus 400147; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 150,
      "name": "Overcurrent Delay Time Enable",
      "description": "Modbus 400148; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 151,
      "name": "Overcurrent Delay Time",
      "description": "Modbus 400149; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 152,
      "name": "Undercurrent Trip Enable",
      "description": "Modbus 400150; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 153,
      "name": "Undercurrent Trip Level",
      "description": "Modbus 400151; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 154,
      "name": "Undercurrent Trip Delay Time Enable",
      "description": "Modbus 400152; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 155,
      "name": "Undercurrent Trip Delay Time",
      "description": "Modbus 400153; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 156,
      "name": "Current Imbalance Trip Enable",
      "description": "Modbus 400154; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 157,
      "name": "Current Imbalance Trip Level",
      "description": "Modbus 400155; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 158,
      "name": "Residual Ground Fault Trip Enable",
      "description": "Modbus 400156; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 159,
      "name": "Residual Ground Fault Trip Level",
      "description": "Modbus 400157; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 160,
      "name": "Over Voltage Trip Enable",
      "description": "Modbus 400158; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 161,
      "name": "Over Voltage Trip Level",
      "description": "Modbus 400159; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 162,
      "name": "Under Voltage Trip Enable",
      "description": "Modbus 400160; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 163,
      "name": "Under Voltage Trip Level",
      "description": "Modbus 400161; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 164,
      "name": "Over/Under Voltage Delay Time",
      "description": "Modbus 400162; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 165,
      "name": "Digital Input Trip Delay Time",
      "description": "Modbus 400163; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 166,
      "name": "Auto Fault Reset Enable",
      "description": "Modbus 400164; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 167,
      "name": "Auto Fault Reset Delay Time",
      "description": "Modbus 400165; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 168,
      "name": "Auto Fault Reset Count Enable",
      "description": "Modbus 400166; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 169,
      "name": "Auto Fault Reset Count",
      "description": "Modbus 400167; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 170,
      "name": "Controlled Fault Stop",
      "description": "Modbus 400168; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 171,
      "name": "DI 1 Configuration",
      "description": "Modbus 400169; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 172,
      "name": "DI 2 Configuration",
      "description": "Modbus 400170; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 173,
      "name": "DI 3 Configuration",
      "description": "Modbus 400171; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 174,
      "name": "R1 Configuration",
      "description": "Modbus 400172; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 175,
      "name": "R2 Configuration",
      "description": "Modbus 400173; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 176,
      "name": "R3 Configuration",
      "description": "Modbus 400174; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 177,
      "name": "Analog Input Trip Enable",
      "description": "Modbus 400175; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 178,
      "name": "Analog Input Trip Type",
      "description": "Modbus 400176; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 179,
      "name": "Analog Input Trip Level",
      "description": "Modbus 400177; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 180,
      "name": "Analog Input Trip Delay Time",
      "description": "Modbus 400178; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 181,
      "name": "Analog Input Span",
      "description": "Modbus 400179; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 182,
      "name": "Analog Input Offset",
      "description": "Modbus 400180; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 183,
      "name": "Analog Output Function",
      "description": "Modbus 400181; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 184,
      "name": "Analog Output Span",
      "description": "Modbus 400182; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 185,
      "name": "Analog Output Offset",
      "description": "Modbus 400183; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 186,
      "name": "Inline Enable",
      "description": "Modbus 400184; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 187,
      "name": "Inline Delay Time",
      "description": "Modbus 400185; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 188,
      "name": "Bypass Feedback Time",
      "description": "Modbus 400186; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 189,
      "name": "Keypad Stop",
      "description": "Modbus 400187; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 190,
      "name": "Modbus Timeout Enable",
      "description": "Modbus 400188; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 191,
      "name": "Modbus Timeout",
      "description": "Modbus 400189; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 192,
      "name": "CT Ratio (x:1)",
      "description": "Modbus 400190; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 193,
      "name": "Auto Start",
      "description": "Modbus 400191; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 194,
      "name": "Energy Saver Enable",
      "description": "Modbus 400192; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 195,
      "name": "Heater / Anti-Windmill Enable",
      "description": "Modbus 400193; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 196,
      "name": "Heater / Anti-Windmill Level",
      "description": "Modbus 400194; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 197,
      "name": "Starter Type",
      "description": "Modbus 400195; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 198,
      "name": "LED Display Meter",
      "description": "Modbus 400196; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 199,
      "name": "LCD Display Meter 1",
      "description": "Modbus 400197; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 200,
      "name": "LCD Display Meter 1",
      "description": "Modbus 400198; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 201,
      "name": "Misc. Commands",
      "description": "Modbus 400199; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 202,
      "name": "Bypass Feedback Enable",
      "description": "Modbus 400200; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 203,
      "name": "Fault Codes 1",
      "description": "Modbus 400601; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 204,
      "name": "Fault Codes 2",
      "description": "Modbus 400602; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 205,
      "name": "Fault Codes 3",
      "description": "Modbus 400603; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 206,
      "name": "Fault Codes 4",
      "description": "Modbus 400604; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 207,
      "name": "Fault Codes 5",
      "description": "Modbus 400605; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 208,
      "name": "Fault Codes 6",
      "description": "Modbus 400606; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209,
      "name": "Fault Codes 7",
      "description": "Modbus 400607; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 210,
      "name": "Fault Codes 8",
      "description": "Modbus 400608; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 211,
      "name": "Fault Codes 9",
      "description": "Modbus 400609; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 212,
      "name": "System States 1",
      "description": "Modbus 400611; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 213,
      "name": "System States 2",
      "description": "Modbus 400612; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 214,
      "name": "System States 3",
      "description": "Modbus 400613; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 215,
      "name": "System States 4",
      "description": "Modbus 400614; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 216,
      "name": "System States 5",
      "description": "Modbus 400615; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 217,
      "name": "System States 6",
      "description": "Modbus 400616; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 218,
      "name": "System States 7",
      "description": "Modbus 400617; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 219,
      "name": "System States 8",
      "description": "Modbus 400618; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 220,
      "name": "System States 9",
      "description": "Modbus 400619; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 221,
      "name": "L1 Currents 1",
      "description": "Modbus 400621; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 222,
      "name": "L1 Currents 2",
      "description": "Modbus 400622; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 223,
      "name": "L1 Currents 3",
      "description": "Modbus 400623; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 224,
      "name": "L1 Currents 4",
      "description": "Modbus 400624; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 225,
      "name": "L1 Currents 5",
      "description": "Modbus 400625; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 226,
      "name": "L1 Currents 6",
      "description": "Modbus 400626; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 227,
      "name": "L1 Currents 7",
      "description": "Modbus 400627; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 228,
      "name": "L1 Currents 8",
      "description": "Modbus 400628; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 229,
      "name": "L1 Currents 9",
      "description": "Modbus 400629; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 230,
      "name": "L2 Currents 1",
      "description": "Modbus 400631; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 231,
      "name": "L2 Currents 2",
      "description": "Modbus 400632; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 232,
      "name": "L2 Currents 3",
      "description": "Modbus 400633; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 233,
      "name": "L2 Currents 4",
      "description": "Modbus 400634; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 234,
      "name": "L2 Currents 5",
      "description": "Modbus 400635; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 235,
      "name": "L2 Currents 6",
      "description": "Modbus 400636; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 236,
      "name": "L2 Currents 7",
      "description": "Modbus 400637; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 237,
      "name": "L2 Currents 8",
      "description": "Modbus 400638; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 238,
      "name": "L2 Currents 9",
      "description": "Modbus 400639; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 239,
      "name": "L3 Currents 1",
      "description": "Modbus 400641; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 240,
      "name": "L3 Currents 2",
      "description": "Modbus 400642; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 241,
      "name": "L3 Currents 3",
      "description": "Modbus 400643; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 242,
      "name": "L3 Currents 4",
      "description": "Modbus 400644; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 243,
      "name": "L3 Currents 5",
      "description": "Modbus 400645; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 244,
      "name": "L3 Currents 6",
      "description": "Modbus 400646; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 245,
      "name": "L3 Currents 7",
      "description": "Modbus 400647; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 246,
      "name": "L3 Currents 8",
      "description": "Modbus 400648; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 247,
      "name": "L3 Currents 9",
      "description": "Modbus 400649; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 248,
      "name": "L1-L2 Voltages 1",
      "description": "Modbus 400651; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 249,
      "name": "L1-L2 Voltages 2",
      "description": "Modbus 400652; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 250,
      "name": "L1-L2 Voltages 3",
      "description": "Modbus 400653; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 251,
      "name": "L1-L2 Voltages 4",
      "description": "Modbus 400654; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 252,
      "name": "L1-L2 Voltages 5",
      "description": "Modbus 400655; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 253,
      "name": "L1-L2 Voltages 6",
      "description": "Modbus 400656; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 254,
      "name": "L1-L2 Voltages 7",
      "description": "Modbus 400657; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 255,
      "name": "L1-L2 Voltages 8",
      "description": "Modbus 400658; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 256,
      "name": "L1-L2 Voltages 9",
      "description": "Modbus 400659; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 257,
      "name": "L2-L3 Voltages 1",
      "description": "Modbus 400661; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 258,
      "name": "L2-L3 Voltages 2",
      "description": "Modbus 400662; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 259,
      "name": "L2-L3 Voltages 3",
      "description": "Modbus 400663; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 260,
      "name": "L2-L3 Voltages 4",
      "description": "Modbus 400664; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 261,
      "name": "L2-L3 Voltages 5",
      "description": "Modbus 400665; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 262,
      "name": "L2-L3 Voltages 6",
      "description": "Modbus 400666; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 263,
      "name": "L2-L3 Voltages 7",
      "description": "Modbus 400667; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 264,
      "name": "L2-L3 Voltages 8",
      "description": "Modbus 400668; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 265,
      "name": "L2-L3 Voltages 9",
      "description": "Modbus 400669; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 266,
      "name": "L3-L1 Voltages 1",
      "description": "Modbus 400671; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 267,
      "name": "L3-L1 Voltages 2",
      "description": "Modbus 400672; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 268,
      "name": "L3-L1 Voltages 3",
      "description": "Modbus 400673; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 269,
      "name": "L3-L1 Voltages 4",
      "description": "Modbus 400674; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 270,
      "name": "L3-L1 Voltages 5",
      "description": "Modbus 400675; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 271,
      "name": "L3-L1 Voltages 6",
      "description": "Modbus 400676; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 272,
      "name": "L3-L1 Voltages 7",
      "description": "Modbus 400677; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 273,
      "name": "L3-L1 Voltages 8",
      "description": "Modbus 400678; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 274,
      "name": "L3-L1 Voltages 9",
      "description": "Modbus 400679; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 275,
      "name": "Kilowatts 1",
      "description": "Modbus 400681; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 276,
      "name": "Kilowatts 2",
      "description": "Modbus 400682; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 277,
      "name": "Kilowatts 3",
      "description": "Modbus 400683; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 278,
      "name": "Kilowatts 4",
      "description": "Modbus 400684; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 279,
      "name": "Kilowatts 5",
      "description": "Modbus 400685; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 280,
      "name": "Kilowatts 6",
      "description": "Modbus 400686; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 281,
      "name": "Kilowatts 7",
      "description": "Modbus 400687; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 282,
      "name": "Kilowatts 8",
      "description": "Modbus 400688; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 283,
      "name": "Kilowatts 9",
      "description": "Modbus 400689; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 284,
      "name": "Line Periods 1",
      "description": "Modbus 400691; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 285,
      "name": "Line Periods 2",
      "description": "Modbus 400692; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 286,
      "name": "Line Periods 3",
      "description": "Modbus 400693; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 287,
      "name": "Line Periods 4",
      "description": "Modbus 400694; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 288,
      "name": "Line Periods 5",
      "description": "Modbus 400695; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 289,
      "name": "Line Periods 6",
      "description": "Modbus 400696; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 290,
      "name": "Line Periods 7",
      "description": "Modbus 400697; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 291,
      "name": "Line Periods 8",
      "description": "Modbus 400698; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 292,
      "name": "Line Periods 9",
      "description": "Modbus 400699; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 293,
      "name": "Run Time Hours 1",
      "description": "Modbus 400701; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 294,
      "name": "Run Time Hours 2",
      "description": "Modbus 400702; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 295,
      "name": "Run Time Hours 3",
      "description": "Modbus 400703; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 296,
      "name": "Run Time Hours 4",
      "description": "Modbus 400704; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 297,
      "name": "Run Time Hours 5",
      "description": "Modbus 400705; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 298,
      "name": "Run Time Hours 6",
      "description": "Modbus 400706; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 299,
      "name": "Run Time Hours 7",
      "description": "Modbus 400707; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 300,
      "name": "Run Time Hours 8",
      "description": "Modbus 400708; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 301,
      "name": "Run Time Hours 9",
      "description": "Modbus 400709; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 302,
      "name": "Parameter Changed Flag",
      "description": "Modbus 401201; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 303,
      "name": "Modbus Address",
      "description": "Modbus 401202; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 304,
      "name": "Baud Rate",
      "description": "Modbus 401203; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 305,
      "name": "Byte Framing",
      "description": "Modbus 401204; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 306,
      "name": "Modbus Messages Received",
      "description": "Modbus 401205; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 307,
      "name": "Scratch",
      "description": "Modbus 401206; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
