{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "Caterpillar EMCP 4 generator set control via BASgatewayLX",
  "short_model": "BASgatewayLX Cat EMCP 4",
  "model_slug": "basgatewaylx-caterpillar-emcp4",
  "aliases": [
    "EMCP 4",
    "EMCP4",
    "EMCP 4.2",
    "EMCP 4.4",
    "Cat genset Modbus"
  ],
  "equipment_type": "Generator set controller",
  "applies_to": "Caterpillar generator sets with the EMCP 4 control panel (Modbus data link), read by a BASgatewayLX.",
  "summary": "Gateway profile for the Cat EMCP 4: 570 objects (348 AI, 48 AO, 174 BI), 64 polled by default (generator and bus electrical values, generator bearing and winding temperatures, fuel level, oil, coolant, battery, rpm and hours). Unpolled rows add further engine values, exhaust ports, control switch position and command, the alarm group bits and writable analog/PWM outputs and passwords.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile Caterpillar_EMCP_4_Data_Links_c_LX.csv; the profile maps the registers in the EMCP 4 Modbus data links manual (https://www.ccontrols.com/support/dp/ManualEMCP4.pdf).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "Only 64 of the 570 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
    "Some names appear more than once in the profile as published (Fuel Level); they are kept as printed and told apart by instance."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile Caterpillar_EMCP_4_Data_Links_b",
    "doc_number": "Caterpillar_EMCP_4_Data_Links_c_LX.csv",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/Caterpillar_EMCP_4_Data_Links_c_LX.csv"
  },
  "integration": {
    "summary": "Read generator kW, voltage, current and frequency plus engine values. Enable the control switch position and the alarm group bits you need; there is no start/stop command in the polled set.",
    "minimum_points": [
      {
        "ref": "AI 7",
        "name": "Generator Total Real Power",
        "why": "Generator total real power"
      },
      {
        "ref": "AI 1",
        "name": "Generator Average Line-Line AC RMS Voltage",
        "why": "Average line-line voltage"
      },
      {
        "ref": "AI 2",
        "name": "Generator Average AC RMS Current",
        "why": "Average current"
      },
      {
        "ref": "AI 3",
        "name": "Generator Average AC RMS Frequency",
        "why": "Generator frequency"
      },
      {
        "ref": "AI 70",
        "name": "Engine rpm",
        "why": "Engine speed"
      },
      {
        "ref": "AI 68",
        "name": "Engine Coolant Temperature",
        "why": "Coolant temperature"
      },
      {
        "ref": "AI 67",
        "name": "Engine Oil Pressure",
        "why": "Oil pressure"
      },
      {
        "ref": "AI 69",
        "name": "Battery Voltage",
        "why": "Battery voltage"
      },
      {
        "ref": "AI 65",
        "name": "Fuel Level",
        "why": "Fuel level, %"
      },
      {
        "ref": "AI 119",
        "name": "Engine Control Switch Position",
        "why": "Engine control switch position"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": [
      "Password objects (AO 378+) are part of the EMCP security scheme; leave them unpolled.",
      "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Generator Average Line-Line AC RMS Voltage",
      "description": "Modbus 400100",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Generator Average AC RMS Current",
      "description": "Modbus 400101",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Generator Average AC RMS Frequency",
      "description": "Modbus 400102",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Generator Overall Power Factor",
      "description": "Modbus 400103",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Generator Overall Power Factor Lagging",
      "description": "Modbus 400104",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Generator Total Percent kW",
      "description": "Modbus 400105",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Generator Total Real Power",
      "description": "Modbus 400106",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Generator Phase A Line-Line AC RMS Voltage",
      "description": "Modbus 400108",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Generator Phase B Line-Line AC RMS Voltage",
      "description": "Modbus 400109",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Generator Phase C Line-Line AC RMS Voltage",
      "description": "Modbus 400110",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Generator Phase A AC RMS Current",
      "description": "Modbus 400111",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Generator Phase B AC RMS Current",
      "description": "Modbus 400112",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Generator Phase C AC RMS Current",
      "description": "Modbus 400113",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Generator Phase A Line-Neutral AC RMS Voltage",
      "description": "Modbus 400114",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Generator Phase B Line-Neutral AC RMS Voltage",
      "description": "Modbus 400115",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Generator Phase C Line-Neutral AC RMS Voltage",
      "description": "Modbus 400116",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Generator Phase A Real Power",
      "description": "Modbus 400117",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Generator Phase B Real Power",
      "description": "Modbus 400119",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Generator Phase C Real Power",
      "description": "Modbus 400121",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Generator Phase A Apparent Power",
      "description": "Modbus 400123",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Generator Phase B Apparent Power",
      "description": "Modbus 400125",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Generator Phase C Apparent Power",
      "description": "Modbus 400127",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Generator Phase A Reactive Power",
      "description": "Modbus 400129",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Generator Phase B Reactive Power",
      "description": "Modbus 400131",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Generator Phase C Reactive Power",
      "description": "Modbus 400133",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Generator Phase A Power Factor",
      "description": "Modbus 400135",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Generator Phase B Power Factor",
      "description": "Modbus 400136",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Generator Phase C Power Factor",
      "description": "Modbus 400137",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Generator Total Apparent Power",
      "description": "Modbus 400138",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Generator Total Percent Apparent Power",
      "description": "Modbus 400140",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Generator Total Reactive Power",
      "description": "Modbus 400141",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Generator Total Percent Reactive Power",
      "description": "Modbus 400143",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Generator Total Real Energy Exported",
      "description": "Modbus 400144",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Generator Total Reactive Energy Exported",
      "description": "Modbus 400146",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Generator Average Line-Neutral AC RMS Voltage",
      "description": "Modbus 400148",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Generator Front Bearing Temperature from Data Link",
      "description": "Modbus 400149",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Generator Rear Bearing Temperature from Data Link",
      "description": "Modbus 400150",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Generator Phase A Winding Temperature from Data Link",
      "description": "Modbus 400151",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Generator Phase B Winding Temperature from Data Link",
      "description": "Modbus 400152",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Generator Phase C Winding Temperature from Data Link",
      "description": "Modbus 400153",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Generator Phase A Power Factor Lagging",
      "description": "Modbus 400159",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Generator Phase B Power Factor Lagging",
      "description": "Modbus 400160",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Generator Phase C Power Factor Lagging",
      "description": "Modbus 400161",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Generator Rear Bearing Temperature from I/O Pin",
      "description": "Modbus 400162",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Generator Average Line-Line AC RMS Voltage Percent",
      "description": "Modbus 400163",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Bus Average Line-Line AC RMS Voltage",
      "description": "Modbus 400164",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Bus Average AC RMS Frequency",
      "description": "Modbus 400165",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Bus Phase A Line-Line AC RMS Voltage",
      "description": "Modbus 400166",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Bus Phase B Line-Line AC RMS Voltage",
      "description": "Modbus 400167",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Bus Phase C Line-Line AC RMS Voltage",
      "description": "Modbus 400168",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Bus Phase A Line-Neutral AC RMS Voltage",
      "description": "Modbus 400169",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Bus Phase B Line-Neutral AC RMS Voltage",
      "description": "Modbus 400170",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Bus Phase C Line-Neutral AC RMS Voltage",
      "description": "Modbus 400171",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Bus Average Line-Neutral AC RMS Voltage",
      "description": "Modbus 400172",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Bus Average Line-Line AC RMS Voltage Percent",
      "description": "Modbus 400173",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "Generator Total Percent Current",
      "description": "Modbus 400174",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "Utility Total Real Power",
      "description": "Modbus 400175; not polled by default",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "Utility Total Reactive Power",
      "description": "Modbus 400176; not polled by default",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "Utility Overall Power Factor",
      "description": "Modbus 400177; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "Generator Desired Power Factor",
      "description": "Modbus 400178; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "Desired Base Load",
      "description": "Modbus 400179; not polled by default",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "Load Share Line Total Percent kW",
      "description": "Modbus 400181; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "Load Share Line Total Percent kVAr",
      "description": "Modbus 400182; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "Generator Average AC RMS Frequency Percent",
      "description": "Modbus 400183",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "Fuel Level",
      "description": "Modbus 400198",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "Engine Oil Temperature",
      "description": "Modbus 400199",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "Engine Oil Pressure",
      "description": "Modbus 400200",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "Engine Coolant Temperature",
      "description": "Modbus 400201",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Battery Voltage",
      "description": "Modbus 400202",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "Engine rpm",
      "description": "Modbus 400203",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Engine Operating Hours",
      "description": "Modbus 400204",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Automatic Start/Stop State",
      "description": "Modbus 400206; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Spare Analog Input Percent",
      "description": "Modbus 400207; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Spare Analog Input Temperature",
      "description": "Modbus 400208; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Spare Analog Input Pressure",
      "description": "Modbus 400209; not polled by default",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Service Maintenance Interval Hours Remaining",
      "description": "Modbus 400210; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Service Maintenance Interval Days Remaining",
      "description": "Modbus 400212; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Number of Crank Attempts",
      "description": "Modbus 400213; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Number of Successful Starts",
      "description": "Modbus 400215; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Engine Oil Pressure from Data Link",
      "description": "Modbus 400217; not polled by default",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Engine Coolant Temperature from Data Link",
      "description": "Modbus 400219; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Cylinder #1 Exhaust Port Temperature from Data Link",
      "description": "Modbus 400221; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Cylinder #2 Exhaust Port Temperature from Data Link",
      "description": "Modbus 400222; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Cylinder #3 Exhaust Port Temperature from Data Link",
      "description": "Modbus 400223; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Cylinder #4 Exhaust Port Temperature from Data Link",
      "description": "Modbus 400224; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Cylinder #5 Exhaust Port Temperature from Data Link",
      "description": "Modbus 400225; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Cylinder #6 Exhaust Port Temperature from Data Link",
      "description": "Modbus 400226; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Cylinder #7 Exhaust Port Temperature from Data Link",
      "description": "Modbus 400227; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Cylinder #8 Exhaust Port Temperature from Data Link",
      "description": "Modbus 400228; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Cylinder #9 Exhaust Port Temperature from Data Link",
      "description": "Modbus 400229; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "Cylinder #10 Exhaust Port Temperature from Data Link",
      "description": "Modbus 400230; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "Cylinder #11 Exhaust Port Temperature from Data Link",
      "description": "Modbus 400231; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Cylinder #12 Exhaust Port Temperature from Data Link",
      "description": "Modbus 400232; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "Cylinder #13 Exhaust Port Temperature from Data Link",
      "description": "Modbus 400233; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "Cylinder #14 Exhaust Port Temperature from Data Link",
      "description": "Modbus 400234; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "Cylinder #15 Exhaust Port Temperature from Data Link",
      "description": "Modbus 400235; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "Cylinder #16 Exhaust Port Temperature from Data Link",
      "description": "Modbus 400236; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "Cylinder #17 Exhaust Port Temperature from Data Link",
      "description": "Modbus 400237; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "Cylinder #18 Exhaust Port Temperature from Data Link",
      "description": "Modbus 400238; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Cylinder #19 Exhaust Port Temperature from Data Link",
      "description": "Modbus 400239; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Cylinder #20 Exhaust Port Temperature from Data Link",
      "description": "Modbus 400240; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "Exhaust Manifold #1 (Left) Temperature",
      "description": "Modbus 400241; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "Exhaust Manifold #2 (Right) Temperature from Data Link",
      "description": "Modbus 400242; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Intake Manifold #1 Temperature from Data Link",
      "description": "Modbus 400243; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "Intake Manifold #2 Temperature from Data Link",
      "description": "Modbus 400244; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "Engine Oil Temperature from Data Link",
      "description": "Modbus 400245; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "Engine Fuel Temperature from Data Link",
      "description": "Modbus 400246; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "Fuel Pressure from Data Link",
      "description": "Modbus 400247; not polled by default",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Crankcase Pressure from Data Link",
      "description": "Modbus 400248; not polled by default",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Boost Pressure from Data Link",
      "description": "Modbus 400249; not polled by default",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "Oil Filter Differential Pressure from Data Link",
      "description": "Modbus 400251; not polled by default",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Fuel Filter Differential Pressure from Data Link",
      "description": "Modbus 400252; not polled by default",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "Air Filter 1 Differential Pressure from Data Link",
      "description": "Modbus 400253; not polled by default",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "Instantaneous Fuel Consumption from Data Link",
      "description": "Modbus 400256; not polled by default",
      "units": "L/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "Atmospheric Pressure from Data Link",
      "description": "Modbus 400257; not polled by default",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "Fuel Level",
      "description": "Modbus 400258; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "Service Maintenance Interval Weeks Remaining",
      "description": "Modbus 400299; not polled by default",
      "units": "weeks",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "Bypass Cooldown",
      "description": "Modbus 400300; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "Engine Control Switch Position",
      "description": "Modbus 400301; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "Engine Control Switch Command",
      "description": "Modbus 400302; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "Lamp Test Command",
      "description": "Modbus 400303; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "Acknowledge All Events Command",
      "description": "Modbus 400304; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "Auto Start/Stop Fuel Control Enabled",
      "description": "Modbus 400307; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "Key Press",
      "description": "Modbus 400310; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "SCR System Check Required Status",
      "description": "Modbus 400319; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "Fuel Unload Pump Active",
      "description": "Modbus 400321; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "Fuel Load Pump Active",
      "description": "Modbus 400322; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "System Event Count",
      "description": "Modbus 400334; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "System Event Lamp Status",
      "description": "Modbus 400335; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "Forced Idle Command Active",
      "description": "Modbus 400337; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "Generator Excitation Field Voltage from Data Link",
      "description": "Modbus 400338; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "Generator Excitation Field Current from Data Link",
      "description": "Modbus 400340; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 133,
      "name": "Alarm Group 1 Column 1 row 16",
      "description": "Modbus 400342 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 134,
      "name": "Alarm Group 1 Column 1 row 15",
      "description": "Modbus 400342 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 135,
      "name": "Alarm Group 1 Column 1 row 14",
      "description": "Modbus 400342 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 136,
      "name": "Alarm Group 1 Column 1 row 13",
      "description": "Modbus 400342 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 137,
      "name": "Alarm Group 1 Column 1 row 12",
      "description": "Modbus 400342 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 138,
      "name": "Alarm Group 1 Column 1 row 11",
      "description": "Modbus 400342 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 139,
      "name": "Alarm Group 1 Column 1 row 10",
      "description": "Modbus 400342 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 140,
      "name": "Alarm Group 1 Column 1 row 09",
      "description": "Modbus 400342 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 141,
      "name": "Alarm Group 1 Column 1 row 08",
      "description": "Modbus 400342 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 142,
      "name": "Alarm Group 1 Column 1 row 07",
      "description": "Modbus 400342 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 143,
      "name": "Alarm Group 1 Column 1 row 06",
      "description": "Modbus 400342 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 144,
      "name": "Alarm Group 1 Column 1 row 05",
      "description": "Modbus 400342 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 145,
      "name": "Alarm Group 1 Column 1 row 04",
      "description": "Modbus 400342 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 146,
      "name": "Alarm Group 1 Column 1 row 03",
      "description": "Modbus 400342 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 147,
      "name": "Alarm Group 1 Column 1 row 02",
      "description": "Modbus 400342 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 148,
      "name": "Alarm Group 1 Column 1 row 01",
      "description": "Modbus 400342 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 149,
      "name": "Alarm Group 1 Column 2 row 16",
      "description": "Modbus 400343 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 150,
      "name": "Alarm Group 1 Column 2 row 15",
      "description": "Modbus 400343 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 151,
      "name": "Alarm Group 1 Column 2 row 14",
      "description": "Modbus 400343 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 152,
      "name": "Alarm Group 1 Column 2 row 13",
      "description": "Modbus 400343 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 153,
      "name": "Alarm Group 1 Column 2 row 12",
      "description": "Modbus 400343 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 154,
      "name": "Alarm Group 1 Column 2 row 11",
      "description": "Modbus 400343 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 155,
      "name": "Alarm Group 1 Column 2 row 10",
      "description": "Modbus 400343 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 156,
      "name": "Alarm Group 1 Column 2 row 09",
      "description": "Modbus 400343 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 157,
      "name": "Alarm Group 1 Column 2 row 08",
      "description": "Modbus 400343 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 158,
      "name": "Alarm Group 1 Column 2 row 07",
      "description": "Modbus 400343 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 159,
      "name": "Alarm Group 1 Column 2 row 06",
      "description": "Modbus 400343 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 160,
      "name": "Alarm Group 1 Column 2 row 05",
      "description": "Modbus 400343 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 161,
      "name": "Alarm Group 1 Column 2 row 04",
      "description": "Modbus 400343 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 162,
      "name": "Alarm Group 1 Column 2 row 03",
      "description": "Modbus 400343 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 163,
      "name": "Alarm Group 1 Column 2 row 02",
      "description": "Modbus 400343 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 164,
      "name": "Alarm Group 1 Column 2 row 01",
      "description": "Modbus 400343 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 165,
      "name": "Alarm Group 1 Horn row 16",
      "description": "Modbus 400344 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 166,
      "name": "Alarm Group 1 Horn row 15",
      "description": "Modbus 400344 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 167,
      "name": "Alarm Group 1 Horn row 14",
      "description": "Modbus 400344 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 168,
      "name": "Alarm Group 1 Horn row 13",
      "description": "Modbus 400344 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 169,
      "name": "Alarm Group 1 Horn row 12",
      "description": "Modbus 400344 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 170,
      "name": "Alarm Group 1 Horn row 11",
      "description": "Modbus 400344 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 171,
      "name": "Alarm Group 1 Horn row 10",
      "description": "Modbus 400344 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 172,
      "name": "Alarm Group 1 Horn row 09",
      "description": "Modbus 400344 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 173,
      "name": "Alarm Group 1 Horn row 08",
      "description": "Modbus 400344 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 174,
      "name": "Alarm Group 1 Horn row 07",
      "description": "Modbus 400344 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 175,
      "name": "Alarm Group 1 Horn row 06",
      "description": "Modbus 400344 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 176,
      "name": "Alarm Group 1 Horn row 05",
      "description": "Modbus 400344 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 177,
      "name": "Alarm Group 1 Horn row 04",
      "description": "Modbus 400344 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 178,
      "name": "Alarm Group 1 Horn row 03",
      "description": "Modbus 400344 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 179,
      "name": "Alarm Group 1 Horn row 02",
      "description": "Modbus 400344 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 180,
      "name": "Alarm Group 1 Horn row 01",
      "description": "Modbus 400344 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 181,
      "name": "Alarm Group 2 Column 1 row 16",
      "description": "Modbus 400346 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 182,
      "name": "Alarm Group 2 Column 1 row 15",
      "description": "Modbus 400346 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 183,
      "name": "Alarm Group 2 Column 1 row 14",
      "description": "Modbus 400346 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 184,
      "name": "Alarm Group 2 Column 1 row 13",
      "description": "Modbus 400346 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 185,
      "name": "Alarm Group 2 Column 1 row 12",
      "description": "Modbus 400346 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 186,
      "name": "Alarm Group 2 Column 1 row 11",
      "description": "Modbus 400346 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 187,
      "name": "Alarm Group 2 Column 1 row 10",
      "description": "Modbus 400346 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 188,
      "name": "Alarm Group 2 Column 1 row 09",
      "description": "Modbus 400346 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 189,
      "name": "Alarm Group 2 Column 1 row 08",
      "description": "Modbus 400346 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 190,
      "name": "Alarm Group 2 Column 1 row 07",
      "description": "Modbus 400346 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 191,
      "name": "Alarm Group 2 Column 1 row 06",
      "description": "Modbus 400346 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 192,
      "name": "Alarm Group 2 Column 1 row 05",
      "description": "Modbus 400346 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 193,
      "name": "Alarm Group 2 Column 1 row 04",
      "description": "Modbus 400346 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 194,
      "name": "Alarm Group 2 Column 1 row 03",
      "description": "Modbus 400346 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 195,
      "name": "Alarm Group 2 Column 1 row 02",
      "description": "Modbus 400346 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 196,
      "name": "Alarm Group 2 Column 1 row 01",
      "description": "Modbus 400346 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 197,
      "name": "Alarm Group 2 Column 2 row 16",
      "description": "Modbus 400347 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 198,
      "name": "Alarm Group 2 Column 2 row 15",
      "description": "Modbus 400347 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 199,
      "name": "Alarm Group 2 Column 2 row 14",
      "description": "Modbus 400347 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 200,
      "name": "Alarm Group 2 Column 2 row 13",
      "description": "Modbus 400347 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 201,
      "name": "Alarm Group 2 Column 2 row 12",
      "description": "Modbus 400347 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 202,
      "name": "Alarm Group 2 Column 2 row 11",
      "description": "Modbus 400347 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 203,
      "name": "Alarm Group 2 Column 2 row 10",
      "description": "Modbus 400347 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 204,
      "name": "Alarm Group 2 Column 2 row 09",
      "description": "Modbus 400347 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 205,
      "name": "Alarm Group 2 Column 2 row 08",
      "description": "Modbus 400347 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 206,
      "name": "Alarm Group 2 Column 2 row 07",
      "description": "Modbus 400347 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 207,
      "name": "Alarm Group 2 Column 2 row 06",
      "description": "Modbus 400347 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 208,
      "name": "Alarm Group 2 Column 2 row 05",
      "description": "Modbus 400347 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 209,
      "name": "Alarm Group 2 Column 2 row 04",
      "description": "Modbus 400347 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 210,
      "name": "Alarm Group 2 Column 2 row 03",
      "description": "Modbus 400347 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 211,
      "name": "Alarm Group 2 Column 2 row 02",
      "description": "Modbus 400347 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 212,
      "name": "Alarm Group 2 Column 2 row 01",
      "description": "Modbus 400347 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 213,
      "name": "Alarm Group 2 Horn row 16",
      "description": "Modbus 400348 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 214,
      "name": "Alarm Group 2 Horn row 15",
      "description": "Modbus 400348 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 215,
      "name": "Alarm Group 2 Horn row 14",
      "description": "Modbus 400348 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 216,
      "name": "Alarm Group 2 Horn row 13",
      "description": "Modbus 400348 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 217,
      "name": "Alarm Group 2 Horn row 12",
      "description": "Modbus 400348 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 218,
      "name": "Alarm Group 2 Horn row 11",
      "description": "Modbus 400348 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 219,
      "name": "Alarm Group 2 Horn row 10",
      "description": "Modbus 400348 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 220,
      "name": "Alarm Group 2 Horn row 09",
      "description": "Modbus 400348 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 221,
      "name": "Alarm Group 2 Horn row 08",
      "description": "Modbus 400348 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 222,
      "name": "Alarm Group 2 Horn row 07",
      "description": "Modbus 400348 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 223,
      "name": "Alarm Group 2 Horn row 06",
      "description": "Modbus 400348 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 224,
      "name": "Alarm Group 2 Horn row 05",
      "description": "Modbus 400348 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 225,
      "name": "Alarm Group 2 Horn row 04",
      "description": "Modbus 400348 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 226,
      "name": "Alarm Group 2 Horn row 03",
      "description": "Modbus 400348 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 227,
      "name": "Alarm Group 2 Horn row 02",
      "description": "Modbus 400348 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 228,
      "name": "Alarm Group 2 Horn row 01",
      "description": "Modbus 400348 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 229,
      "name": "Alarm Group 3 Col 1 Aftertreatment Shutdown Event",
      "description": "Modbus 400350 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 230,
      "name": "Alarm Group 3 Col 1 High Battery Voltage Shutdown Event Active",
      "description": "Modbus 400350 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 231,
      "name": "Alarm Group 3 Col 1 Low Fuel or Gas Pressure shutdown",
      "description": "Modbus 400350 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 232,
      "name": "Alarm Group 3 Col 1 Low Coolant Level Shutdown",
      "description": "Modbus 400350 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 233,
      "name": "Alarm Group 3 Col 1 Overspeed Shotdown Event",
      "description": "Modbus 400350 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 234,
      "name": "Alarm Group 3 Col 1 Low Oil Pressure Shutdown Event",
      "description": "Modbus 400350 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 235,
      "name": "Alarm Group 3 Col 1 High Coolant Temperature Shutdown",
      "description": "Modbus 400350 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 236,
      "name": "Alarm Group 3 Col 1 Engine Failure to Start Overcrank",
      "description": "Modbus 400350 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 237,
      "name": "Alarm Group 3 Col 1 Emergency Stop Shutdown",
      "description": "Modbus 400350 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 238,
      "name": "Alarm Group 3 Col 2 Aftertreatment Warning Event Active",
      "description": "Modbus 400351 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 239,
      "name": "Alarm Group 3 Col 2 Engine Running Condition Active",
      "description": "Modbus 400351 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 240,
      "name": "Alarm Group 3 Col 2 Emerg Power Syst Sup Load Cond Active",
      "description": "Modbus 400351 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 241,
      "name": "Alarm Group 3 Col 2 Battery Charger AC Failure Event Active",
      "description": "Modbus 400351 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 242,
      "name": "Alarm Group 3 Col 2 Low Cranking Voltage Warning Event Active",
      "description": "Modbus 400351 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 243,
      "name": "Alarm Group 3 Col 2 Low Battery Voltage Warning Event Active",
      "description": "Modbus 400351 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 244,
      "name": "Alarm Group 3 Col 2 High Battery Voltage Warning Event Active",
      "description": "Modbus 400351 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 245,
      "name": "Alarm Group 3 Col 2 Engine Control Sw Not in Auto Event Active",
      "description": "Modbus 400351 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 246,
      "name": "Alarm Group 3 Col 2 Low Fuel Level or Gas Pres Warn Event Act",
      "description": "Modbus 400351 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 247,
      "name": "Alarm Group 3 Col 2 Low Coolant Level Warning Event Active",
      "description": "Modbus 400351 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 248,
      "name": "Alarm Group 3 Col 2 Low Oil Pressure Warning Event Active",
      "description": "Modbus 400351 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 249,
      "name": "Alarm Group 3 Col 2 Low Coolant Temperature Warning Event Active",
      "description": "Modbus 400351 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 250,
      "name": "Alarm Group 3 Col 2 High Coolant Temp Warning Event Active",
      "description": "Modbus 400351 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 251,
      "name": "Alarm Group 3 Col 2 Emergency Stop Diagnostic Event Active",
      "description": "Modbus 400351 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 252,
      "name": "Alarm Group 3 Horn Aftertreatment Event Horn Active",
      "description": "Modbus 400352 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 253,
      "name": "Alarm Group 3 Horn Engine Running Condition Active",
      "description": "Modbus 400352 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 254,
      "name": "Alarm Group 3 Horn Emerg Pwr Syst Supply Load Cond Horn Active",
      "description": "Modbus 400352 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 255,
      "name": "Alarm Group 3 Horn Battery Charger AC Failure Event Horn Active",
      "description": "Modbus 400352 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 256,
      "name": "Alarm Group 3 Horn Low Cranking Voltage Event Horn Active",
      "description": "Modbus 400352 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 257,
      "name": "Alarm Group 3 Horn Low Battery Voltage Event Horn Active",
      "description": "Modbus 400352 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 258,
      "name": "Alarm Group 3 Horn High Battery Voltage Event Horn Active",
      "description": "Modbus 400352 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 259,
      "name": "Alarm Group 3 Horn Eng Cont Sw Not in Auto Event Horn Active",
      "description": "Modbus 400352 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 260,
      "name": "Alarm Group 3 Horn Low Fuel Level or Gasd Press Event Horn Act",
      "description": "Modbus 400352 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 261,
      "name": "Alarm Group 3 Horn Low Coolant Level Event Horn Active",
      "description": "Modbus 400352 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 262,
      "name": "Alarm Group 3 Horn Overspeed Shutdown Event Horn Active",
      "description": "Modbus 400352 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 263,
      "name": "Alarm Group 3 Horn Low Oil Pressure Event Horn Active",
      "description": "Modbus 400352 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 264,
      "name": "Alarm Group 3 Horn Low Coolant Temp Event Horn Active",
      "description": "Modbus 400352 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 265,
      "name": "Alarm Group 3 Horn High Coolant Temperature Event Horn Act",
      "description": "Modbus 400352 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 266,
      "name": "Alarm Group 3 Horn Eng Fail Start Overcrank Shutdn Evt Horn Act",
      "description": "Modbus 400352 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 267,
      "name": "Alarm Group 3 Horn Emerg Stop Shutdown Diagnostic Horn Active",
      "description": "Modbus 400352 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 268,
      "name": "Alarm Group 4 Col 1 Aftertreatment Shutdown Event Active",
      "description": "Modbus 400354 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 269,
      "name": "Alarm Group 4 Col 1 Air Shutdown Damper Closed Event Active",
      "description": "Modbus 400354 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 270,
      "name": "Alarm Group 4 Col 1 High Battery Voltage Shutdown Event Active",
      "description": "Modbus 400354 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 271,
      "name": "Alarm Group 4 Col 1 Low Fuel Level Shutdown Event Active",
      "description": "Modbus 400354 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 272,
      "name": "Alarm Group 4 Col 1 Eventa A Event Active",
      "description": "Modbus 400354 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 273,
      "name": "Alarm Group 4 Col 1 Overspeed Shutdown Event Active",
      "description": "Modbus 400354 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 274,
      "name": "Alarm Group 4 Col 1 Low Oil Pressure Shutdown Event Active",
      "description": "Modbus 400354 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 275,
      "name": "Alarm Group 4 Col 1 High Coolant Temp Shutdown Event Active",
      "description": "Modbus 400354 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 276,
      "name": "Alarm Group 4 Col 1 Eng Fail to Start Overcrank Shutdn Event Act",
      "description": "Modbus 400354 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 277,
      "name": "Alarm Group 4 Col 1 Emergency Stop Shutdown Event Active",
      "description": "Modbus 400354 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 278,
      "name": "Alarm Group 4 Col 2 Aftertreatment Warning Event Active",
      "description": "Modbus 400355 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 279,
      "name": "Alarm Group 4 Col 2 Emerg Powr Sys Supply Load Condition Act",
      "description": "Modbus 400355 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 280,
      "name": "Alarm Group 4 Col 2 Battery Charger AC Failure Event Active",
      "description": "Modbus 400355 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 281,
      "name": "Alarm Group 4 Col 2 Low Cranking Voltage Warning Event Active",
      "description": "Modbus 400355 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 282,
      "name": "Alarm Group 4 Col 2 Low Battery Voltage Warning Event Active",
      "description": "Modbus 400355 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 283,
      "name": "Alarm Group 4 Col 2 High Battery Voltage Warning Event Active",
      "description": "Modbus 400355 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 284,
      "name": "Alarm Group 4 Col 2 Engine Control Switch Not in Auto Event Act",
      "description": "Modbus 400355 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 285,
      "name": "Alarm Group 4 Col 2 Low Fuel Level Warning Event Act",
      "description": "Modbus 400355 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 286,
      "name": "Alarm Group 4 Col 2 Low Coolant Level Warning Event Act",
      "description": "Modbus 400355 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 287,
      "name": "Alarm Group 4 Col 2 Low Oil Pressure Warning Event Act",
      "description": "Modbus 400355 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 288,
      "name": "Alarm Group 4 Col 2 Low Coolant Temp Warning Event Act",
      "description": "Modbus 400355 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 289,
      "name": "Alarm Group 4 Col 2 High Coolant Temp Warning Event Act",
      "description": "Modbus 400355 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 290,
      "name": "Alarm Group 4 Col 2 Emergency Stop Diagnostic Event Act",
      "description": "Modbus 400355 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 291,
      "name": "Alarm Group 4 Horn Aftertreatment Event Horn Active",
      "description": "Modbus 400356 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 292,
      "name": "Alarm Group 4 Horn Air Shutdown Damper Closed Event Horn Act",
      "description": "Modbus 400356 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 293,
      "name": "Alarm Group 4 Horn Emerg Pwr Sys Supply Load Condition Horn Act",
      "description": "Modbus 400356 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 294,
      "name": "Alarm Group 4 Horn Battery Charger AC Failure Event Horn Act",
      "description": "Modbus 400356 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 295,
      "name": "Alarm Group 4 Horn Low Cranking Voltage Event Horn Active",
      "description": "Modbus 400356 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 296,
      "name": "Alarm Group 4 Horn Low Battery Voltage Event Horn Act",
      "description": "Modbus 400356 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 297,
      "name": "Alarm Group 4 Horn = High Battery Voltage Event Horn Act",
      "description": "Modbus 400356 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 298,
      "name": "Alarm Group 4 Horn Engine Control Sw Not in Auto Event Horn Act",
      "description": "Modbus 400356 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 299,
      "name": "Alarm Group 4 Horn Low Fuel Level Event Horn Active",
      "description": "Modbus 400356 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 300,
      "name": "Alarm Group 4 Horn Low Coolant Level Event Horn Act",
      "description": "Modbus 400356 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 301,
      "name": "Alarm Group 4 Horn Overspeed Shutdown Event Horn Act",
      "description": "Modbus 400356 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 302,
      "name": "Alarm Group 4 Horn Low Oil Pressure Event Horn Act",
      "description": "Modbus 400356 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 303,
      "name": "Alarm Group 4 Horn = Low Coolant Temperature Event Horn Active",
      "description": "Modbus 400356 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 304,
      "name": "Alarm Group 4 Horn High Coolant Temperature Event Horn Act",
      "description": "Modbus 400356 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 305,
      "name": "Alarm Grp 4 Horn Eng Fail to Str Overcrank Shutdn Event Horn Act",
      "description": "Modbus 400356 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 306,
      "name": "Alarm Grp 4 Horn Emergency Stop Shutdown Diagnostic Horn Act",
      "description": "Modbus 400356 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 307,
      "name": "Urea Tank Level",
      "description": "Modbus 400377; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 308,
      "name": "Aftertreatment #1 SCR Catalyst Reagent Tank #1 Temperature",
      "description": "Modbus 400378; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 309,
      "name": "Urea Injection Air Pressure",
      "description": "Modbus 400379; not polled by default",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 310,
      "name": "Catalyst Intake Temperature",
      "description": "Modbus 400381; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 311,
      "name": "Aftertreatment 1 SCR Catalyst Exhaust Gas Differential Pressure",
      "description": "Modbus 400382; not polled by default",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 312,
      "name": "Digital Input #1 Active Status",
      "description": "Modbus 400600; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 313,
      "name": "Digital Input #2 Active Status",
      "description": "Modbus 400601; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 314,
      "name": "Digital Input #3 Active Status",
      "description": "Modbus 400602; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 315,
      "name": "Digital Input #4 Active Status",
      "description": "Modbus 400603; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 316,
      "name": "Digital Input #5 Active Status",
      "description": "Modbus 400604; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 317,
      "name": "Digital Input #6 Active Status",
      "description": "Modbus 400605; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 318,
      "name": "Digital Input #7 Active Status",
      "description": "Modbus 400606; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 319,
      "name": "Digital Input #8 Active Status",
      "description": "Modbus 400607; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 320,
      "name": "Isolated Digital Input #1 Active Status",
      "description": "Modbus 400608; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 321,
      "name": "Isolated Digital Input #2 Active Status",
      "description": "Modbus 400609; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 322,
      "name": "Isolated Digital Input #3 Active Status",
      "description": "Modbus 400610; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 323,
      "name": "Isolated Digital Input #4 Active Status",
      "description": "Modbus 400611; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 324,
      "name": "Dedicated Digital Input #1 (E-Stop) Active Status",
      "description": "Modbus 400612; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 325,
      "name": "Dedicated Digital Input #2 (Initiate Command) Active Status",
      "description": "Modbus 400613; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 326,
      "name": "Dedicated Digital Input #3 (Gen CB Aux A) Active Status",
      "description": "Modbus 400614; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 327,
      "name": "Dedicated Digital Input #4 (Gen CB Aux B) Active Status",
      "description": "Modbus 400615; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 328,
      "name": "Relay Output #1 Active Status",
      "description": "Modbus 400616; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 329,
      "name": "Relay Output #2 Active Status",
      "description": "Modbus 400617; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 330,
      "name": "Relay Output #3 Active Status",
      "description": "Modbus 400618; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 331,
      "name": "Relay Output #4 Active Status",
      "description": "Modbus 400619; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 332,
      "name": "Relay Output #5 Active Status",
      "description": "Modbus 400620; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 333,
      "name": "Relay Output #6 Active Status",
      "description": "Modbus 400621; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 334,
      "name": "Relay Output #7 Active Status",
      "description": "Modbus 400622; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 335,
      "name": "Relay Output #8 Active Status",
      "description": "Modbus 400623; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 336,
      "name": "Digital Output #1 Active Status",
      "description": "Modbus 400624; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 337,
      "name": "Digital Output #2 Active Status",
      "description": "Modbus 400625; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 338,
      "name": "Digital Output #3 Active Status",
      "description": "Modbus 400626; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 339,
      "name": "Digital Output #4 Active Status",
      "description": "Modbus 400627; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 340,
      "name": "Digital Output #5 Active Status",
      "description": "Modbus 400628; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 341,
      "name": "Digital Output #6 Active Status",
      "description": "Modbus 400629; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 342,
      "name": "Digital Output #7 Active Status",
      "description": "Modbus 400630; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 343,
      "name": "Digital Output #8 Active Status",
      "description": "Modbus 400631; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 344,
      "name": "Digital Output #9 Active Status",
      "description": "Modbus 400632; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 345,
      "name": "Digital Output #10 Active Status",
      "description": "Modbus 400633; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 346,
      "name": "Digital Output #11 Active Status",
      "description": "Modbus 400634; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 347,
      "name": "Digital Output #12 Active Status",
      "description": "Modbus 400635; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 348,
      "name": "Digital Output #13 Active Status",
      "description": "Modbus 400636; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 349,
      "name": "Digital Output #14 Active Status",
      "description": "Modbus 400637; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 350,
      "name": "Digital Output #15 Active Status",
      "description": "Modbus 400638; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 351,
      "name": "Digital Output #16 Active Status",
      "description": "Modbus 400639; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 352,
      "name": "Digital Output #17 Active Status",
      "description": "Modbus 400640; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 353,
      "name": "Group Start Active Status (DIDI-01)",
      "description": "Modbus 400641; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 354,
      "name": "Bell Alarm Active Status (DIDI-02)",
      "description": "Modbus 400642; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 355,
      "name": "Gen CB Trip Command Active Status (DIDI-03)",
      "description": "Modbus 400643; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 356,
      "name": "Gen CB Close Command Active Status (DIDI-04)",
      "description": "Modbus 400644; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 357,
      "name": "Arbitration Relay Active Status (DDO-01)",
      "description": "Modbus 400645; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 358,
      "name": "Gen CB Close Active Status (DDO-02)",
      "description": "Modbus 400646; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 359,
      "name": "Gen CB Trip Active Status (DDO-03)",
      "description": "Modbus 400647; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 360,
      "name": "Analog Input #1 Sensor Value",
      "description": "Modbus 400648; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 361,
      "name": "Analog Input #2 Sensor Value",
      "description": "Modbus 400649; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 362,
      "name": "Analog Input #3 Sensor Value",
      "description": "Modbus 400650; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 363,
      "name": "Analog Input #4 Sensor Value",
      "description": "Modbus 400651; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 364,
      "name": "Analog Input #1 Data Value",
      "description": "Modbus 400652; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 365,
      "name": "Analog Input #2 Data Value",
      "description": "Modbus 400654; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 366,
      "name": "Analog Input #3 Data Value",
      "description": "Modbus 400656; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 367,
      "name": "Analog Input #4 Data Value",
      "description": "Modbus 400658; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 368,
      "name": "Analog Output #1 Data Value",
      "description": "Modbus 400660; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 369,
      "name": "Analog Output #2 Data Value",
      "description": "Modbus 400662; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 370,
      "name": "Analog Output #3 Data Value",
      "description": "Modbus 400664; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 371,
      "name": "PWM Output #1 Data Value",
      "description": "Modbus 400672; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 372,
      "name": "PWM Output #2 Data Value",
      "description": "Modbus 400674; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 373,
      "name": "Analog Output #1 Data Command",
      "description": "Modbus 400681; not polled by default",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 374,
      "name": "Analog Output #2 Data Command",
      "description": "Modbus 400683; not polled by default",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 375,
      "name": "Analog Output #3 Data Command",
      "description": "Modbus 400685; not polled by default",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 376,
      "name": "PWM Output #1 Data Command",
      "description": "Modbus 400687; not polled by default",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 377,
      "name": "PWM Output #2 Data Command",
      "description": "Modbus 400689; not polled by default",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 378,
      "name": "Write Access Password Word 1",
      "description": "Modbus 400700; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 379,
      "name": "Write Access Password Word 2",
      "description": "Modbus 400701; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 380,
      "name": "Write Access Password Word 3",
      "description": "Modbus 400702; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 381,
      "name": "Write Access Password Word 4",
      "description": "Modbus 400703; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 382,
      "name": "Write Access Password Word 5",
      "description": "Modbus 400704; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 383,
      "name": "Write Access Password Word 6",
      "description": "Modbus 400705; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 384,
      "name": "Write Access Password Word 7",
      "description": "Modbus 400706; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 385,
      "name": "Write Access Password Word 8",
      "description": "Modbus 400707; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 386,
      "name": "Level 1 Password Word 1",
      "description": "Modbus 400708; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 387,
      "name": "Level 1 Password Word 2",
      "description": "Modbus 400709; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 388,
      "name": "Level 1 Password Word 3",
      "description": "Modbus 400710; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 389,
      "name": "Level 1 Password Word 4",
      "description": "Modbus 400711; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 390,
      "name": "Level 1 Password Word 5",
      "description": "Modbus 400712; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 391,
      "name": "Level 1 Password Word 6",
      "description": "Modbus 400713; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 392,
      "name": "Level 1 Password Word 7",
      "description": "Modbus 400714; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 393,
      "name": "Level 1 Password Word 8",
      "description": "Modbus 400715; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 394,
      "name": "Level 2 Password Word 1",
      "description": "Modbus 400716; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 395,
      "name": "Level 2 Password Word 2",
      "description": "Modbus 400717; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 396,
      "name": "Level 2 Password Word 3",
      "description": "Modbus 400718; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 397,
      "name": "Level 2 Password Word 4",
      "description": "Modbus 400719; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 398,
      "name": "Level 2 Password Word 5",
      "description": "Modbus 400720; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 399,
      "name": "Level 2 Password Word 6",
      "description": "Modbus 400721; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 400,
      "name": "Level 2 Password Word 7",
      "description": "Modbus 400722; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 401,
      "name": "Level 2 Password Word 8",
      "description": "Modbus 400723; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 402,
      "name": "SCADA Password Word 1",
      "description": "Modbus 400724; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 403,
      "name": "SCADA Password Word 2",
      "description": "Modbus 400725; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 404,
      "name": "SCADA Password Word 3",
      "description": "Modbus 400726; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 405,
      "name": "SCADA Password Word 4",
      "description": "Modbus 400727; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 406,
      "name": "SCADA Password Word 5",
      "description": "Modbus 400728; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 407,
      "name": "SCADA Password Word 6",
      "description": "Modbus 400729; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 408,
      "name": "SCADA Password Word 7",
      "description": "Modbus 400730; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 409,
      "name": "SCADA Password Word 8",
      "description": "Modbus 400731; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 410,
      "name": "Current Security Level",
      "description": "Modbus 400732; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 411,
      "name": "Set Security Level",
      "description": "Modbus 400733; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 412,
      "name": "Level 3 Password Phone In Prompt Word 1",
      "description": "Modbus 400734; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 413,
      "name": "Level 3 Password Phone In Prompt Word 2",
      "description": "Modbus 400735; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 414,
      "name": "Level 3 Password Phone In Prompt Word 3",
      "description": "Modbus 400736; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 415,
      "name": "Level 3 Password Phone In Prompt Word 4",
      "description": "Modbus 400737; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 416,
      "name": "Level 3 Password Phone In Prompt Word 5",
      "description": "Modbus 400738; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 417,
      "name": "Level 3 Password Phone In Prompt Word 6",
      "description": "Modbus 400739; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 418,
      "name": "Level 3 Password Phone In Prompt Word 7",
      "description": "Modbus 400740; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 419,
      "name": "Level 3 Password Phone In Prompt Word 8",
      "description": "Modbus 400741; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 420,
      "name": "Engine Oil Temperature from I/O Pin",
      "description": "Modbus 400800; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 421,
      "name": "Exhaust Temperature",
      "description": "Modbus 400801; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 422,
      "name": "Left Manifold Exhaust Temperature",
      "description": "Modbus 400802; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 423,
      "name": "Right Manifold Exhaust Temperature from I/O Pin",
      "description": "Modbus 400803; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 424,
      "name": "Fuel Level from I/O Pin",
      "description": "Modbus 400804; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 425,
      "name": "External Tank Fuel Level from I/O Pin",
      "description": "Modbus 400805; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 426,
      "name": "Engine Oil Level from I/O Pin",
      "description": "Modbus 400806; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 427,
      "name": "Engine Coolant Level from I/O Pin",
      "description": "Modbus 400807; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 428,
      "name": "Oil Filter Differential Pressure from I/O Pin",
      "description": "Modbus 400809; not polled by default",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 429,
      "name": "Air Filter 1 Differential Pressure from I/O Pin",
      "description": "Modbus 400810; not polled by default",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 430,
      "name": "Fuel Filter Differential Pressure from I/O Pin",
      "description": "Modbus 400811; not polled by default",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 431,
      "name": "Main Tank Urea Level from I/O Pin",
      "description": "Modbus 400812; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 432,
      "name": "Real Time Clock Word 1",
      "description": "Modbus 400900; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 433,
      "name": "Real Time Clock Word 2",
      "description": "Modbus 400901; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 434,
      "name": "Real Time Clock Word 3",
      "description": "Modbus 400902; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 435,
      "name": "Update Real Time Clock Command Word 1",
      "description": "Modbus 400903; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 436,
      "name": "Update Real Time Clock Command Word 2",
      "description": "Modbus 400904; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 437,
      "name": "Update Real Time Clock Command Word 3",
      "description": "Modbus 400905; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 438,
      "name": "Log Entry Index",
      "description": "Modbus 401033; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 439,
      "name": "Log Entry Word 01",
      "description": "Modbus 401034; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 440,
      "name": "Log Entry Word 02",
      "description": "Modbus 401035; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 441,
      "name": "Log Entry Word 03",
      "description": "Modbus 401036; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 442,
      "name": "Log Entry Word 04",
      "description": "Modbus 401037; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 443,
      "name": "Log Entry Word 05",
      "description": "Modbus 401038; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 444,
      "name": "Log Entry Word 06",
      "description": "Modbus 401039; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 445,
      "name": "Log Entry Word 07",
      "description": "Modbus 401040; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 446,
      "name": "Log Entry Word 08",
      "description": "Modbus 401041; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 447,
      "name": "Log Entry Word 09",
      "description": "Modbus 401042; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 448,
      "name": "Log Entry Word 10",
      "description": "Modbus 401043; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 449,
      "name": "Log Entry Word 11",
      "description": "Modbus 401044; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 450,
      "name": "Log Entry Word 12",
      "description": "Modbus 401045; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 451,
      "name": "Log Entry Word 13",
      "description": "Modbus 401046; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 452,
      "name": "Log Entry Word 14",
      "description": "Modbus 401047; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 453,
      "name": "Reset Event Word 1",
      "description": "Modbus 401048; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 454,
      "name": "Reset Event Word 2",
      "description": "Modbus 401049; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 455,
      "name": "Cooldown Duration Remaining",
      "description": "Modbus 401054; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 456,
      "name": "Remote Initiate Command",
      "description": "Modbus 401055; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 457,
      "name": "Emergency Stop Command",
      "description": "Modbus 401056; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 458,
      "name": "Desired Genset Output Voltage",
      "description": "Modbus 401057; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 459,
      "name": "Total Voltage Bias Percent",
      "description": "Modbus 401058; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 460,
      "name": "Voltage Bias Percent Increment Command",
      "description": "Modbus 401059; not polled by default",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 461,
      "name": "Requested Engine Speed",
      "description": "Modbus 401060; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 462,
      "name": "Total Speed Bias Percent",
      "description": "Modbus 401061; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 463,
      "name": "Speed Bias Percent Increment Command",
      "description": "Modbus 401062; not polled by default",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 464,
      "name": "Generator/Bus Phase Difference",
      "description": "Modbus 401064; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 465,
      "name": "Generator Circuit Breaker Status",
      "description": "Modbus 401065; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 466,
      "name": "Generator Frequency within Limits",
      "description": "Modbus 401067; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 467,
      "name": "Generator Voltage within Limits",
      "description": "Modbus 401068; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 468,
      "name": "Bus Voltage within Limits",
      "description": "Modbus 401069; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 469,
      "name": "Bus Live Status",
      "description": "Modbus 401070; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 470,
      "name": "Genset Control Online",
      "description": "Modbus 401090; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 471,
      "name": "Engine Control Online",
      "description": "Modbus 401091; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 472,
      "name": "Secondary Engine Control Online",
      "description": "Modbus 401092; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 473,
      "name": "External I/O #1 Online",
      "description": "Modbus 401093; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 474,
      "name": "External I/O #2 Online",
      "description": "Modbus 401094; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 475,
      "name": "External I/O #3 Online",
      "description": "Modbus 401095; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 476,
      "name": "External I/O #4 Online",
      "description": "Modbus 401096; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 477,
      "name": "Digital AVR Online",
      "description": "Modbus 401097; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 478,
      "name": "RTD Module Online",
      "description": "Modbus 401098; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 479,
      "name": "Thermocouple #1 Online",
      "description": "Modbus 401099; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 480,
      "name": "Thermocouple #2 Online",
      "description": "Modbus 401100; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 481,
      "name": "SCR Module Online",
      "description": "Modbus 401103; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 482,
      "name": "Sync Mode Switch State",
      "description": "Modbus 401108; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 483,
      "name": "Dead Bus Arbitration State",
      "description": "Modbus 401111; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 484,
      "name": "Load Sense Load Demand State",
      "description": "Modbus 401120; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 485,
      "name": "Load Shed Command Active Status",
      "description": "Modbus 401129; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 486,
      "name": "Load Shed Command Reset",
      "description": "Modbus 401130; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 487,
      "name": "Primary Data Link Status",
      "description": "Modbus 401140; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 488,
      "name": "Accessory Data Link Status",
      "description": "Modbus 401141; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 489,
      "name": "RS-485 SCADA Data Link Status",
      "description": "Modbus 401142; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 490,
      "name": "TCP/IP SCADA Data Link Status",
      "description": "Modbus 401143; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 491,
      "name": "RS-485 Annunciator Data Link Status",
      "description": "Modbus 401144; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 492,
      "name": "Low Idle State from ADEM",
      "description": "Modbus 401263; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 493,
      "name": "Engine Protection has Shut Down Engine",
      "description": "Modbus 401275; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 494,
      "name": "Control Serial Number Word 1",
      "description": "Modbus 401276; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 495,
      "name": "Control Serial Number Word 2",
      "description": "Modbus 401277; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 496,
      "name": "Control Serial Number Word 3",
      "description": "Modbus 401278; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 497,
      "name": "Control Serial Number Word 4",
      "description": "Modbus 401279; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 498,
      "name": "Control Serial Number Word 5",
      "description": "Modbus 401280; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 499,
      "name": "Control Serial Number Word 6",
      "description": "Modbus 401281; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 500,
      "name": "Programmable Cycle Timer 1 Output 3 status",
      "description": "Modbus 401487; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 501,
      "name": "Programmable Cycle Timer 2 Output 3 status",
      "description": "Modbus 401488; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 502,
      "name": "Programmable Cycle Timer 3 Output 3 status",
      "description": "Modbus 401489; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 503,
      "name": "Programmable Cycle Timer 4 Output 3 status",
      "description": "Modbus 401490; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 504,
      "name": "Programmable Cycle Timer 5 Output 3 status",
      "description": "Modbus 401491; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 505,
      "name": "Programmable Cycle Timer 6 Output 3 status",
      "description": "Modbus 401492; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 506,
      "name": "Programmable Cycle Timer 7 Output 3 status",
      "description": "Modbus 401493; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 507,
      "name": "Programmable Cycle Timer 1 Output 1 status",
      "description": "Modbus 402060; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 508,
      "name": "Programmable Cycle Timer 2 Output 1 status",
      "description": "Modbus 402061; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 509,
      "name": "Programmable Cycle Timer 3 Output 1 status",
      "description": "Modbus 402062; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 510,
      "name": "Programmable Cycle Timer 4 Output 1 status",
      "description": "Modbus 402063; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 511,
      "name": "Programmable Cycle Timer 5 Output 1 status",
      "description": "Modbus 402064; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 512,
      "name": "Programmable Cycle Timer 6 Output 1 status",
      "description": "Modbus 402065; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 513,
      "name": "Programmable Cycle Timer 7 Output 1 status",
      "description": "Modbus 402066; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 514,
      "name": "Programmable Cycle Timer 1 Output 2 status",
      "description": "Modbus 402067; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 515,
      "name": "Programmable Cycle Timer 2 Output 2 status",
      "description": "Modbus 402068; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 516,
      "name": "Programmable Cycle Timer 3 Output 2 status",
      "description": "Modbus 402069; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 517,
      "name": "Programmable Cycle Timer 4 Output 2 status",
      "description": "Modbus 402070; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 518,
      "name": "Programmable Cycle Timer 5 Output 2 status",
      "description": "Modbus 402071; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 519,
      "name": "Programmable Cycle Timer 6 Output 2 status",
      "description": "Modbus 402072; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 520,
      "name": "Programmable Cycle Timer 7 Output 2 status",
      "description": "Modbus 402073; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 521,
      "name": "Turbocharger 1 Compressor Inlet Temp",
      "description": "Modbus 402074; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 522,
      "name": "Turbocharger 2 Compressor Inlet Temp",
      "description": "Modbus 402075; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 523,
      "name": "Turbocharger 3 Compressor Inlet Temp",
      "description": "Modbus 402076; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 524,
      "name": "Turbocharger 4 Compressor Inlet Temp",
      "description": "Modbus 402077; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 525,
      "name": "Turbocharger 1 Turbine Inlet Temp",
      "description": "Modbus 402078; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 526,
      "name": "Turbocharger 1 Turbine Outlet Temp",
      "description": "Modbus 402079; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 527,
      "name": "Turbocharger 2 Turbine Inlet Temp",
      "description": "Modbus 402080; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 528,
      "name": "Turbocharger 2 Turbine Outlet Temp",
      "description": "Modbus 402081; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 529,
      "name": "Turbocharger 3 Turbine Inlet Temp",
      "description": "Modbus 402082; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 530,
      "name": "Turbocharger 3 Turbine Outlet Temp",
      "description": "Modbus 402083; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 531,
      "name": "Turbocharger 4 Turbine Inlet Temp",
      "description": "Modbus 402084; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 532,
      "name": "Turbocharger 4 Turbine Outlet Temp",
      "description": "Modbus 402085; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 533,
      "name": "Exhaust Temperature from Data Link",
      "description": "Modbus 402086; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 534,
      "name": "Fuel Pump Primer Status",
      "description": "Modbus 402087; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 535,
      "name": "Manual Fuel Priming Duration Remaining",
      "description": "Modbus 402091; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 536,
      "name": "Software Build Version Word 01",
      "description": "Modbus 402188; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 537,
      "name": "Software Build Version Word 02",
      "description": "Modbus 402189; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 538,
      "name": "Software Build Version Word 03",
      "description": "Modbus 402190; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 539,
      "name": "Software Build Version Word 04",
      "description": "Modbus 402191; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 540,
      "name": "Software Build Version Word 05",
      "description": "Modbus 402192; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 541,
      "name": "Software Build Version Word 06",
      "description": "Modbus 402193; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 542,
      "name": "Software Build Version Word 07",
      "description": "Modbus 402194; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 543,
      "name": "Software Build Version Word 08",
      "description": "Modbus 402195; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 544,
      "name": "Software Build Version Word 09",
      "description": "Modbus 402196; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 545,
      "name": "Software Build Version Word 10",
      "description": "Modbus 402197; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 546,
      "name": "Digital Output #1 Command",
      "description": "Modbus 402232; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 547,
      "name": "Digital Output #2 Command",
      "description": "Modbus 402233; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 548,
      "name": "Digital Output #3 Command",
      "description": "Modbus 402234; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 549,
      "name": "Digital Output #4 Command",
      "description": "Modbus 402235; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 550,
      "name": "Digital Output #5 Command",
      "description": "Modbus 402236; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 551,
      "name": "Digital Output #6 Command",
      "description": "Modbus 402237; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 552,
      "name": "Digital Output #7 Command",
      "description": "Modbus 402238; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 553,
      "name": "Digital Output #8 Command",
      "description": "Modbus 402239; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 554,
      "name": "Digital Output #9 Command",
      "description": "Modbus 402240; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 555,
      "name": "Digital Output #10 Command",
      "description": "Modbus 402241; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 556,
      "name": "Digital Output #11 Command",
      "description": "Modbus 402242; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 557,
      "name": "Digital Output #12 Command",
      "description": "Modbus 402243; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 558,
      "name": "Digital Output #13 Command",
      "description": "Modbus 402244; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 559,
      "name": "Digital Output #14 Command",
      "description": "Modbus 402245; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 560,
      "name": "Digital Output #15 Command",
      "description": "Modbus 402246; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 561,
      "name": "Digital Output #16 Command",
      "description": "Modbus 402247; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 562,
      "name": "Digital Output #17 Command",
      "description": "Modbus 402248; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 563,
      "name": "Relay Output #1 Command",
      "description": "Modbus 402252; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 564,
      "name": "Relay Output #2 Command",
      "description": "Modbus 402253; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 565,
      "name": "Relay Output #3 Command",
      "description": "Modbus 402254; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 566,
      "name": "Relay Output #4 Command",
      "description": "Modbus 402255; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 567,
      "name": "Relay Output #5 Command",
      "description": "Modbus 402256; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 568,
      "name": "Relay Output #6 Command",
      "description": "Modbus 402257; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 569,
      "name": "Relay Output #7 Command",
      "description": "Modbus 402258; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 570,
      "name": "Relay Output #8 Command",
      "description": "Modbus 402259; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
