{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "Cleaver-Brooks Falcon (Honeywell SOLA-based) boiler control via BASgatewayLX",
  "short_model": "BASgatewayLX Cleaver-Brooks Falcon",
  "model_slug": "basgatewaylx-cleaver-brooks-falcon",
  "aliases": [
    "Falcon",
    "CB Falcon",
    "Cleaver Brooks Falcon Modbus",
    "750-308"
  ],
  "equipment_type": "Boiler controller",
  "applies_to": "Cleaver-Brooks Falcon hydronic boiler controls on Modbus, read by a BASgatewayLX.",
  "summary": "Gateway profile for the Cleaver-Brooks Falcon: 816 objects (121 AI, 440 AO, 115 BI, 140 BO), but only 7 are polled by default (firing rate, fan speed, flame signal, burner run time and three pump outputs). The rest of the Falcon register map is in it: status-change flags, burner control state and lockout code, CH/DHW demand and setpoints, pump status, limits and hundreds of configuration parameters as outputs.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile CleaverBrooks_Falcon_b_LX.csv; the profile maps the registers in the Falcon Modbus guide (750-308) (https://www.ccontrols.com/support/dp/750-308FalconModbus.pdf).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "Only 7 of the 816 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
    "Some names appear more than once in the profile as published (CH setpoint source; DHW storage time; CH pump overrun time...); they are kept as printed and told apart by instance."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile CleaverBrooks_Falcon_b",
    "doc_number": "CleaverBrooks_Falcon_b_LX.csv",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/CleaverBrooksFalcon2.zip"
  },
  "integration": {
    "summary": "Enable the burner control state, lockout code, outlet temperature and CH setpoint objects before mapping, then write the CH setpoint if the BMS sets it.",
    "minimum_points": [
      {
        "ref": "AO 276",
        "name": "CH setpoint",
        "why": "CH setpoint"
      },
      {
        "ref": "AI 88",
        "name": "Burner control state",
        "why": "Burner control state"
      },
      {
        "ref": "AI 69",
        "name": "Outlet (S3S4) or Outlet limit (S3) sensor",
        "why": "Outlet temperature"
      },
      {
        "ref": "AI 78",
        "name": "Active CH setpoint",
        "why": "Active CH setpoint"
      },
      {
        "ref": "AI 70",
        "name": "Firing rate",
        "why": "Firing rate"
      },
      {
        "ref": "AI 72",
        "name": "Flame signal",
        "why": "Flame signal"
      },
      {
        "ref": "AI 89",
        "name": "Lockout code",
        "why": "Lockout code (0 = none)"
      },
      {
        "ref": "AI 90",
        "name": "Alarm reason",
        "why": "Alarm reason"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": [
      "Most configuration outputs (passwords, rates, limits) live in non-volatile memory; don't write them cyclically.",
      "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
    ]
  },
  "points": [
    {
      "type": "BI",
      "instance": 1,
      "name": "Status Change Alert log",
      "description": "Modbus 400001 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Status Change Lockout history",
      "description": "Modbus 400001 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Status Change Lead Lag status",
      "description": "Modbus 400001 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Status Change Statistics",
      "description": "Modbus 400001 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Status Change Pump status",
      "description": "Modbus 400001 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Status Change DHW status",
      "description": "Modbus 400001 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Status Change CH status",
      "description": "Modbus 400001 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Status Change Demand Modulation status",
      "description": "Modbus 400001 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Status Change Sensor status",
      "description": "Modbus 400001 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Status Change Burner control status",
      "description": "Modbus 400001 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Status Change Active Lockout",
      "description": "Modbus 400001 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Configuration Change PCB configuration",
      "description": "Modbus 400002 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Configuration Change PIM configuration",
      "description": "Modbus 400002 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Configuration Change Lead Lag configuration",
      "description": "Modbus 400002 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Configuration Change Frost protection configuration",
      "description": "Modbus 400002 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Configuration Change Outdoor reset configuration",
      "description": "Modbus 400002 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "Configuration Change Anti-condensation configuration",
      "description": "Modbus 400002 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Configuration Change limits configuration",
      "description": "Modbus 400002 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "Configuration Change DHW configuration",
      "description": "Modbus 400002 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "Configuration Change Annunciation configuration",
      "description": "Modbus 400002 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "Configuration Change Pump configuration",
      "description": "Modbus 400002 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "Configuration Change Fan configuration",
      "description": "Modbus 400002 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "Configuration ChangeB urner control configuration",
      "description": "Modbus 400002 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "Configuration Change CH configuration",
      "description": "Modbus 400002 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "Configuration Change Modulation configuration",
      "description": "Modbus 400002 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "Configuration Change System configuration",
      "description": "Modbus 400002 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "Configuration Change Safety relay",
      "description": "Modbus 400003 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "Configuration Change Time of Day",
      "description": "Modbus 400003 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "Configuration Change STAT (Demand)",
      "description": "Modbus 400003 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "Configuration Change High Fire Switch (HFS)",
      "description": "Modbus 400003 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "Configuration Change Low Fire Switch (LFS)",
      "description": "Modbus 400003 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "Configuration Change Load Control Input(LCI)",
      "description": "Modbus 400003 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "Configuration Change Pre-ignition interlock (PII)",
      "description": "Modbus 400003 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "Configuration Change Interlock (ILK)",
      "description": "Modbus 400003 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "Configuration Change Alarm",
      "description": "Modbus 400003 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "Configuration Change Main valve",
      "description": "Modbus 400003 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "Configuration Change Pilot valve",
      "description": "Modbus 400003 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "Configuration Change External ignition",
      "description": "Modbus 400003 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "Configuration Change Blower motor/HSI",
      "description": "Modbus 400003 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "Configuration Change Pump C",
      "description": "Modbus 400003 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "Configuration Change Pump B",
      "description": "Modbus 400003 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "Configuration Change Pump A",
      "description": "Modbus 400003 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "Annunciation I/O Annunciator 8/LFS",
      "description": "Modbus 400004 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 44,
      "name": "Annunciation I/O Annunciator 7/HFS",
      "description": "Modbus 400004 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 45,
      "name": "Annunciation I/O Annunciator 6",
      "description": "Modbus 400004 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "Annunciation I/O Annunciator 5",
      "description": "Modbus 400004 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 47,
      "name": "Annunciation I/O Annunciator 4",
      "description": "Modbus 400004 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 48,
      "name": "Annunciation I/O Annunciator 3",
      "description": "Modbus 400004 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 49,
      "name": "Annunciation I/O Annunciator 2",
      "description": "Modbus 400004 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "Annunciation I/O Annunciator 1/IAS",
      "description": "Modbus 400004 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 51,
      "name": "Limits Heat exchanger high limit",
      "description": "Modbus 400005 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 52,
      "name": "Limits Exchanger T-rise limit",
      "description": "Modbus 400005 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 53,
      "name": "Limits Outlet T-rise limit",
      "description": "Modbus 400005 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 54,
      "name": "Limits Inversion inlet/exchanger limit",
      "description": "Modbus 400005 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 55,
      "name": "Limits Inversion exchanger/outlet limit",
      "description": "Modbus 400005 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "Limits Inversion inlet/outlet limit",
      "description": "Modbus 400005 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "Limits Delta T inlet/exchanger limit",
      "description": "Modbus 400005 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 58,
      "name": "Limits Delta T exchanger/outlet limit",
      "description": "Modbus 400005 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 59,
      "name": "Limits Delta T inlet/outlet limit",
      "description": "Modbus 400005 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 60,
      "name": "Limits Stack limit",
      "description": "Modbus 400005 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 61,
      "name": "Limits DHW high limit",
      "description": "Modbus 400005 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 62,
      "name": "Limits Outlet high limit",
      "description": "Modbus 400005 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 63,
      "name": "Plug-In Module (PIM) Status OEM alert PCB stored in PIM",
      "description": "Modbus 400006 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 64,
      "name": "Plug-In Module (PIM) Status OEM range PCB stored in PIM",
      "description": "Modbus 400006 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 65,
      "name": "Plug-In Module (PIM) Status Valid copyright",
      "description": "Modbus 400006 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 66,
      "name": "Plug-In Module (PIM) Status Lead/Lag enabled",
      "description": "Modbus 400006 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 67,
      "name": "Plug-In Module (PIM) Status PIM installed",
      "description": "Modbus 400006 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "Demand source",
      "description": "Modbus 400007; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Outlet (S3S4) or Outlet limit (S3) sensor",
      "description": "Modbus 400008; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "Firing rate",
      "description": "Modbus 400009",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Fan speed",
      "description": "Modbus 400010",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Flame signal",
      "description": "Modbus 400011",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Inlet (S1) sensor",
      "description": "Modbus 400012; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "DHW (S6S7) or DHW limit (S6) sensor",
      "description": "Modbus 400013; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "S5 sensor",
      "description": "Modbus 400014; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Stack (S8S9) or Stack limit (S8) sensor",
      "description": "Modbus 400015; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "4-20 mA remote control input (S2) terminal",
      "description": "Modbus 400016; not polled by default",
      "units": "mA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Active CH setpoint",
      "description": "Modbus 400017; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Active DHW setpoint",
      "description": "Modbus 400018; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Active LL setpoint",
      "description": "Modbus 400019; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 81,
      "name": "Register Access Status",
      "description": "Modbus 400020; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Steam pressure",
      "description": "Modbus 400021; not polled by default",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Analog modulation input",
      "description": "Modbus 400022; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Active CH pressure setpoint",
      "description": "Modbus 400023; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 85,
      "name": "Extended Status Change DHW plate heat exchanger configuration",
      "description": "Modbus 400024 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 86,
      "name": "Extended Status Change DHW plate heat exchanger status",
      "description": "Modbus 400024 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Burner control status",
      "description": "Modbus 400033; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Burner control state",
      "description": "Modbus 400034; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Lockout code",
      "description": "Modbus 400035; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Alarm reason",
      "description": "Modbus 400036; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "Annunciator first out",
      "description": "Modbus 400037; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "Annunciator hold",
      "description": "Modbus 400038; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Sequence time",
      "description": "Modbus 400039; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "Delay time",
      "description": "Modbus 400040; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "Hold code",
      "description": "Modbus 400041; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "Burner control flags",
      "description": "Modbus 400042; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "Remote Stat",
      "description": "Modbus 400043; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "Outlet operation (S4=J8-10) terminal",
      "description": "Modbus 400044; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "DHW operation (S7=J9-3) terminal",
      "description": "Modbus 400045; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Stack or Heat exchanger operation (S9=J9-6)",
      "description": "Modbus 400046; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Outlet operation sensor (S4=J8-10) state",
      "description": "Modbus 400047; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "DHW operation sensor (S7=J9-3) state",
      "description": "Modbus 400048; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "Outlet limit sensor (S3=J8-8) State",
      "description": "Modbus 400049; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Inlet sensor (S1=J8-4) state",
      "description": "Modbus 400050; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "DHW limit sensor (S7=J9-1) State",
      "description": "Modbus 400051; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "Stack limit sensor (S8=J9-4) State",
      "description": "Modbus 400052; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "S5 (J8-11) sensor state",
      "description": "Modbus 400053; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "4-20mA remote control input(S2=J8-6) state",
      "description": "Modbus 400054; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Pressure sensor (S1=J8-4) state",
      "description": "Modbus 400055; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Stack operation or Heat exchanger sensor (S9=J9-6) State",
      "description": "Modbus 400056; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "Active rate limiter",
      "description": "Modbus 400057; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Limited rate",
      "description": "Modbus 400058; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "Active rate override",
      "description": "Modbus 400059; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "Override rate",
      "description": "Modbus 400060; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "Demand rate",
      "description": "Modbus 400064; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "CH status",
      "description": "Modbus 400065; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "CH setpoint source",
      "description": "Modbus 400066; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "CH heat demand",
      "description": "Modbus 400067; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "CH burner demand",
      "description": "Modbus 400068; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "CH requested rate",
      "description": "Modbus 400069; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "CH frost heat demand",
      "description": "Modbus 400070; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "CH frost burner demand",
      "description": "Modbus 400071; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "Active CH on hysteresis",
      "description": "Modbus 400072; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "Active CH off hysteresis",
      "description": "Modbus 400073; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "Active CH pressure on hysteresis",
      "description": "Modbus 400074; not polled by default",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "Active CH pressure off hysteresis",
      "description": "Modbus 400075; not polled by default",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "DHW status",
      "description": "Modbus 400081; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "DHW setpoint source",
      "description": "Modbus 400082; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "DHW priority count",
      "description": "Modbus 400083; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "DHW heat demand",
      "description": "Modbus 400084; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "DHW burner demand",
      "description": "Modbus 400085; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "DHW requested rate",
      "description": "Modbus 400086; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "DHW frost heat demand",
      "description": "Modbus 400087; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "DHW frost burner demand",
      "description": "Modbus 400088; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "Active DHW on hysteresis",
      "description": "Modbus 400089; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "Active DHW off hysteresis",
      "description": "Modbus 400090; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "DHW storage time",
      "description": "Modbus 400091; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "DHW storage heat demand",
      "description": "Modbus 400092; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "DHW storage burner demand",
      "description": "Modbus 400093; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 140,
      "name": "Pump A status Auxiliary 2 pump demand",
      "description": "Modbus 400094 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 141,
      "name": "Pump A status Auxiliary 1 pump demand",
      "description": "Modbus 400094 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 142,
      "name": "Pump A status System pump demand",
      "description": "Modbus 400094 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 143,
      "name": "Pump A status Boiler pump demand",
      "description": "Modbus 400094 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 144,
      "name": "Pump A status DHW pump demand",
      "description": "Modbus 400094 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 145,
      "name": "Pump A status CH pump demand",
      "description": "Modbus 400094 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 146,
      "name": "Pump A status Pump assigned to logical pump",
      "description": "Modbus 400094 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 147,
      "name": "Pump A status Pump exercise requested",
      "description": "Modbus 400094 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 148,
      "name": "Pump A status On due to exercise",
      "description": "Modbus 400094 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 149,
      "name": "Pump A status On due to overrun",
      "description": "Modbus 400094 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 150,
      "name": "Pump A status Forced off",
      "description": "Modbus 400094 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 151,
      "name": "Pump A status Forced on",
      "description": "Modbus 400094 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 152,
      "name": "Pump A status On due to normal demand",
      "description": "Modbus 400094 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 153,
      "name": "Pump B status Auxiliary 1 pump demand",
      "description": "Modbus 400095 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 154,
      "name": "Pump B status System pump demand",
      "description": "Modbus 400095 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 155,
      "name": "Pump B status Boiler pump demand",
      "description": "Modbus 400095 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 156,
      "name": "Pump B status DHW pump demand",
      "description": "Modbus 400095 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 157,
      "name": "Pump B status CH pump demand",
      "description": "Modbus 400095 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 158,
      "name": "Pump B status Pump Bssigned to logical pump",
      "description": "Modbus 400095 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 159,
      "name": "Pump B status Pump exercise requested",
      "description": "Modbus 400095 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 160,
      "name": "Pump B status On due to exercise",
      "description": "Modbus 400095 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 161,
      "name": "Pump B status On due to overrun",
      "description": "Modbus 400095 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 162,
      "name": "Pump B status Forced off",
      "description": "Modbus 400095 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 163,
      "name": "Pump B status Forced on",
      "description": "Modbus 400095 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 164,
      "name": "Pump B status On due to normal demand",
      "description": "Modbus 400095 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 165,
      "name": "CH pump start delay time",
      "description": "Modbus 400096; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 166,
      "name": "CH pump status",
      "description": "Modbus 400097; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 167,
      "name": "CH pump overrun time",
      "description": "Modbus 400098; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 168,
      "name": "CH FP overrun time",
      "description": "Modbus 400099; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 169,
      "name": "CH pump idle days count",
      "description": "Modbus 400100; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 170,
      "name": "DHW pump status",
      "description": "Modbus 400101; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 171,
      "name": "DHW pump start delay time",
      "description": "Modbus 400102; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 172,
      "name": "DHW pump overrun time",
      "description": "Modbus 400103; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 173,
      "name": "DHW FP overrun time",
      "description": "Modbus 400104; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 174,
      "name": "DHW pump idle days count",
      "description": "Modbus 400105; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 175,
      "name": "System pump status",
      "description": "Modbus 400106; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 176,
      "name": "System pump overrun time",
      "description": "Modbus 400107; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 177,
      "name": "System pump idle days count",
      "description": "Modbus 400108; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 178,
      "name": "Boiler pump status",
      "description": "Modbus 400109; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 179,
      "name": "Boiler pump overrun time",
      "description": "Modbus 400110; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 180,
      "name": "Boiler pump idle days count",
      "description": "Modbus 400111; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 181,
      "name": "Auxiliary 1 pump status",
      "description": "Modbus 400112; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 182,
      "name": "Auxiliary 1 pump idle days count",
      "description": "Modbus 400113; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 183,
      "name": "Auxiliary 2 pump status",
      "description": "Modbus 400114; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 184,
      "name": "Auxiliary 2 pump overrun time",
      "description": "Modbus 400115; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 185,
      "name": "Auxiliary 2 pump idle days count",
      "description": "Modbus 400116; not polled by default",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 186,
      "name": "Auxiliary 1 pump overrun time",
      "description": "Modbus 400120; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 187,
      "name": "Burner cycle count",
      "description": "Modbus 400129; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 188,
      "name": "Burner run time",
      "description": "Modbus 400131",
      "units": "h",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 189,
      "name": "CH pump cycle count",
      "description": "Modbus 400133; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 190,
      "name": "DHW pump cycle count",
      "description": "Modbus 400135; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 191,
      "name": "System pump cycle count",
      "description": "Modbus 400137; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 192,
      "name": "Boiler pump cycle count",
      "description": "Modbus 400139; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 193,
      "name": "Auxiliary pump cycle count",
      "description": "Modbus 400141; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 194,
      "name": "Controller cycle count",
      "description": "Modbus 400143; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 195,
      "name": "Controller run time",
      "description": "Modbus 400145; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 196,
      "name": "Auxiliary 2 pump cycle count R/W",
      "description": "Modbus 400147; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 197,
      "name": "Auxiliary 2 pump start delay time",
      "description": "Modbus 400149; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 198,
      "name": "Boiler pump start delay time",
      "description": "Modbus 400150; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 199,
      "name": "System pump start delay time",
      "description": "Modbus 400151; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 200,
      "name": "Auxiliary 1 pump start delay time",
      "description": "Modbus 400152; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 201,
      "name": "DHW tap heat demand",
      "description": "Modbus 400153; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 202,
      "name": "DHW preheat demand",
      "description": "Modbus 400154; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 203,
      "name": "DHW change rate",
      "description": "Modbus 400155; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 204,
      "name": "DHW tap on recognition time",
      "description": "Modbus 400156; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 205,
      "name": "DHW tap on time",
      "description": "Modbus 400157; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 206,
      "name": "DHW preheat delay after tap time",
      "description": "Modbus 400158; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 207,
      "name": "DHW preheat on recognition time",
      "description": "Modbus 400159; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 208,
      "name": "DHW preheat on time",
      "description": "Modbus 400160; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209,
      "name": "Lead Lag master status",
      "description": "Modbus 400161; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 210,
      "name": "Lead Lag slave status Slave command received",
      "description": "Modbus 400162 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 211,
      "name": "Lead Lag slave status Slave mode has priority over CH DHW",
      "description": "Modbus 400162 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 212,
      "name": "Lead Lag slave status Slave is modulating",
      "description": "Modbus 400162 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 213,
      "name": "Lead Lag slave status CH frost protection request",
      "description": "Modbus 400162 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 214,
      "name": "Lead Lag slave status DHW frost protection request",
      "description": "Modbus 400162 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 215,
      "name": "Lead Lag slave status Frost protection burner request",
      "description": "Modbus 400162 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 216,
      "name": "Lead Lag slave status Local frost protection request",
      "description": "Modbus 400162 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 217,
      "name": "Lead Lag slave status Burner control status (see register 32)",
      "description": "Modbus 400162 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 218,
      "name": "Lead Lag master setpoint source",
      "description": "Modbus 400163; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 219,
      "name": "Lead Lag master heat demand",
      "description": "Modbus 400164; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 220,
      "name": "Lead Lag slave burner demand",
      "description": "Modbus 400165; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 221,
      "name": "Lead Lag slave requested rate",
      "description": "Modbus 400166; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 222,
      "name": "Pump C status Auxiliary 2 pump demand",
      "description": "Modbus 400169 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 223,
      "name": "Pump C status Auxiliary 1 pump demand",
      "description": "Modbus 400169 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 224,
      "name": "Pump C status System pump demand",
      "description": "Modbus 400169 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 225,
      "name": "Pump C status Boiler pump demand",
      "description": "Modbus 400169 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 226,
      "name": "Pump C status DHW pump demand",
      "description": "Modbus 400169 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 227,
      "name": "Pump C status CH pump demand",
      "description": "Modbus 400169 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 228,
      "name": "Pump C status Pump assigned to logical pump",
      "description": "Modbus 400169 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 229,
      "name": "Pump C status Pump exercise requested",
      "description": "Modbus 400169 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 230,
      "name": "Pump C status On due to exercise",
      "description": "Modbus 400169 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 231,
      "name": "Pump C status On due to overrun",
      "description": "Modbus 400169 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 232,
      "name": "Pump C status Forced off",
      "description": "Modbus 400169 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 233,
      "name": "Pump C status Forced on",
      "description": "Modbus 400169 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 234,
      "name": "Pump C status On due to normal demand",
      "description": "Modbus 400169 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 235,
      "name": "Outdoor temperature",
      "description": "Modbus 400171; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 236,
      "name": "Outdoor sensor state",
      "description": "Modbus 400172; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 237,
      "name": "Outlet T-rise rate",
      "description": "Modbus 400173; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 238,
      "name": "Exchanger T-rise rate",
      "description": "Modbus 400174; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 239,
      "name": "S10 sensor reading",
      "description": "Modbus 400175; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 240,
      "name": "S10 sensor state",
      "description": "Modbus 400176; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 241,
      "name": "Product type",
      "description": "Modbus 400177; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 242,
      "name": "Password",
      "description": "Modbus 400178; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 243,
      "name": "Temperature units",
      "description": "Modbus 400179; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 244,
      "name": "Antishort cycle time",
      "description": "Modbus 400180; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 245,
      "name": "Alarm silence time",
      "description": "Modbus 400181; not polled by default",
      "units": "min",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 246,
      "name": "Power up with lockout",
      "description": "Modbus 400182; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 247,
      "name": "Reset and restart",
      "description": "Modbus 400183; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 248,
      "name": "Burner name",
      "description": "Modbus 400184; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 249,
      "name": "Installation data",
      "description": "Modbus 400185; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 250,
      "name": "OEM ID",
      "description": "Modbus 400186; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 251,
      "name": "OS number",
      "description": "Modbus 400187; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 252,
      "name": "Date code",
      "description": "Modbus 400188; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 253,
      "name": "Safety Processor build",
      "description": "Modbus 400189; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 254,
      "name": "Application Processor build",
      "description": "Modbus 400190; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 255,
      "name": "Installer password",
      "description": "Modbus 400191; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 256,
      "name": "OEM password",
      "description": "Modbus 400192; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 257,
      "name": "Modulation output",
      "description": "Modbus 400193; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 258,
      "name": "CH maximum modulation rate",
      "description": "Modbus 400194; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 259,
      "name": "DHW maximum modulation rate",
      "description": "Modbus 400195; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 260,
      "name": "Minimum modulation rate",
      "description": "Modbus 400196; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 261,
      "name": "Prepurge rate",
      "description": "Modbus 400197; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 262,
      "name": "Lightoff rate",
      "description": "Modbus 400198; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 263,
      "name": "Postpurge rate",
      "description": "Modbus 400199; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 264,
      "name": "CH forced rate",
      "description": "Modbus 400200; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 265,
      "name": "CH forced rate time",
      "description": "Modbus 400201; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 266,
      "name": "DHW forced rate",
      "description": "Modbus 400202; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 267,
      "name": "DHW forced rate time",
      "description": "Modbus 400203; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 268,
      "name": "Burner switch",
      "description": "Modbus 400204; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 269,
      "name": "Firing rate control",
      "description": "Modbus 400205; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 270,
      "name": "Manual firing rate",
      "description": "Modbus 400206; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 271,
      "name": "Analog output hysteresis",
      "description": "Modbus 400207; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 272,
      "name": "Standby rate",
      "description": "Modbus 400208; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 273,
      "name": "CH enable",
      "description": "Modbus 400209; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 274,
      "name": "CH demand switch",
      "description": "Modbus 400210; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 275,
      "name": "CH modulation sensor",
      "description": "Modbus 400211; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 276,
      "name": "CH setpoint",
      "description": "Modbus 400212; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 277,
      "name": "CH time of day setpoint",
      "description": "Modbus 400213; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 278,
      "name": "CH on hysteresis",
      "description": "Modbus 400214; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 279,
      "name": "CH off hysteresis",
      "description": "Modbus 400215; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 280,
      "name": "CH outdoor reset enable",
      "description": "Modbus 400216; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 281,
      "name": "CH P-gain",
      "description": "Modbus 400217; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 282,
      "name": "CH I-gain",
      "description": "Modbus 400218; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 283,
      "name": "CH D-gain",
      "description": "Modbus 400219; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 284,
      "name": "CH hysteresis step time",
      "description": "Modbus 400220; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 285,
      "name": "CH pressure setpoint",
      "description": "Modbus 400221; not polled by default",
      "units": "psi",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 286,
      "name": "CH pressure on hysteresis",
      "description": "Modbus 400222; not polled by default",
      "units": "psi",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 287,
      "name": "CH pressure off hysteresis",
      "description": "Modbus 400224; not polled by default",
      "units": "psi",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 288,
      "name": "Ignition source",
      "description": "Modbus 400225; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 289,
      "name": "BLR/HSI function",
      "description": "Modbus 400226; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 290,
      "name": "Igniter on during",
      "description": "Modbus 400227; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 291,
      "name": "Pilot type",
      "description": "Modbus 400228; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 292,
      "name": "Flame sensor type",
      "description": "Modbus 400229; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 293,
      "name": "Purge rate proving",
      "description": "Modbus 400230; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 294,
      "name": "Lightoff rate proving",
      "description": "Modbus 400231; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 295,
      "name": "Prepurge time",
      "description": "Modbus 400232; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 296,
      "name": "Pre-ignition time",
      "description": "Modbus 400233; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 297,
      "name": "Pilot flame establishing period (PFEP)",
      "description": "Modbus 400234; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 298,
      "name": "Main flame establishing period (MFEP)",
      "description": "Modbus 400235; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 299,
      "name": "Run stabilization time",
      "description": "Modbus 400236; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 300,
      "name": "Postpurge time",
      "description": "Modbus 400237; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 301,
      "name": "Interlock start check enable",
      "description": "Modbus 400238; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 302,
      "name": "Interlock open response",
      "description": "Modbus 400239; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 303,
      "name": "Ignite failure response",
      "description": "Modbus 400240; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 304,
      "name": "Ignite failure retries",
      "description": "Modbus 400241; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 305,
      "name": "Ignite failure delay",
      "description": "Modbus 400242; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 306,
      "name": "MFEP flame failure response",
      "description": "Modbus 400243; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 307,
      "name": "Run flame failure response",
      "description": "Modbus 400244; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 308,
      "name": "Pilot test hold",
      "description": "Modbus 400245; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 309,
      "name": "Interrupted air switch (IAS) enable",
      "description": "Modbus 400247; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 310,
      "name": "IAS start check enable",
      "description": "Modbus 400248; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 311,
      "name": "LCI enable",
      "description": "Modbus 400249; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 312,
      "name": "PII enable",
      "description": "Modbus 400250; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 313,
      "name": "Flame threshold",
      "description": "Modbus 400251; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 314,
      "name": "ILK bounce detection",
      "description": "Modbus 400254; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 315,
      "name": "Forced recycle interval time",
      "description": "Modbus 400255; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 316,
      "name": "Absolute maximum fan speed",
      "description": "Modbus 400257; not polled by default",
      "units": "rpm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 317,
      "name": "Absolute minimum fan speed",
      "description": "Modbus 400258; not polled by default",
      "units": "rpm",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 318,
      "name": "Fan PWM frequency",
      "description": "Modbus 400259; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 319,
      "name": "Fan pulses per revolution",
      "description": "Modbus 400260; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 320,
      "name": "Fan speed-up ramp",
      "description": "Modbus 400261; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 321,
      "name": "Fan slow-down ramp",
      "description": "Modbus 400262; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 322,
      "name": "Fan gain up",
      "description": "Modbus 400263; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 323,
      "name": "Fan gain down",
      "description": "Modbus 400264; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 324,
      "name": "Fan minimum duty cycle",
      "description": "Modbus 400265; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 325,
      "name": "CH pump output",
      "description": "Modbus 400273; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 326,
      "name": "CH pump control",
      "description": "Modbus 400274; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 327,
      "name": "CH pump overrun time",
      "description": "Modbus 400275; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 328,
      "name": "CH FP pump overrun time",
      "description": "Modbus 400276; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 329,
      "name": "DHW pump output",
      "description": "Modbus 400277; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 330,
      "name": "DHW pump control",
      "description": "Modbus 400278; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 331,
      "name": "DHW pump overrun time",
      "description": "Modbus 400279; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 332,
      "name": "DHW FP pump overrun time R/W",
      "description": "Modbus 400280; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 333,
      "name": "DHW pump start delay",
      "description": "Modbus 400281; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 334,
      "name": "Boiler pump output",
      "description": "Modbus 400282",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 335,
      "name": "Boiler pump control",
      "description": "Modbus 400283; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 336,
      "name": "Boiler pump overrun time",
      "description": "Modbus 400284; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 337,
      "name": "Auxiliary 1 pump output",
      "description": "Modbus 400285",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 338,
      "name": "Auxiliary 1 pump control",
      "description": "Modbus 400286; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 339,
      "name": "System pump output",
      "description": "Modbus 400288",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 340,
      "name": "System pump control",
      "description": "Modbus 400289; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 341,
      "name": "System pump overrun time",
      "description": "Modbus 400290; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 342,
      "name": "Pump exercise interval",
      "description": "Modbus 400291; not polled by default",
      "units": "days",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 343,
      "name": "Pump exercise time",
      "description": "Modbus 400292; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 344,
      "name": "CH pump start delay",
      "description": "Modbus 400293; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 345,
      "name": "Boiler pump start delay",
      "description": "Modbus 400294; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 346,
      "name": "System pump start delay",
      "description": "Modbus 400295; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 347,
      "name": "Auxiliary 1 pump start delay",
      "description": "Modbus 400296; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 348,
      "name": "CH pump options 1 Normal pump demand when aux pump Z is set",
      "description": "Modbus 400297 bit 15; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 349,
      "name": "CH pump options 1 Normal pump demand when aux pump Y is set",
      "description": "Modbus 400297 bit 14; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 350,
      "name": "CH pump options 1 Normal pump demand when aux pump X is set",
      "description": "Modbus 400297 bit 13; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 351,
      "name": "CH pump options 1 Normal pump demand when DHW service is active",
      "description": "Modbus 400297 bit 6; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 352,
      "name": "CH pump options 1 Normal pump demand when CH service is active",
      "description": "Modbus 400297 bit 5; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 353,
      "name": "CH pump options 1 Normal pump demand when DHW demand",
      "description": "Modbus 400297 bit 3; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 354,
      "name": "CH pump options 1 Normal pump demand when CH demand",
      "description": "Modbus 400297 bit 2; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 355,
      "name": "CH pump options 1 Normal pump demand when local burner demand",
      "description": "Modbus 400297 bit 1; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 356,
      "name": "CH pump options 1 Local demand inhibited for faults",
      "description": "Modbus 400297 bit 0; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 357,
      "name": "CH pump options 2 Pump used for Lead Lag",
      "description": "Modbus 400298 bit 15; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 358,
      "name": "CH pump options 2 Pump used for local demand",
      "description": "Modbus 400298 bit 14; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 359,
      "name": "CH pump options 2 Force pump off when DHW high limit",
      "description": "Modbus 400298 bit 8; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 360,
      "name": "CH pump options 2 Force pump off when DHW anti-condensation",
      "description": "Modbus 400298 bit 7; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 361,
      "name": "CH pump options 2 Force pump off when CH anti-condensation",
      "description": "Modbus 400298 bit 6; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 362,
      "name": "CH pump options 2 Force pump off when DHW priority is active",
      "description": "Modbus 400298 bit 5; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 363,
      "name": "CH pump options 2 Force pump on when DHW frost protection",
      "description": "Modbus 400298 bit 4; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 364,
      "name": "CH pump options 2 Force pump on when CH frost protection",
      "description": "Modbus 400298 bit 3; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 365,
      "name": "CH pump options 2 Force pump on when Lead Lag slave demand",
      "description": "Modbus 400298 bit 2; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 366,
      "name": "CH pump options 2 Force pump on when local burner demand",
      "description": "Modbus 400298 bit 1; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 367,
      "name": "CH pump options 2 Force pump on when Outlet high limit",
      "description": "Modbus 400298 bit 0; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 368,
      "name": "DHW pump options 1 Normal pump demand when aux pump Z is set",
      "description": "Modbus 400299 bit 15; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 369,
      "name": "DHW pump options 1 Normal pump demand when aux pump Y is set",
      "description": "Modbus 400299 bit 14; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 370,
      "name": "DHW pump options 1 Normal pump demand when aux pump X is set",
      "description": "Modbus 400299 bit 13; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 371,
      "name": "DHW pump options 1 Normal pump demand when DHW is active",
      "description": "Modbus 400299 bit 6; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 372,
      "name": "DHW pump options 1 Normal pump demand when CH is active",
      "description": "Modbus 400299 bit 5; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 373,
      "name": "DHW pump options 1 Normal pump demand when DHW demand",
      "description": "Modbus 400299 bit 3; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 374,
      "name": "DHW pump options 1 Normal pump demand when CH demand",
      "description": "Modbus 400299 bit 2; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 375,
      "name": "DHW pump options 1 Normal pump demand when local burner demand",
      "description": "Modbus 400299 bit 1; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 376,
      "name": "DHW pump options 1 Local demand inhibited for faults",
      "description": "Modbus 400299 bit 0; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 377,
      "name": "DHW pump options 2 Pump used for Lead Lag",
      "description": "Modbus 400300 bit 15; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 378,
      "name": "DHW pump options 2 Pump used for local demand",
      "description": "Modbus 400300 bit 14; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 379,
      "name": "DHW pump options 2 Force pump off when DHW high limit",
      "description": "Modbus 400300 bit 8; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 380,
      "name": "DHW pump options 2 Force pump off when DHW anti-condensation",
      "description": "Modbus 400300 bit 7; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 381,
      "name": "DHW pump options 2 Force pump off when CH anti-condensation",
      "description": "Modbus 400300 bit 6; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 382,
      "name": "DHW pump options 2 Force pump off when DHW priority is active",
      "description": "Modbus 400300 bit 5; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 383,
      "name": "DHW pump options 2 Force pump on when DHW frost protection",
      "description": "Modbus 400300 bit 4; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 384,
      "name": "DHW pump options 2 Force pump on when CH frost protection",
      "description": "Modbus 400300 bit 3; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 385,
      "name": "DHW pump options 2 Force pump on when Lead Lag slave demand",
      "description": "Modbus 400300 bit 2; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 386,
      "name": "DHW pump options 2 Force pump on when local burner demand",
      "description": "Modbus 400300 bit 1; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 387,
      "name": "DHW pump options 2 Force pump on when Outlet high limit",
      "description": "Modbus 400300 bit 0; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 388,
      "name": "Boiler pump options 1 Normal pump demand when aux pump Z is set",
      "description": "Modbus 400301 bit 15; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 389,
      "name": "Boiler pump options 1 Normal pump demand when aux pump Y is set",
      "description": "Modbus 400301 bit 14; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 390,
      "name": "Boiler pump options 1 Normal pump demand when aux pump X is set",
      "description": "Modbus 400301 bit 13; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 391,
      "name": "Boiler pump options 1 Normal pump demand when DHW is active",
      "description": "Modbus 400301 bit 6; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 392,
      "name": "Boiler pump options 1 Normal pump demand when CH is active",
      "description": "Modbus 400301 bit 5; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 393,
      "name": "Boiler pump options 1 Normal pump demand when DHW demand",
      "description": "Modbus 400301 bit 3; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 394,
      "name": "Boiler pump options 1 Normal pump demand when CH demand",
      "description": "Modbus 400301 bit 2; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 395,
      "name": "Boiler pump options 1 Normal pump demand local burner demand",
      "description": "Modbus 400301 bit 1; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 396,
      "name": "Boiler pump options 1 Local demand inhibited for faults",
      "description": "Modbus 400301 bit 0; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 397,
      "name": "Boiler pump options 2 Pump used for Lead Lag",
      "description": "Modbus 400302 bit 15; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 398,
      "name": "Boiler pump options 2 Pump used for local demand",
      "description": "Modbus 400302 bit 14; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 399,
      "name": "Boiler pump options 2 Force pump off when DHW high limit",
      "description": "Modbus 400302 bit 8; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 400,
      "name": "Boiler pump options 2 Force pump off when DHW anti-condensation",
      "description": "Modbus 400302 bit 7; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 401,
      "name": "Boiler pump options 2 Force pump off when CH anti-condensation",
      "description": "Modbus 400302 bit 6; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 402,
      "name": "Boiler pump options 2 Force pump off HW priority is active",
      "description": "Modbus 400302 bit 5; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 403,
      "name": "Boiler pump options 2 Force pump on when DHW frost protection",
      "description": "Modbus 400302 bit 4; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 404,
      "name": "Boiler pump options 2 Force pump on when CH frost protection",
      "description": "Modbus 400302 bit 3; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 405,
      "name": "Boiler pump options 2 Force pump on when Lead Lag slave demand",
      "description": "Modbus 400302 bit 2; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 406,
      "name": "Boiler pump options 2 Force pump on when local burner demand",
      "description": "Modbus 400302 bit 1; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 407,
      "name": "Boiler pump options 2 Force pump on when Outlet high limit",
      "description": "Modbus 400302 bit 0; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 408,
      "name": "System pump options 1 Normal pump demand when aux pump Z is set",
      "description": "Modbus 400303 bit 15; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 409,
      "name": "System pump options 1 Normal pump demand when pump Y is set",
      "description": "Modbus 400303 bit 14; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 410,
      "name": "System pump options 1 Normal pump demand when aux pump X is set",
      "description": "Modbus 400303 bit 13; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 411,
      "name": "System pump options 1 Normal pump demand DHW service is active",
      "description": "Modbus 400303 bit 6; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 412,
      "name": "System pump options 1 Normal pump demand CH service is active",
      "description": "Modbus 400303 bit 5; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 413,
      "name": "System pump options 1 Normal pump demand DHW demand",
      "description": "Modbus 400303 bit 3; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 414,
      "name": "System pump options 1 Normal pump demand when CH demand",
      "description": "Modbus 400303 bit 2; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 415,
      "name": "System pump options 1 Normal pump demand local burner demand",
      "description": "Modbus 400303 bit 1; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 416,
      "name": "System pump options 1 Local demand inhibited for faults",
      "description": "Modbus 400303 bit 0; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 417,
      "name": "System pump options 2 Pump used for Lead Lag",
      "description": "Modbus 400304 bit 15; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 418,
      "name": "System pump options 2 Pump used for local demand",
      "description": "Modbus 400304 bit 14; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 419,
      "name": "System pump options 2 Force pump off when DHW high limit",
      "description": "Modbus 400304 bit 8; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 420,
      "name": "System pump options 2 Force pump off when DHW anti-condensation",
      "description": "Modbus 400304 bit 7; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 421,
      "name": "System pump options 2 Force pump off when CH anti-condensation",
      "description": "Modbus 400304 bit 6; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 422,
      "name": "System pump options 2 Force pump off DHW priority is active",
      "description": "Modbus 400304 bit 5; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 423,
      "name": "System pump options 2 Force pump on DHW frost protection",
      "description": "Modbus 400304 bit 4; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 424,
      "name": "System pump options 2 Force pump on when CH frost protection",
      "description": "Modbus 400304 bit 3; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 425,
      "name": "System pump options 2 Force pump on when Lead Lag slave demand",
      "description": "Modbus 400304 bit 2; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 426,
      "name": "System pump options 2 Force pump on when local burner demand",
      "description": "Modbus 400304 bit 1; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 427,
      "name": "System pump options 2 Force pump on when Outlet high limit",
      "description": "Modbus 400304 bit 0; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 428,
      "name": "Annunciation enable",
      "description": "Modbus 400305; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 429,
      "name": "Annunciator mode",
      "description": "Modbus 400306; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 430,
      "name": "Annunciator 1 configuration word 01",
      "description": "Modbus 400307; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 431,
      "name": "Annunciator 1 configuration word 02",
      "description": "Modbus 400308; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 432,
      "name": "Annunciator 1 configuration word 03",
      "description": "Modbus 400309; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 433,
      "name": "Annunciator 1 configuration word 04",
      "description": "Modbus 400310; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 434,
      "name": "Annunciator 1 configuration word 05",
      "description": "Modbus 400311; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 435,
      "name": "Annunciator 1 configuration word 06",
      "description": "Modbus 400312; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 436,
      "name": "Annunciator 1 configuration word 07",
      "description": "Modbus 400313; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 437,
      "name": "Annunciator 1 configuration word 08",
      "description": "Modbus 400314; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 438,
      "name": "Annunciator 1 configuration word 09",
      "description": "Modbus 400315; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 439,
      "name": "Annunciator 1 configuration word 10",
      "description": "Modbus 400316; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 440,
      "name": "Annunciator 1 configuration word 11",
      "description": "Modbus 400317; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 441,
      "name": "Annunciator 1 configuration word 12",
      "description": "Modbus 400318; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 442,
      "name": "Annunciator 1 configuration word 13",
      "description": "Modbus 400319; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 443,
      "name": "Annunciator 2 configuration word 01",
      "description": "Modbus 400320; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 444,
      "name": "Annunciator 2 configuration word 02",
      "description": "Modbus 400321; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 445,
      "name": "Annunciator 2 configuration word 03",
      "description": "Modbus 400322; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 446,
      "name": "Annunciator 2 configuration word 04",
      "description": "Modbus 400323; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 447,
      "name": "Annunciator 2 configuration word 05",
      "description": "Modbus 400324; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 448,
      "name": "Annunciator 2 configuration word 06",
      "description": "Modbus 400325; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 449,
      "name": "Annunciator 2 configuration word 07",
      "description": "Modbus 400326; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 450,
      "name": "Annunciator 2 configuration word 08",
      "description": "Modbus 400327; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 451,
      "name": "Annunciator 2 configuration word 09",
      "description": "Modbus 400328; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 452,
      "name": "Annunciator 2 configuration word 10",
      "description": "Modbus 400329; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 453,
      "name": "Annunciator 2 configuration word 11",
      "description": "Modbus 400330; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 454,
      "name": "Annunciator 2 configuration word 12",
      "description": "Modbus 400331; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 455,
      "name": "Annunciator 2 configuration word 13",
      "description": "Modbus 400332; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 456,
      "name": "Annunciator 3 configuration word 01",
      "description": "Modbus 400333; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 457,
      "name": "Annunciator 3 configuration word 02",
      "description": "Modbus 400334; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 458,
      "name": "Annunciator 3 configuration word 03",
      "description": "Modbus 400335; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 459,
      "name": "Annunciator 3 configuration word 04",
      "description": "Modbus 400336; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 460,
      "name": "Annunciator 3 configuration word 05",
      "description": "Modbus 400337; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 461,
      "name": "Annunciator 3 configuration word 06",
      "description": "Modbus 400338; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 462,
      "name": "Annunciator 3 configuration word 07",
      "description": "Modbus 400339; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 463,
      "name": "Annunciator 3 configuration word 08",
      "description": "Modbus 400340; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 464,
      "name": "Annunciator 3 configuration word 09",
      "description": "Modbus 400341; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 465,
      "name": "Annunciator 3 configuration word 10",
      "description": "Modbus 400342; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 466,
      "name": "Annunciator 3 configuration word 11",
      "description": "Modbus 400343; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 467,
      "name": "Annunciator 3 configuration word 12",
      "description": "Modbus 400344; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 468,
      "name": "Annunciator 3 configuration word 13",
      "description": "Modbus 400345; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 469,
      "name": "Annunciator 4 configuration word 01",
      "description": "Modbus 400346; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 470,
      "name": "Annunciator 4 configuration word 02",
      "description": "Modbus 400347; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 471,
      "name": "Annunciator 4 configuration word 03",
      "description": "Modbus 400348; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 472,
      "name": "Annunciator 4 configuration word 04",
      "description": "Modbus 400349; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 473,
      "name": "Annunciator 4 configuration word 05",
      "description": "Modbus 400350; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 474,
      "name": "Annunciator 4 configuration word 06",
      "description": "Modbus 400351; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 475,
      "name": "Annunciator 4 configuration word 07",
      "description": "Modbus 400352; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 476,
      "name": "Annunciator 4 configuration word 08",
      "description": "Modbus 400353; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 477,
      "name": "Annunciator 4 configuration word 09",
      "description": "Modbus 400354; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 478,
      "name": "Annunciator 4 configuration word 10",
      "description": "Modbus 400355; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 479,
      "name": "Annunciator 4 configuration word 11",
      "description": "Modbus 400356; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 480,
      "name": "Annunciator 4 configuration word 12",
      "description": "Modbus 400357; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 481,
      "name": "Annunciator 4 configuration word 13",
      "description": "Modbus 400358; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 482,
      "name": "Annunciator 5 configuration word 01",
      "description": "Modbus 400359; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 483,
      "name": "Annunciator 5 configuration word 02",
      "description": "Modbus 400360; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 484,
      "name": "Annunciator 5 configuration word 03",
      "description": "Modbus 400361; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 485,
      "name": "Annunciator 5 configuration word 04",
      "description": "Modbus 400362; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 486,
      "name": "Annunciator 5 configuration word 05",
      "description": "Modbus 400363; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 487,
      "name": "Annunciator 5 configuration word 06",
      "description": "Modbus 400364; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 488,
      "name": "Annunciator 5 configuration word 07",
      "description": "Modbus 400365; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 489,
      "name": "Annunciator 5 configuration word 08",
      "description": "Modbus 400366; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 490,
      "name": "Annunciator 5 configuration word 09",
      "description": "Modbus 400367; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 491,
      "name": "Annunciator 5 configuration word 10",
      "description": "Modbus 400368; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 492,
      "name": "Annunciator 5 configuration word 11",
      "description": "Modbus 400369; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 493,
      "name": "Annunciator 5 configuration word 12",
      "description": "Modbus 400370; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 494,
      "name": "Annunciator 5 configuration word 13",
      "description": "Modbus 400371; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 495,
      "name": "Annunciator 6 configuration word 01",
      "description": "Modbus 400372; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 496,
      "name": "Annunciator 6 configuration word 02",
      "description": "Modbus 400373; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 497,
      "name": "Annunciator 6 configuration word 03",
      "description": "Modbus 400374; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 498,
      "name": "Annunciator 6 configuration word 04",
      "description": "Modbus 400375; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 499,
      "name": "Annunciator 6 configuration word 05",
      "description": "Modbus 400376; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 500,
      "name": "Annunciator 6 configuration word 06",
      "description": "Modbus 400377; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 501,
      "name": "Annunciator 6 configuration word 07",
      "description": "Modbus 400378; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 502,
      "name": "Annunciator 6 configuration word 08",
      "description": "Modbus 400379; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 503,
      "name": "Annunciator 6 configuration word 09",
      "description": "Modbus 400380; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 504,
      "name": "Annunciator 6 configuration word 10",
      "description": "Modbus 400381; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 505,
      "name": "Annunciator 6 configuration word 11",
      "description": "Modbus 400382; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 506,
      "name": "Annunciator 6 configuration word 12",
      "description": "Modbus 400383; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 507,
      "name": "Annunciator 6 configuration word 13",
      "description": "Modbus 400384; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 508,
      "name": "Annunciator 7 configuration word 01",
      "description": "Modbus 400385; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 509,
      "name": "Annunciator 7 configuration word 02",
      "description": "Modbus 400386; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 510,
      "name": "Annunciator 7 configuration word 03",
      "description": "Modbus 400387; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 511,
      "name": "Annunciator 7 configuration word 04",
      "description": "Modbus 400388; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 512,
      "name": "Annunciator 7 configuration word 05",
      "description": "Modbus 400389; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 513,
      "name": "Annunciator 7 configuration word 06",
      "description": "Modbus 400390; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 514,
      "name": "Annunciator 7 configuration word 07",
      "description": "Modbus 400391; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 515,
      "name": "Annunciator 7 configuration word 08",
      "description": "Modbus 400392; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 516,
      "name": "Annunciator 7 configuration word 09",
      "description": "Modbus 400393; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 517,
      "name": "Annunciator 7 configuration word 10",
      "description": "Modbus 400394; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 518,
      "name": "Annunciator 7 configuration word 11",
      "description": "Modbus 400395; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 519,
      "name": "Annunciator 7 configuration word 12",
      "description": "Modbus 400396; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 520,
      "name": "Annunciator 7 configuration word 13",
      "description": "Modbus 400397; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 521,
      "name": "Annunciator 8 configuration word 01",
      "description": "Modbus 400398; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 522,
      "name": "Annunciator 8 configuration word 02",
      "description": "Modbus 400399; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 523,
      "name": "Annunciator 8 configuration word 03",
      "description": "Modbus 400400; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 524,
      "name": "Annunciator 8 configuration word 04",
      "description": "Modbus 400401; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 525,
      "name": "Annunciator 8 configuration word 05",
      "description": "Modbus 400402; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 526,
      "name": "Annunciator 8 configuration word 06",
      "description": "Modbus 400403; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 527,
      "name": "Annunciator 8 configuration word 07",
      "description": "Modbus 400404; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 528,
      "name": "Annunciator 8 configuration word 08",
      "description": "Modbus 400405; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 529,
      "name": "Annunciator 8 configuration word 09",
      "description": "Modbus 400406; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 530,
      "name": "Annunciator 8 configuration word 10",
      "description": "Modbus 400407; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 531,
      "name": "Annunciator 8 configuration word 11",
      "description": "Modbus 400408; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 532,
      "name": "Annunciator 8 configuration word 12",
      "description": "Modbus 400409; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 533,
      "name": "Annunciator 8 configuration word 13",
      "description": "Modbus 400410; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 534,
      "name": "PII configuration word 01",
      "description": "Modbus 400411; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 535,
      "name": "PII configuration word 02",
      "description": "Modbus 400412; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 536,
      "name": "PII configuration word 03",
      "description": "Modbus 400413; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 537,
      "name": "PII configuration word 04",
      "description": "Modbus 400414; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 538,
      "name": "PII configuration word 05",
      "description": "Modbus 400415; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 539,
      "name": "PII configuration word 06",
      "description": "Modbus 400416; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 540,
      "name": "PII configuration word 07",
      "description": "Modbus 400417; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 541,
      "name": "PII configuration word 08",
      "description": "Modbus 400418; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 542,
      "name": "PII configuration word 09",
      "description": "Modbus 400419; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 543,
      "name": "PII configuration word 10",
      "description": "Modbus 400420; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 544,
      "name": "PII configuration word 11",
      "description": "Modbus 400421; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 545,
      "name": "PII configuration word 12",
      "description": "Modbus 400422; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 546,
      "name": "LCI configuration word 01",
      "description": "Modbus 400423; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 547,
      "name": "LCI configuration word 02",
      "description": "Modbus 400424; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 548,
      "name": "LCI configuration word 03",
      "description": "Modbus 400425; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 549,
      "name": "LCI configuration word 04",
      "description": "Modbus 400426; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 550,
      "name": "LCI configuration word 05",
      "description": "Modbus 400427; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 551,
      "name": "LCI configuration word 06",
      "description": "Modbus 400428; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 552,
      "name": "LCI configuration word 07",
      "description": "Modbus 400429; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 553,
      "name": "LCI configuration word 08",
      "description": "Modbus 400430; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 554,
      "name": "LCI configuration word 09",
      "description": "Modbus 400431; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 555,
      "name": "LCI configuration word 10",
      "description": "Modbus 400432; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 556,
      "name": "LCI configuration word 11",
      "description": "Modbus 400433; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 557,
      "name": "LCI configuration word 12",
      "description": "Modbus 400434; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 558,
      "name": "ILK configuration word 01",
      "description": "Modbus 400435; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 559,
      "name": "ILK configuration word 02",
      "description": "Modbus 400436; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 560,
      "name": "ILK configuration word 03",
      "description": "Modbus 400437; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 561,
      "name": "ILK configuration word 04",
      "description": "Modbus 400438; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 562,
      "name": "ILK configuration word 05",
      "description": "Modbus 400439; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 563,
      "name": "ILK configuration word 06",
      "description": "Modbus 400440; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 564,
      "name": "ILK configuration word 07",
      "description": "Modbus 400441; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 565,
      "name": "ILK configuration word 08",
      "description": "Modbus 400442; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 566,
      "name": "ILK configuration word 09",
      "description": "Modbus 400443; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 567,
      "name": "ILK configuration word 10",
      "description": "Modbus 400444; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 568,
      "name": "ILK configuration word 11",
      "description": "Modbus 400445; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 569,
      "name": "ILK configuration word 12",
      "description": "Modbus 400446; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 570,
      "name": "DHW enable",
      "description": "Modbus 400449; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 571,
      "name": "DHW demand switch",
      "description": "Modbus 400450; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 572,
      "name": "DHW priority vs CH",
      "description": "Modbus 400451; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 573,
      "name": "DHW priority vs LL",
      "description": "Modbus 400452; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 574,
      "name": "DHW priority time",
      "description": "Modbus 400453; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 575,
      "name": "DHW setpoint",
      "description": "Modbus 400454; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 576,
      "name": "DHW time of day setpoint",
      "description": "Modbus 400455; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 577,
      "name": "DHW on hysteresis",
      "description": "Modbus 400456; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 578,
      "name": "DHW off hysteresis",
      "description": "Modbus 400457; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 579,
      "name": "DHW P-gain",
      "description": "Modbus 400458; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 580,
      "name": "DHW I-gain",
      "description": "Modbus 400459; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 581,
      "name": "DHW D-gain",
      "description": "Modbus 400460; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 582,
      "name": "DHW hysteresis step time",
      "description": "Modbus 400461; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 583,
      "name": "DHW modulation sensor",
      "description": "Modbus 400462; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 584,
      "name": "DHW priority source",
      "description": "Modbus 400464; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 585,
      "name": "Outlet high limit setpoint",
      "description": "Modbus 400465; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 586,
      "name": "Outlet high limit response",
      "description": "Modbus 400466; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 587,
      "name": "Stack limit enable",
      "description": "Modbus 400467; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 588,
      "name": "Stack limit setpoint",
      "description": "Modbus 400468; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 589,
      "name": "Stack limit response",
      "description": "Modbus 400469; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 590,
      "name": "Stack limit delay",
      "description": "Modbus 400470; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 591,
      "name": "Delta-T inlet/outlet enable",
      "description": "Modbus 400471; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 592,
      "name": "Delta-T inlet/outlet degrees",
      "description": "Modbus 400472; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 593,
      "name": "Delta-T response",
      "description": "Modbus 400473; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 594,
      "name": "Delta-T delay",
      "description": "Modbus 400474; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 595,
      "name": "DHW high limit enable",
      "description": "Modbus 400475; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 596,
      "name": "DHW high limit setpoint",
      "description": "Modbus 400476; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 597,
      "name": "DHW high limit response",
      "description": "Modbus 400477; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 598,
      "name": "CH slow start enable",
      "description": "Modbus 400478; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 599,
      "name": "DHW slow start enable",
      "description": "Modbus 400479; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 600,
      "name": "Slow start ramp",
      "description": "Modbus 400480; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 601,
      "name": "Slow start setpoint",
      "description": "Modbus 400481; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 602,
      "name": "Outlet T-rise enable",
      "description": "Modbus 400482; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 603,
      "name": "Outlet T-rise degrees",
      "description": "Modbus 400483; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 604,
      "name": "Outlet T-rise delay",
      "description": "Modbus 400484; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 605,
      "name": "Outlet high limit enable",
      "description": "Modbus 400485; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 606,
      "name": "Delta-T retry limit",
      "description": "Modbus 400486; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 607,
      "name": "Delta-T rate limit enable",
      "description": "Modbus 400487; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 608,
      "name": "Delta-T inverse limit time",
      "description": "Modbus 400488; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 609,
      "name": "Delta-T inverse limit response",
      "description": "Modbus 400489; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 610,
      "name": "Delta-T exchanger/outlet enable",
      "description": "Modbus 400490; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 611,
      "name": "Delta-T exchanger/outlet degrees",
      "description": "Modbus 400491; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 612,
      "name": "Exchanger T-rise enable",
      "description": "Modbus 400492; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 613,
      "name": "T-rise response",
      "description": "Modbus 400493; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 614,
      "name": "T-rise retry limit",
      "description": "Modbus 400494; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 615,
      "name": "Delta-T inlet/exchanger enable",
      "description": "Modbus 400495; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 616,
      "name": "Delta-T inlet/exchanger degrees",
      "description": "Modbus 400496; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 617,
      "name": "CH anticondensation enable",
      "description": "Modbus 400497; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 618,
      "name": "CH anticondensation setpoint",
      "description": "Modbus 400498; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 619,
      "name": "CH anticondensation pump force off",
      "description": "Modbus 400499; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 620,
      "name": "DHW anticondensation enable",
      "description": "Modbus 400500; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 621,
      "name": "DHW anticondensation setpoint",
      "description": "Modbus 400501; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 622,
      "name": "DHW anticondensation pump force off",
      "description": "Modbus 400502; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 623,
      "name": "Anticondensation priority Outlet high limit",
      "description": "Modbus 400503 bit 4; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 624,
      "name": "Anticondensation priority Forced rate",
      "description": "Modbus 400503 bit 3; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 625,
      "name": "Anticondensation priority Slow start",
      "description": "Modbus 400503 bit 2; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 626,
      "name": "Anticondensation priority Delta-T limit",
      "description": "Modbus 400503 bit 1; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 627,
      "name": "Anticondensation priority Stack limit",
      "description": "Modbus 400503 bit 0; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 628,
      "name": "Frost protection anticondensation enable",
      "description": "Modbus 400504; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 629,
      "name": "DHW storage enable",
      "description": "Modbus 400505; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 630,
      "name": "DHW storage time",
      "description": "Modbus 400506; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 631,
      "name": "DHW storage setpoint",
      "description": "Modbus 400507; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 632,
      "name": "DHW storage on hysteresis",
      "description": "Modbus 400508; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 633,
      "name": "DHW storage off hysteresis",
      "description": "Modbus 400509; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 634,
      "name": "DHW priority method",
      "description": "Modbus 400510; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 635,
      "name": "CH ODR maximum outdoor temperature",
      "description": "Modbus 400513; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 636,
      "name": "CH ODR minimum outdoor temperature",
      "description": "Modbus 400514; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 637,
      "name": "CH ODR low water temperature",
      "description": "Modbus 400515; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 638,
      "name": "CH ODR boost time",
      "description": "Modbus 400516; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 639,
      "name": "CH ODR maximum off point",
      "description": "Modbus 400517; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 640,
      "name": "Lead Lag CH ODR maximum outdoor temperature",
      "description": "Modbus 400518; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 641,
      "name": "Lead Lag CH ODR minimum outdoor temperature",
      "description": "Modbus 400519; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 642,
      "name": "Lead Lag CH ODR low water temperature",
      "description": "Modbus 400520; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 643,
      "name": "Lead Lag CH ODR boost time",
      "description": "Modbus 400521; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 644,
      "name": "Lead Lag CH ODR maximum off point",
      "description": "Modbus 400522; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 645,
      "name": "CH ODR boost step",
      "description": "Modbus 400523; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 646,
      "name": "CH ODR boost recovery step time",
      "description": "Modbus 400524; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 647,
      "name": "Lead Lag CH ODR boost step",
      "description": "Modbus 400525; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 648,
      "name": "Lead Lag CH ODR boost recovery step time",
      "description": "Modbus 400526; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 649,
      "name": "Minimum boiler water temperature",
      "description": "Modbus 400527; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 650,
      "name": "Lead Lag CH ODR minimum water temperature",
      "description": "Modbus 400528; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 651,
      "name": "CH frost protection enable",
      "description": "Modbus 400529; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 652,
      "name": "DHW frost protection enable R/W",
      "description": "Modbus 400530; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 653,
      "name": "Outdoor frost protection setpoint",
      "description": "Modbus 400531; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 654,
      "name": "Lead Lag frost protection enable",
      "description": "Modbus 400533; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 655,
      "name": "Lead Lag frost protection rate",
      "description": "Modbus 400534; not polled by default",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 656,
      "name": "IAS open modulation enable",
      "description": "Modbus 400537; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 657,
      "name": "IAS open rate differential",
      "description": "Modbus 400538; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 658,
      "name": "IAS open modulation step rate",
      "description": "Modbus 400539; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 659,
      "name": "IAS open modulation step time",
      "description": "Modbus 400540; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 660,
      "name": "IAS closed response",
      "description": "Modbus 400541; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 661,
      "name": "CH minimum pressure",
      "description": "Modbus 400542; not polled by default",
      "units": "psi",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 662,
      "name": "CH time of day pressure setpoint",
      "description": "Modbus 400543; not polled by default",
      "units": "psi",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 663,
      "name": "Analog input hysteresis",
      "description": "Modbus 400544; not polled by default",
      "units": "mA",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 664,
      "name": "Lead Lag slave enable",
      "description": "Modbus 400545; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 665,
      "name": "Lead Lag master enable",
      "description": "Modbus 400546; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 666,
      "name": "Lead Lag setpoint",
      "description": "Modbus 400547; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 667,
      "name": "Lead Lag time of day setpoint",
      "description": "Modbus 400548; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 668,
      "name": "Lead Lag outdoor reset enable",
      "description": "Modbus 400549; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 669,
      "name": "Lead Lag on hysteresis",
      "description": "Modbus 400550; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 670,
      "name": "Lead Lag off hysteresis",
      "description": "Modbus 400551; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 671,
      "name": "Lead Lag hysteresis step time",
      "description": "Modbus 400552; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 672,
      "name": "Lead Lag P-gain",
      "description": "Modbus 400553; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 673,
      "name": "Lead Lag I-gain",
      "description": "Modbus 400554; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 674,
      "name": "Lead Lag D-gain",
      "description": "Modbus 400555; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 675,
      "name": "Lead Lag operation switch",
      "description": "Modbus 400556; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 676,
      "name": "Lead Lag CH demand switch",
      "description": "Modbus 400557; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 677,
      "name": "Lead Lag CH setpoint source",
      "description": "Modbus 400558; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 678,
      "name": "Lead Lag modulation sensor",
      "description": "Modbus 400559; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 679,
      "name": "Lead Lag modulation backup sensor",
      "description": "Modbus 400560; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 680,
      "name": "Lead Lag CH 4 mA water temperature",
      "description": "Modbus 400561; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 681,
      "name": "Lead Lag CH 20 mA water temperature",
      "description": "Modbus 400562; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 682,
      "name": "Lead Lag CH Modbus setpoint",
      "description": "Modbus 400563; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 683,
      "name": "Lead Lag CH Modbus STAT",
      "description": "Modbus 400564; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 684,
      "name": "Slave mode",
      "description": "Modbus 400565; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 685,
      "name": "Slave command Slave demand request",
      "description": "Modbus 400566 bit 15; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 686,
      "name": "Slave command Slave suspend startup",
      "description": "Modbus 400566 bit 14; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 687,
      "name": "Slave command Slave run fan request",
      "description": "Modbus 400566 bit 13; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 688,
      "name": "Slave command Turn on auxiliary pump X",
      "description": "Modbus 400566 bit 12; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 689,
      "name": "Slave command Turn on auxiliary pump Y",
      "description": "Modbus 400566 bit 11; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 690,
      "name": "Slave command Turn on auxiliary pump Z",
      "description": "Modbus 400566 bit 10; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 691,
      "name": "Slave command Commanded rate is binary fraction %",
      "description": "Modbus 400566 bit 8; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 692,
      "name": "Slave command Commanded rate bit 7",
      "description": "Modbus 400566 bit 7; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 693,
      "name": "Slave command Commanded rate bit 6",
      "description": "Modbus 400566 bit 6; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 694,
      "name": "Slave command Commanded rate bit 5",
      "description": "Modbus 400566 bit 5; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 695,
      "name": "Slave command Commanded rate bit 4",
      "description": "Modbus 400566 bit 4; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 696,
      "name": "Slave command Commanded rate bit 3",
      "description": "Modbus 400566 bit 3; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 697,
      "name": "Slave command Commanded rate bit 2",
      "description": "Modbus 400566 bit 2; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 698,
      "name": "Slave command Commanded rate bit 1",
      "description": "Modbus 400566 bit 1; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 699,
      "name": "Slave command Commanded rate bit 0",
      "description": "Modbus 400566 bit 0; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 700,
      "name": "Base load rate",
      "description": "Modbus 400567; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 701,
      "name": "Fan during off cycle rate",
      "description": "Modbus 400568; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 702,
      "name": "Slave sequence order",
      "description": "Modbus 400569; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 703,
      "name": "Lead Lag Modbus port",
      "description": "Modbus 400570; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 704,
      "name": "Slave demand to firing delay R/W",
      "description": "Modbus 400571; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 705,
      "name": "Slave capacity",
      "description": "Modbus 400572; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 706,
      "name": "Base load common rate",
      "description": "Modbus 400573; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 707,
      "name": "Rate allocation method",
      "description": "Modbus 400574; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 708,
      "name": "Lead allocation method",
      "description": "Modbus 400575; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 709,
      "name": "Lag allocation method",
      "description": "Modbus 400576; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 710,
      "name": "CH Modbus STAT",
      "description": "Modbus 400578; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 711,
      "name": "CH setpoint source",
      "description": "Modbus 400579; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 712,
      "name": "CH Modbus setpoint",
      "description": "Modbus 400580; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 713,
      "name": "CH modulation rate source",
      "description": "Modbus 400581; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 714,
      "name": "CH Modbus rate",
      "description": "Modbus 400582; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 715,
      "name": "CH priority vs. Lead Lag",
      "description": "Modbus 400583; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 716,
      "name": "CH 4mA water temperature",
      "description": "Modbus 400584; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 717,
      "name": "CH 20mA water temperature",
      "description": "Modbus 400585; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 718,
      "name": "CH 4mA steam pressure",
      "description": "Modbus 400586; not polled by default",
      "units": "psi",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 719,
      "name": "CH 20mA steam pressure",
      "description": "Modbus 400587; not polled by default",
      "units": "psi",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 720,
      "name": "Heat exchanger high limit enable",
      "description": "Modbus 400593; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 721,
      "name": "Heat exchanger high limit setpoint",
      "description": "Modbus 400594; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 722,
      "name": "Heat exchanger high limit response",
      "description": "Modbus 400595; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 723,
      "name": "Heat exchanger high limit delay",
      "description": "Modbus 400596; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 724,
      "name": "Heat exchanger retry limit",
      "description": "Modbus 400597; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 725,
      "name": "S1 (J8-4) connector type (inlet sensor)",
      "description": "Modbus 400609; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 726,
      "name": "S2 (J8-6) connector type(4-20mA remote control input)",
      "description": "Modbus 400610; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 727,
      "name": "S3S4 (J8-8 10) connector type",
      "description": "Modbus 400611; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 728,
      "name": "S5 (J8-11) connector type",
      "description": "Modbus 400612; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 729,
      "name": "S6S7 (J9-1 3) connector type",
      "description": "Modbus 400613; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 730,
      "name": "S8S9 (J9-4 6) connector type",
      "description": "Modbus 400614; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 731,
      "name": "S10 (J10-7) connector type",
      "description": "Modbus 400615; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 732,
      "name": "Installer passcode",
      "description": "Modbus 400625; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 733,
      "name": "OEM passcode",
      "description": "Modbus 400626; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 734,
      "name": "Outdoor temperature source",
      "description": "Modbus 400627; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 735,
      "name": "Warm weather shutdown enable",
      "description": "Modbus 400628; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 736,
      "name": "Warm weather shutdown setpoint",
      "description": "Modbus 400629; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 737,
      "name": "Use STAT with EnviraCOM remote stat",
      "description": "Modbus 400630; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 738,
      "name": "Plate preheat delay after tap",
      "description": "Modbus 400689; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 739,
      "name": "Plate preheat setpoint",
      "description": "Modbus 400690; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 740,
      "name": "Plate preheat on recognition time",
      "description": "Modbus 400691; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 741,
      "name": "Plate preheat on hysteresis",
      "description": "Modbus 400692; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 742,
      "name": "Plate preheat off hysteresis",
      "description": "Modbus 400693; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 743,
      "name": "Plate preheat minimum on time",
      "description": "Modbus 400694; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 744,
      "name": "Tap detect degrees",
      "description": "Modbus 400695; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 745,
      "name": "Tap detect on hysteresis",
      "description": "Modbus 400696; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 746,
      "name": "Tap detect on recognition time",
      "description": "Modbus 400697; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 747,
      "name": "Tap stop DHW-Inlet degrees",
      "description": "Modbus 400698; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 748,
      "name": "Tap stop Outlet-Inlet degrees",
      "description": "Modbus 400699; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 749,
      "name": "Tap detect minimum on time",
      "description": "Modbus 400700; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 750,
      "name": "Lead Lag DHW demand switch",
      "description": "Modbus 400705; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 751,
      "name": "Lead Lag DHW setpoint",
      "description": "Modbus 400706; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 752,
      "name": "Lead Lag DHW priority vs. CH",
      "description": "Modbus 400707; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 753,
      "name": "Warm weather shutdown enable",
      "description": "Modbus 400712; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 754,
      "name": "Warm weather shutdown setpoint",
      "description": "Modbus 400713; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 755,
      "name": "Slave dropout/return compensation",
      "description": "Modbus 400714; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 756,
      "name": "Add stage method",
      "description": "Modbus 400715; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 757,
      "name": "Add stage detection time",
      "description": "Modbus 400717; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 758,
      "name": "Add stage error threshold",
      "description": "Modbus 400719; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 759,
      "name": "Add stage rate offset",
      "description": "Modbus 400720; not polled by default",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 760,
      "name": "Add stage error gain",
      "description": "Modbus 400721; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 761,
      "name": "Add stage rate gain",
      "description": "Modbus 400722; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 762,
      "name": "Add stage inter-stage delay",
      "description": "Modbus 400723; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 763,
      "name": "Drop stage method",
      "description": "Modbus 400724; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 764,
      "name": "Drop stage detection time",
      "description": "Modbus 400726; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 765,
      "name": "Drop stage error threshold",
      "description": "Modbus 400728; not polled by default",
      "units": "°C",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 766,
      "name": "Drop stage rate offset",
      "description": "Modbus 400729; not polled by default",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 767,
      "name": "Drop stage error gain",
      "description": "Modbus 400730; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 768,
      "name": "Drop stage rate gain",
      "description": "Modbus 400731; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 769,
      "name": "Drop stage inter-stage delay",
      "description": "Modbus 400732; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 770,
      "name": "Lead rotation time",
      "description": "Modbus 400734; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 771,
      "name": "Force lead rotation time",
      "description": "Modbus 400735; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 772,
      "name": "Auxiliary 1 pump overrun time",
      "description": "Modbus 400753; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 773,
      "name": "Aux 1 pump option 1 Normal demand when aux pump Z is set",
      "description": "Modbus 400754 bit 15; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 774,
      "name": "Aux 1 pump option 1 Normal demand when aux pump Y is set",
      "description": "Modbus 400754 bit 14; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 775,
      "name": "Aux 1 pump option 1 Normal demand when aux pump X is set",
      "description": "Modbus 400754 bit 13; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 776,
      "name": "Aux 1 pump option 1 Normal demand when DHW service is active",
      "description": "Modbus 400754 bit 6; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 777,
      "name": "Aux 1 pump option 1 Normal demand when CH service is active",
      "description": "Modbus 400754 bit 5; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 778,
      "name": "Aux 1 pump option 1 Normal demand when DHW demand",
      "description": "Modbus 400754 bit 3; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 779,
      "name": "Aux 1 pump option 1 Normal demand when CH demand",
      "description": "Modbus 400754 bit 2; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 780,
      "name": "Aux 1 pump option 1 Normal demand when local burner demand",
      "description": "Modbus 400754 bit 1; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 781,
      "name": "Aux 1 pump option 1 Local demand inhibited for faults",
      "description": "Modbus 400754 bit 0; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 782,
      "name": "Aux 1 pump options 2 Pump used for Lead Lag",
      "description": "Modbus 400755 bit 15; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 783,
      "name": "Aux 1 pump options 2 Pump used for local demand",
      "description": "Modbus 400755 bit 14; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 784,
      "name": "Aux 1 pump options 2 Force pump off when DHW high limit",
      "description": "Modbus 400755 bit 8; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 785,
      "name": "Aux 1 pump options 2 Force pump off when DHW anti-condensation",
      "description": "Modbus 400755 bit 7; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 786,
      "name": "Aux 1 pump options 2 Force pump off when CH anti-condensation",
      "description": "Modbus 400755 bit 6; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 787,
      "name": "Aux 1 pump options 2 Force pump off when DHW priority is active",
      "description": "Modbus 400755 bit 5; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 788,
      "name": "Aux 1 pump options 2 Force pump on when DHW frost protection",
      "description": "Modbus 400755 bit 4; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 789,
      "name": "Aux 1 pump options 2 Force pump on when CH frost protection",
      "description": "Modbus 400755 bit 3; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 790,
      "name": "Aux 1 pump options 2 Force pump on when Lead Lag slave demand",
      "description": "Modbus 400755 bit 2; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 791,
      "name": "Aux 1 pump options 2 Force pump on when local burner demand",
      "description": "Modbus 400755 bit 1; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 792,
      "name": "Aux 1 pump options 2 Force pump on when Outlet high limit",
      "description": "Modbus 400755 bit 0; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 793,
      "name": "Auxiliary 2 pump output",
      "description": "Modbus 400756; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 794,
      "name": "Auxiliary 2 pump control",
      "description": "Modbus 400757; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 795,
      "name": "Auxiliary 2 pump start delay",
      "description": "Modbus 400758; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 796,
      "name": "Auxiliary 2 pump overrun time",
      "description": "Modbus 400759; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 797,
      "name": "Aux 2 pump option 1 Normal demand when aux pump Z is set",
      "description": "Modbus 400760 bit 15; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 798,
      "name": "Aux 2 pump option 1 Normal demand when aux pump Y is set",
      "description": "Modbus 400760 bit 14; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 799,
      "name": "Aux 2 pump option 1 Normal demand when aux pump X is set",
      "description": "Modbus 400760 bit 13; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 800,
      "name": "Aux 2 pump option 1 Normal demand when DHW service is active",
      "description": "Modbus 400760 bit 6; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 801,
      "name": "Aux 2 pump option 1 Normal demand when CH service is active",
      "description": "Modbus 400760 bit 5; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 802,
      "name": "Aux 2 pump option 1 Normal demand when DHW demand",
      "description": "Modbus 400760 bit 3; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 803,
      "name": "Aux 2 pump option 1 Normal demand when CH demand",
      "description": "Modbus 400760 bit 2; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 804,
      "name": "Aux 2 pump option 1 Normal demand when local burner demand",
      "description": "Modbus 400760 bit 1; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 805,
      "name": "Aux 2 pump option 1 Local demand inhibited for faults",
      "description": "Modbus 400760 bit 0; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 806,
      "name": "Aux 2 pump option 1 Pump used for Lead Lag",
      "description": "Modbus 400761 bit 15; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 807,
      "name": "Aux 2 pump option 1 Pump used for local demand",
      "description": "Modbus 400761 bit 14; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 808,
      "name": "Aux 2 pump option 1 Force pump off when DHW high limit",
      "description": "Modbus 400761 bit 8; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 809,
      "name": "Aux 2 pump option 1 Force pump off when DHW anti-condensation",
      "description": "Modbus 400761 bit 7; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 810,
      "name": "Aux 2 pump option 1 Force pump off when CH anti-condensation",
      "description": "Modbus 400761 bit 6; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 811,
      "name": "Aux 2 pump option 1 Force pump off when DHW priority is active",
      "description": "Modbus 400761 bit 5; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 812,
      "name": "Aux 2 pump option 1 Force pump on when DHW frost protection",
      "description": "Modbus 400761 bit 4; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 813,
      "name": "Aux 2 pump option 1 Force pump on when CH frost protection",
      "description": "Modbus 400761 bit 3; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 814,
      "name": "Aux 2 pump option 1 Force pump on when Lead Lag slave demand",
      "description": "Modbus 400761 bit 2; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 815,
      "name": "Aux 2 pump option 1 Force pump on when local burner demand",
      "description": "Modbus 400761 bit 1; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 816,
      "name": "Aux 2 pump option 1 Force pump on when Outlet high limit",
      "description": "Modbus 400761 bit 0; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    }
  ]
}
