{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "Cummins PowerCommand CCM-G genset monitoring via BASgatewayLX",
  "short_model": "BASgatewayLX Cummins CCM-G",
  "model_slug": "basgatewaylx-cummins-ccm-g",
  "aliases": [
    "CCM-G",
    "Cummins CCM-G",
    "PowerCommand CCM",
    "ModLon gateway"
  ],
  "equipment_type": "Generator set monitor",
  "applies_to": "Cummins generator sets monitored by a PowerCommand CCM-G (through the Cummins Modbus/LonWorks gateway), read by a BASgatewayLX.",
  "summary": "Gateway profile for the Cummins CCM-G: 415 objects (255 AI, 160 BI), 83 polled by default. The map repeats one block per genset (Gen 0 to Gen 3): name, control switch, state, fault code and type, kW, frequency, PF, voltages, currents, engine values, counters and the annunciator bits. Only Gen 0 is polled by default.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile Cummins_Single_PowCmd_CCM_G_Genset_LX.csv; the profile maps the registers in the Cummins ModLon gateway Modbus map (https://www.ccontrols.com/support/dp/MODLON_Gateway.pdf).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "Only 83 of the 415 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
    "Some names appear more than once in the profile as published (Gen 0 Total kW; Gen 1 Total kW; Gen 2 Total kW...); they are kept as printed and told apart by instance."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile Cummins_Single_PowCmd_CCM_G_Genset",
    "doc_number": "Cummins_Single_PowCmd_CCM_G_Genset_LX.csv",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/Cummins_Single_PowCmd_CCM_G_Genset.zip"
  },
  "integration": {
    "summary": "Read Gen 0 state, running and supplying-load bits, kW and fault code; enable the Gen 1-3 blocks for more gensets.",
    "minimum_points": [
      {
        "ref": "BI 54",
        "name": "Gen 0 Genset Running",
        "why": "Gen 0 running"
      },
      {
        "ref": "BI 53",
        "name": "Gen 0 Genset Supplying Load",
        "why": "Gen 0 supplying load"
      },
      {
        "ref": "BI 55",
        "name": "Gen 0 Not in Auto",
        "why": "Gen 0 not in auto"
      },
      {
        "ref": "AI 11",
        "name": "Gen 0 State",
        "why": "Gen 0 state"
      },
      {
        "ref": "AI 21",
        "name": "Gen 0 Total kW",
        "why": "Gen 0 total kW"
      },
      {
        "ref": "AI 18",
        "name": "Gen 0 Frequency",
        "why": "Gen 0 frequency"
      },
      {
        "ref": "AI 23",
        "name": "Gen 0 Volts ab",
        "why": "Gen 0 voltage A-B"
      },
      {
        "ref": "AI 12",
        "name": "Gen 0 Fault Code",
        "why": "Gen 0 fault code"
      },
      {
        "ref": "BI 83",
        "name": "Gen 0 Emergency Stop",
        "why": "Gen 0 emergency stop"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": [
      "Gen 0 Start/Stop and Reset (AI 50, AI 51) are inputs here, so they cannot be written.",
      "Units in the Gen 0 block are partly off (e.g. Amps a shows volts); trust the names.",
      "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Gen 0 Name 0_1",
      "description": "Modbus 400001",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Gen 0 Name 2_3",
      "description": "Modbus 400002",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Gen 0 Name 4_5",
      "description": "Modbus 400003",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Gen 0 Name 6_7",
      "description": "Modbus 400004",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Gen 0 Name 8_9",
      "description": "Modbus 400005",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Gen 0 Name 10_11",
      "description": "Modbus 400006",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Gen 0 Name 12_13",
      "description": "Modbus 400007",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Gen 0 Name 14_15",
      "description": "Modbus 400008",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Gen 0 Device Type",
      "description": "Modbus 400009",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Gen 0 Control Switch",
      "description": "Modbus 400010",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Gen 0 State",
      "description": "Modbus 400011",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Gen 0 Fault Code",
      "description": "Modbus 400012",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Gen 0 Fault Type",
      "description": "Modbus 400013",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Gen 0 Percent kW",
      "description": "Modbus 400014",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Gen 0 Total kW",
      "description": "Modbus 400015",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Gen 0 NFPA 110",
      "description": "Modbus 400016",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Gen 0 Extended",
      "description": "Modbus 400017",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Gen 0 Frequency",
      "description": "Modbus 400018",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Gen 0 Total pf",
      "description": "Modbus 400019",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Gen 0 Total kva",
      "description": "Modbus 400020",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Gen 0 Total kW",
      "description": "Modbus 400021",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Gen 0 Total kvar",
      "description": "Modbus 400022",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Gen 0 Volts ab",
      "description": "Modbus 400023",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Gen 0 Volts bc",
      "description": "Modbus 400024",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Gen 0 Volts ca",
      "description": "Modbus 400025",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Gen 0 Volts a",
      "description": "Modbus 400026",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Gen 0 Volts b",
      "description": "Modbus 400027",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Gen 0 Volts c",
      "description": "Modbus 400028",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Gen 0 Amps a",
      "description": "Modbus 400029",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Gen 0 Amps b",
      "description": "Modbus 400030",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Gen 0 Amps c",
      "description": "Modbus 400031",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Gen 0 Percent Amps A",
      "description": "Modbus 400032",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Gen 0 Percent Amps B",
      "description": "Modbus 400033",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Gen 0 Percent Amps C",
      "description": "Modbus 400034",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Gen 0 Battery Voltage",
      "description": "Modbus 400035",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Gen 0 Oil Pressure",
      "description": "Modbus 400036",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Gen 0 Oil Temp",
      "description": "Modbus 400037",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Gen 0 Coolant Temp",
      "description": "Modbus 400038",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Gen 0 Misc Temp 1",
      "description": "Modbus 400039",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Gen 0 Misc Temp 2",
      "description": "Modbus 400040",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Gen 0 Fuel Rate",
      "description": "Modbus 400041",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Gen 0 Engine RPM",
      "description": "Modbus 400042",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Gen 0 Engine Starts",
      "description": "Modbus 400043",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Gen 0 Engine Run Time High",
      "description": "Modbus 400044",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Gen 0 Engine Run Time Low",
      "description": "Modbus 400045",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Gen 0 Total kwh High",
      "description": "Modbus 400046",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Gen 0 Total kwh Low",
      "description": "Modbus 400047",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Gen 0 Total Fuel High",
      "description": "Modbus 400048",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Gen 0 Total Fuel Low",
      "description": "Modbus 400049",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Gen 0 Start/Stop",
      "description": "Modbus 400050",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Gen 0 Reset",
      "description": "Modbus 400051",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 52,
      "name": "Gen 0 Normal Power",
      "description": "Modbus 400016 bit 15",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 53,
      "name": "Gen 0 Genset Supplying Load",
      "description": "Modbus 400016 bit 14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 54,
      "name": "Gen 0 Genset Running",
      "description": "Modbus 400016 bit 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 55,
      "name": "Gen 0 Not in Auto",
      "description": "Modbus 400016 bit 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "Gen 0 High Battery Voltage",
      "description": "Modbus 400016 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "Gen 0 Low Battery Voltage",
      "description": "Modbus 400016 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 58,
      "name": "Gen 0 Charger AC Failure",
      "description": "Modbus 400016 bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 59,
      "name": "Gen 0 Fail to Start",
      "description": "Modbus 400016 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 60,
      "name": "Gen 0 Low Coolant Temperature",
      "description": "Modbus 400016 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 61,
      "name": "Gen 0 Pre-High Engine Temperature",
      "description": "Modbus 400016 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 62,
      "name": "Gen 0 High Engine Temperature",
      "description": "Modbus 400016 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 63,
      "name": "Gen 0 Pre-Low Engine Temperature",
      "description": "Modbus 400016 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 64,
      "name": "Gen 0 Low Oil Pressure",
      "description": "Modbus 400016 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 65,
      "name": "Gen 0 Overspeed",
      "description": "Modbus 400016 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 66,
      "name": "Gen 0 Low Coolant Level",
      "description": "Modbus 400016 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 67,
      "name": "Gen 0 Low Fuel Level",
      "description": "Modbus 400016 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 68,
      "name": "Gen 0 Check Genset",
      "description": "Modbus 400017 bit 15",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 69,
      "name": "Gen 0 Ground Fault",
      "description": "Modbus 400017 bit 14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 70,
      "name": "Gen 0 High AC Vvoltage",
      "description": "Modbus 400017 bit 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 71,
      "name": "Gen 0 Low AC Voltage",
      "description": "Modbus 400017 bit 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 72,
      "name": "Gen 0 Under Frequency",
      "description": "Modbus 400017 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 73,
      "name": "Gen 0 Overload",
      "description": "Modbus 400017 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 74,
      "name": "Gen 0 Overcurrent",
      "description": "Modbus 400017 bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 75,
      "name": "Gen 0 Short Circuit",
      "description": "Modbus 400017 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 76,
      "name": "Gen 0 Reverse KW",
      "description": "Modbus 400017 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 77,
      "name": "Gen 0 Reverse KVAR",
      "description": "Modbus 400017 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 78,
      "name": "Gen 0 Fail to Sync",
      "description": "Modbus 400017 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 79,
      "name": "Gen 0 Fail to Close",
      "description": "Modbus 400017 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 80,
      "name": "Gen 0 Load Demand",
      "description": "Modbus 400017 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 81,
      "name": "Gen 0 Genset Circuit Breaker Tripped",
      "description": "Modbus 400017 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 82,
      "name": "Gen 0 Utlity Circuit Breaker Tripped",
      "description": "Modbus 400017 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 83,
      "name": "Gen 0 Emergency Stop",
      "description": "Modbus 400017 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Gen 1 Name 0_1",
      "description": "Modbus 400101; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Gen 1 Name 2_3",
      "description": "Modbus 400102; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Gen 1 Name 4_5",
      "description": "Modbus 400103; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Gen 1 Name 6_7",
      "description": "Modbus 400104; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Gen 1 Name 8_9",
      "description": "Modbus 400105; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Gen 1 Name 10_11",
      "description": "Modbus 400106; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Gen 1 Name 12_13",
      "description": "Modbus 400107; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "Gen 1 Name 14_15",
      "description": "Modbus 400108; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "Gen 1 Device Type",
      "description": "Modbus 400109; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Gen 1 Control Switch",
      "description": "Modbus 400110; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "Gen 1 State",
      "description": "Modbus 400111; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "Gen 1 Fault Code",
      "description": "Modbus 400112; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "Gen 1 Fault Type",
      "description": "Modbus 400113; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "Gen 1 Percent kW",
      "description": "Modbus 400114; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "Gen 1 Total kW",
      "description": "Modbus 400115; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "Gen 1 NFPA 110",
      "description": "Modbus 400116; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Gen 1 Extended",
      "description": "Modbus 400117; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Gen 1 Frequency",
      "description": "Modbus 400118; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "Gen 1 Total pf",
      "description": "Modbus 400119; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "Gen 1 Total kva",
      "description": "Modbus 400120; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Gen 1 Total kW",
      "description": "Modbus 400121; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "Gen 1 Total kvar",
      "description": "Modbus 400122; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "Gen 1 Volts ab",
      "description": "Modbus 400123; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "Gen 1 Volts bc",
      "description": "Modbus 400124; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "Gen 1 Volts ca",
      "description": "Modbus 400125; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Gen 1 Volts a",
      "description": "Modbus 400126; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Gen 1 Volts b",
      "description": "Modbus 400127; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "Gen 1 Volts c",
      "description": "Modbus 400128; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Gen 1 Amps a",
      "description": "Modbus 400129; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "Gen 1 Amps b",
      "description": "Modbus 400130; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "Gen 1 Amps c",
      "description": "Modbus 400131; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "Gen 1 Percent Amps A",
      "description": "Modbus 400132; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "Gen 1 Percent Amps B",
      "description": "Modbus 400133; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "Gen 1 Percent Amps C",
      "description": "Modbus 400134; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "Gen 1 Battery Voltage",
      "description": "Modbus 400135; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "Gen 1 Oil Pressure",
      "description": "Modbus 400136; not polled by default",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "Gen 1 Oil Temp",
      "description": "Modbus 400137; not polled by default",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "Gen 1 Coolant Temp",
      "description": "Modbus 400138; not polled by default",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "Gen 1 Misc Temp 1",
      "description": "Modbus 400139; not polled by default",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "Gen 1 Misc Temp 2",
      "description": "Modbus 400140; not polled by default",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "Gen 1 Fuel Rate",
      "description": "Modbus 400141; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "Gen 1 Engine RPM",
      "description": "Modbus 400142; not polled by default",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "Gen 1 Engine Starts",
      "description": "Modbus 400143; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "Gen 1 Engine Run Time High",
      "description": "Modbus 400144; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "Gen 1 Engine Run Time Low",
      "description": "Modbus 400145; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "Gen 1 Total kwh High",
      "description": "Modbus 400146; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "Gen 1 Total kwh Low",
      "description": "Modbus 400147; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "Gen 1 Total Fuel High",
      "description": "Modbus 400148; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "Gen 1 Total Fuel Low",
      "description": "Modbus 400149; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "Gen 1 Start/Stop",
      "description": "Modbus 400150; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "Gen 1 Reset",
      "description": "Modbus 400151; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 135,
      "name": "Gen 1 Normal Power",
      "description": "Modbus 400116 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 136,
      "name": "Gen 1 Genset Supplying Load",
      "description": "Modbus 400116 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 137,
      "name": "Gen 1 Genset Running",
      "description": "Modbus 400116 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 138,
      "name": "Gen 1 Not in Auto",
      "description": "Modbus 400116 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 139,
      "name": "Gen 1 High Battery Voltage",
      "description": "Modbus 400116 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 140,
      "name": "Gen 1 Low Battery Voltage",
      "description": "Modbus 400116 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 141,
      "name": "Gen 1 Charger AC Failure",
      "description": "Modbus 400116 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 142,
      "name": "Gen 1 Fail to Start",
      "description": "Modbus 400116 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 143,
      "name": "Gen 1 Low Coolant Temperature",
      "description": "Modbus 400116 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 144,
      "name": "Gen 1 Pre-High Engine Temperature",
      "description": "Modbus 400116 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 145,
      "name": "Gen 1 High Engine Temperature",
      "description": "Modbus 400116 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 146,
      "name": "Gen 1 Pre-Low Engine Temperature",
      "description": "Modbus 400116 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 147,
      "name": "Gen 1 Low Oil Pressure",
      "description": "Modbus 400116 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 148,
      "name": "Gen 1 Overspeed",
      "description": "Modbus 400116 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 149,
      "name": "Gen 1 Low Coolant Level",
      "description": "Modbus 400116 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 150,
      "name": "Gen 1 Low Fuel Level",
      "description": "Modbus 400116 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 151,
      "name": "Gen 1 Check Genset",
      "description": "Modbus 400117 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 152,
      "name": "Gen 1 Ground Fault",
      "description": "Modbus 400117 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 153,
      "name": "Gen 1 High AC Vvoltage",
      "description": "Modbus 400117 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 154,
      "name": "Gen 1 Low AC Voltage",
      "description": "Modbus 400117 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 155,
      "name": "Gen 1 Under Frequency",
      "description": "Modbus 400117 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 156,
      "name": "Gen 1 Overload",
      "description": "Modbus 400117 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 157,
      "name": "Gen 1 Overcurrent",
      "description": "Modbus 400117 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 158,
      "name": "Gen 1 Short Circuit",
      "description": "Modbus 400117 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 159,
      "name": "Gen 1 Reverse KW",
      "description": "Modbus 400117 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 160,
      "name": "Gen 1 Reverse KVAR",
      "description": "Modbus 400117 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 161,
      "name": "Gen 1 Fail to Sync",
      "description": "Modbus 400117 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 162,
      "name": "Gen 1 Fail to Close",
      "description": "Modbus 400117 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 163,
      "name": "Gen 1 Load Demand",
      "description": "Modbus 400117 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 164,
      "name": "Gen 1 Genset Circuit Breaker Tripped",
      "description": "Modbus 400117 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 165,
      "name": "Gen 1 Utlity Circuit Breaker Tripped",
      "description": "Modbus 400117 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 166,
      "name": "Gen 1 Emergency Stop",
      "description": "Modbus 400117 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 167,
      "name": "Gen 2 Name 0_1",
      "description": "Modbus 400201; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 168,
      "name": "Gen 2 Name 2_3",
      "description": "Modbus 400202; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 169,
      "name": "Gen 2 Name 4_5",
      "description": "Modbus 400203; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 170,
      "name": "Gen 2 Name 6_7",
      "description": "Modbus 400204; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 171,
      "name": "Gen 2 Name 8_9",
      "description": "Modbus 400205; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 172,
      "name": "Gen 2 Name 10_11",
      "description": "Modbus 400206; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 173,
      "name": "Gen 2 Name 12_13",
      "description": "Modbus 400207; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 174,
      "name": "Gen 2 Name 14_15",
      "description": "Modbus 400208; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 175,
      "name": "Gen 2 Device Type",
      "description": "Modbus 400209; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 176,
      "name": "Gen 2 Control Switch",
      "description": "Modbus 400210; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 177,
      "name": "Gen 2 State",
      "description": "Modbus 400211; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 178,
      "name": "Gen 2 Fault Code",
      "description": "Modbus 400212; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 179,
      "name": "Gen 2 Fault Type",
      "description": "Modbus 400213; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 180,
      "name": "Gen 2 Percent kW",
      "description": "Modbus 400214; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 181,
      "name": "Gen 2 Total kW",
      "description": "Modbus 400215; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 182,
      "name": "Gen 2 NFPA 110",
      "description": "Modbus 400216; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 183,
      "name": "Gen 2 Extended",
      "description": "Modbus 400217; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 184,
      "name": "Gen 2 Frequency",
      "description": "Modbus 400218; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 185,
      "name": "Gen 2 Total pf",
      "description": "Modbus 400219; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 186,
      "name": "Gen 2 Total kva",
      "description": "Modbus 400220; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 187,
      "name": "Gen 2 Total kW",
      "description": "Modbus 400221; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 188,
      "name": "Gen 2 Total kvar",
      "description": "Modbus 400222; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 189,
      "name": "Gen 2 Volts ab",
      "description": "Modbus 400223; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 190,
      "name": "Gen 2 Volts bc",
      "description": "Modbus 400224; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 191,
      "name": "Gen 2 Volts ca",
      "description": "Modbus 400225; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 192,
      "name": "Gen 2 Volts a",
      "description": "Modbus 400226; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 193,
      "name": "Gen 2 Volts b",
      "description": "Modbus 400227; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 194,
      "name": "Gen 2 Volts c",
      "description": "Modbus 400228; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 195,
      "name": "Gen 2 Amps a",
      "description": "Modbus 400229; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 196,
      "name": "Gen 2 Amps b",
      "description": "Modbus 400230; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 197,
      "name": "Gen 2 Amps c",
      "description": "Modbus 400231; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 198,
      "name": "Gen 2 Percent Amps A",
      "description": "Modbus 400232; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 199,
      "name": "Gen 2 Percent Amps B",
      "description": "Modbus 400233; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 200,
      "name": "Gen 2 Percent Amps C",
      "description": "Modbus 400234; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 201,
      "name": "Gen 2 Battery Voltage",
      "description": "Modbus 400235; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 202,
      "name": "Gen 2 Oil Pressure",
      "description": "Modbus 400236; not polled by default",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 203,
      "name": "Gen 2 Oil Temp",
      "description": "Modbus 400237; not polled by default",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 204,
      "name": "Gen 2 Coolant Temp",
      "description": "Modbus 400238; not polled by default",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 205,
      "name": "Gen 2 Misc Temp 1",
      "description": "Modbus 400239; not polled by default",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 206,
      "name": "Gen 2 Misc Temp 2",
      "description": "Modbus 400240; not polled by default",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 207,
      "name": "Gen 2 Fuel Rate",
      "description": "Modbus 400241; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 208,
      "name": "Gen 2 Engine RPM",
      "description": "Modbus 400242; not polled by default",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209,
      "name": "Gen 2 Engine Starts",
      "description": "Modbus 400243; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 210,
      "name": "Gen 2 Engine Run Time High",
      "description": "Modbus 400244; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 211,
      "name": "Gen 2 Engine Run Time Low",
      "description": "Modbus 400245; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 212,
      "name": "Gen 2 Total kwh High",
      "description": "Modbus 400246; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 213,
      "name": "Gen 2 Total kwh Low",
      "description": "Modbus 400247; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 214,
      "name": "Gen 2 Total Fuel High",
      "description": "Modbus 400248; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 215,
      "name": "Gen 2 Total Fuel Low",
      "description": "Modbus 400249; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 216,
      "name": "Gen 2 Start/Stop",
      "description": "Modbus 400250; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 217,
      "name": "Gen 2 Reset",
      "description": "Modbus 400251; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 218,
      "name": "Gen 2 Normal Power",
      "description": "Modbus 400216 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 219,
      "name": "Gen 2 Genset Supplying Load",
      "description": "Modbus 400216 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 220,
      "name": "Gen 2 Genset Running",
      "description": "Modbus 400216 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 221,
      "name": "Gen 2 Not in Auto",
      "description": "Modbus 400216 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 222,
      "name": "Gen 2 High Battery Voltage",
      "description": "Modbus 400216 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 223,
      "name": "Gen 2 Low Battery Voltage",
      "description": "Modbus 400216 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 224,
      "name": "Gen 2 Charger AC Failure",
      "description": "Modbus 400216 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 225,
      "name": "Gen 2 Fail to Start",
      "description": "Modbus 400216 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 226,
      "name": "Gen 2 Low Coolant Temperature",
      "description": "Modbus 400216 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 227,
      "name": "Gen 2 Pre-High Engine Temperature",
      "description": "Modbus 400216 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 228,
      "name": "Gen 2 High Engine Temperature",
      "description": "Modbus 400216 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 229,
      "name": "Gen 2 Pre-Low Engine Temperature",
      "description": "Modbus 400216 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 230,
      "name": "Gen 2 Low Oil Pressure",
      "description": "Modbus 400216 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 231,
      "name": "Gen 2 Overspeed",
      "description": "Modbus 400216 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 232,
      "name": "Gen 2 Low Coolant Level",
      "description": "Modbus 400216 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 233,
      "name": "Gen 2 Low Fuel Level",
      "description": "Modbus 400216 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 234,
      "name": "Gen 2 Check Genset",
      "description": "Modbus 400217 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 235,
      "name": "Gen 2 Ground Fault",
      "description": "Modbus 400217 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 236,
      "name": "Gen 2 High AC Vvoltage",
      "description": "Modbus 400217 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 237,
      "name": "Gen 2 Low AC Voltage",
      "description": "Modbus 400217 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 238,
      "name": "Gen 2 Under Frequency",
      "description": "Modbus 400217 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 239,
      "name": "Gen 2 Overload",
      "description": "Modbus 400217 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 240,
      "name": "Gen 2 Overcurrent",
      "description": "Modbus 400217 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 241,
      "name": "Gen 2 Short Circuit",
      "description": "Modbus 400217 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 242,
      "name": "Gen 2 Reverse KW",
      "description": "Modbus 400217 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 243,
      "name": "Gen 2 Reverse KVAR",
      "description": "Modbus 400217 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 244,
      "name": "Gen 2 Fail to Sync",
      "description": "Modbus 400217 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 245,
      "name": "Gen 2 Fail to Close",
      "description": "Modbus 400217 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 246,
      "name": "Gen 2 Load Demand",
      "description": "Modbus 400217 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 247,
      "name": "Gen 2 Genset Circuit Breaker Tripped",
      "description": "Modbus 400217 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 248,
      "name": "Gen 2 Utlity Circuit Breaker Tripped",
      "description": "Modbus 400217 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 249,
      "name": "Gen 2 Emergency Stop",
      "description": "Modbus 400217 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 250,
      "name": "Gen 3 Name 0_1",
      "description": "Modbus 400301; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 251,
      "name": "Gen 3 Name 2_3",
      "description": "Modbus 400302; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 252,
      "name": "Gen 3 Name 4_5",
      "description": "Modbus 400303; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 253,
      "name": "Gen 3 Name 6_7",
      "description": "Modbus 400304; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 254,
      "name": "Gen 3 Name 8_9",
      "description": "Modbus 400305; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 255,
      "name": "Gen 3 Name 10_11",
      "description": "Modbus 400306; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 256,
      "name": "Gen 3 Name 12_13",
      "description": "Modbus 400307; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 257,
      "name": "Gen 3 Name 14_15",
      "description": "Modbus 400308; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 258,
      "name": "Gen 3 Device Type",
      "description": "Modbus 400309; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 259,
      "name": "Gen 3 Control Switch",
      "description": "Modbus 400310; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 260,
      "name": "Gen 3 State",
      "description": "Modbus 400311; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 261,
      "name": "Gen 3 Fault Code",
      "description": "Modbus 400312; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 262,
      "name": "Gen 3 Fault Type",
      "description": "Modbus 400313; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 263,
      "name": "Gen 3 Percent kW",
      "description": "Modbus 400314; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 264,
      "name": "Gen 3 Total kW",
      "description": "Modbus 400315; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 265,
      "name": "Gen 3 NFPA 110",
      "description": "Modbus 400316; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 266,
      "name": "Gen 3 Extended",
      "description": "Modbus 400317; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 267,
      "name": "Gen 3 Frequency",
      "description": "Modbus 400318; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 268,
      "name": "Gen 3 Total pf",
      "description": "Modbus 400319; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 269,
      "name": "Gen 3 Total kva",
      "description": "Modbus 400320; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 270,
      "name": "Gen 3 Total kW",
      "description": "Modbus 400321; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 271,
      "name": "Gen 3 Total kvar",
      "description": "Modbus 400322; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 272,
      "name": "Gen 3 Volts ab",
      "description": "Modbus 400323; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 273,
      "name": "Gen 3 Volts bc",
      "description": "Modbus 400324; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 274,
      "name": "Gen 3 Volts ca",
      "description": "Modbus 400325; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 275,
      "name": "Gen 3 Volts a",
      "description": "Modbus 400326; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 276,
      "name": "Gen 3 Volts b",
      "description": "Modbus 400327; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 277,
      "name": "Gen 3 Volts c",
      "description": "Modbus 400328; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 278,
      "name": "Gen 3 Amps a",
      "description": "Modbus 400329; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 279,
      "name": "Gen 3 Amps b",
      "description": "Modbus 400330; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 280,
      "name": "Gen 3 Amps c",
      "description": "Modbus 400331; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 281,
      "name": "Gen 3 Percent Amps A",
      "description": "Modbus 400332; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 282,
      "name": "Gen 3 Percent Amps B",
      "description": "Modbus 400333; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 283,
      "name": "Gen 3 Percent Amps C",
      "description": "Modbus 400334; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 284,
      "name": "Gen 3 Battery Voltage",
      "description": "Modbus 400335; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 285,
      "name": "Gen 3 Oil Pressure",
      "description": "Modbus 400336; not polled by default",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 286,
      "name": "Gen 3 Oil Temp",
      "description": "Modbus 400337; not polled by default",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 287,
      "name": "Gen 3 Coolant Temp",
      "description": "Modbus 400338; not polled by default",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 288,
      "name": "Gen 3 Misc Temp 1",
      "description": "Modbus 400339; not polled by default",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 289,
      "name": "Gen 3 Misc Temp 2",
      "description": "Modbus 400340; not polled by default",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 290,
      "name": "Gen 3 Fuel Rate",
      "description": "Modbus 400341; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 291,
      "name": "Gen 3 Engine RPM",
      "description": "Modbus 400342; not polled by default",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 292,
      "name": "Gen 3 Engine Starts",
      "description": "Modbus 400343; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 293,
      "name": "Gen 3 Engine Run Time High",
      "description": "Modbus 400344; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 294,
      "name": "Gen 3 Engine Run Time Low",
      "description": "Modbus 400345; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 295,
      "name": "Gen 3 Total kwh High",
      "description": "Modbus 400346; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 296,
      "name": "Gen 3 Total kwh Low",
      "description": "Modbus 400347; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 297,
      "name": "Gen 3 Total Fuel High",
      "description": "Modbus 400348; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 298,
      "name": "Gen 3 Total Fuel Low",
      "description": "Modbus 400349; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 299,
      "name": "Gen 3 Start/Stop",
      "description": "Modbus 400350; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 300,
      "name": "Gen 3 Reset",
      "description": "Modbus 400351; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 301,
      "name": "Gen 3 Normal Power",
      "description": "Modbus 400316 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 302,
      "name": "Gen 3 Genset Supplying Load",
      "description": "Modbus 400316 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 303,
      "name": "Gen 3 Genset Running",
      "description": "Modbus 400316 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 304,
      "name": "Gen 3 Not in Auto",
      "description": "Modbus 400316 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 305,
      "name": "Gen 3 High Battery Voltage",
      "description": "Modbus 400316 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 306,
      "name": "Gen 3 Low Battery Voltage",
      "description": "Modbus 400316 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 307,
      "name": "Gen 3 Charger AC Failure",
      "description": "Modbus 400316 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 308,
      "name": "Gen 3 Fail to Start",
      "description": "Modbus 400316 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 309,
      "name": "Gen 3 Low Coolant Temperature",
      "description": "Modbus 400316 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 310,
      "name": "Gen 3 Pre-High Engine Temperature",
      "description": "Modbus 400316 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 311,
      "name": "Gen 3 High Engine Temperature",
      "description": "Modbus 400316 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 312,
      "name": "Gen 3 Pre-Low Engine Temperature",
      "description": "Modbus 400316 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 313,
      "name": "Gen 3 Low Oil Pressure",
      "description": "Modbus 400316 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 314,
      "name": "Gen 3 Overspeed",
      "description": "Modbus 400316 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 315,
      "name": "Gen 3 Low Coolant Level",
      "description": "Modbus 400316 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 316,
      "name": "Gen 3 Low Fuel Level",
      "description": "Modbus 400316 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 317,
      "name": "Gen 3 Check Genset",
      "description": "Modbus 400317 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 318,
      "name": "Gen 3 Ground Fault",
      "description": "Modbus 400317 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 319,
      "name": "Gen 3 High AC Vvoltage",
      "description": "Modbus 400317 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 320,
      "name": "Gen 3 Low AC Voltage",
      "description": "Modbus 400317 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 321,
      "name": "Gen 3 Under Frequency",
      "description": "Modbus 400317 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 322,
      "name": "Gen 3 Overload",
      "description": "Modbus 400317 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 323,
      "name": "Gen 3 Overcurrent",
      "description": "Modbus 400317 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 324,
      "name": "Gen 3 Short Circuit",
      "description": "Modbus 400317 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 325,
      "name": "Gen 3 Reverse KW",
      "description": "Modbus 400317 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 326,
      "name": "Gen 3 Reverse KVAR",
      "description": "Modbus 400317 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 327,
      "name": "Gen 3 Fail to Sync",
      "description": "Modbus 400317 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 328,
      "name": "Gen 3 Fail to Close",
      "description": "Modbus 400317 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 329,
      "name": "Gen 3 Load Demand",
      "description": "Modbus 400317 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 330,
      "name": "Gen 3 Genset Circuit Breaker Tripped",
      "description": "Modbus 400317 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 331,
      "name": "Gen 3 Utlity Circuit Breaker Tripped",
      "description": "Modbus 400317 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 332,
      "name": "Gen 3 Emergency Stop",
      "description": "Modbus 400317 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 333,
      "name": "Gen 4 Name 0_1",
      "description": "Modbus 400401; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 334,
      "name": "Gen 4 Name 2_3",
      "description": "Modbus 400402; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 335,
      "name": "Gen 4 Name 4_5",
      "description": "Modbus 400403; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 336,
      "name": "Gen 4 Name 6_7",
      "description": "Modbus 400404; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 337,
      "name": "Gen 4 Name 8_9",
      "description": "Modbus 400405; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 338,
      "name": "Gen 4 Name 10_11",
      "description": "Modbus 400406; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 339,
      "name": "Gen 4 Name 12_13",
      "description": "Modbus 400407; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 340,
      "name": "Gen 4 Name 14_15",
      "description": "Modbus 400408; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 341,
      "name": "Gen 4 Device Type",
      "description": "Modbus 400409; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 342,
      "name": "Gen 4 Control Switch",
      "description": "Modbus 400410; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 343,
      "name": "Gen 4 State",
      "description": "Modbus 400411; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 344,
      "name": "Gen 4 Fault Code",
      "description": "Modbus 400412; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 345,
      "name": "Gen 4 Fault Type",
      "description": "Modbus 400413; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 346,
      "name": "Gen 4 Percent kW",
      "description": "Modbus 400414; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 347,
      "name": "Gen 4 Total kW",
      "description": "Modbus 400415; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 348,
      "name": "Gen 4 NFPA 110",
      "description": "Modbus 400416; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 349,
      "name": "Gen 4 Extended",
      "description": "Modbus 400417; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 350,
      "name": "Gen 4 Frequency",
      "description": "Modbus 400418; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 351,
      "name": "Gen 4 Total pf",
      "description": "Modbus 400419; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 352,
      "name": "Gen 4 Total kva",
      "description": "Modbus 400420; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 353,
      "name": "Gen 4 Total kW",
      "description": "Modbus 400421; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 354,
      "name": "Gen 4 Total kvar",
      "description": "Modbus 400422; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 355,
      "name": "Gen 4 Volts ab",
      "description": "Modbus 400423; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 356,
      "name": "Gen 4 Volts bc",
      "description": "Modbus 400424; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 357,
      "name": "Gen 4 Volts ca",
      "description": "Modbus 400425; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 358,
      "name": "Gen 4 Volts a",
      "description": "Modbus 400426; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 359,
      "name": "Gen 4 Volts b",
      "description": "Modbus 400427; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 360,
      "name": "Gen 4 Volts c",
      "description": "Modbus 400428; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 361,
      "name": "Gen 4 Amps a",
      "description": "Modbus 400429; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 362,
      "name": "Gen 4 Amps b",
      "description": "Modbus 400430; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 363,
      "name": "Gen 4 Amps c",
      "description": "Modbus 400431; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 364,
      "name": "Gen 4 Percent Amps A",
      "description": "Modbus 400432; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 365,
      "name": "Gen 4 Percent Amps B",
      "description": "Modbus 400433; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 366,
      "name": "Gen 4 Percent Amps C",
      "description": "Modbus 400434; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 367,
      "name": "Gen 4 Battery Voltage",
      "description": "Modbus 400435; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 368,
      "name": "Gen 4 Oil Pressure",
      "description": "Modbus 400436; not polled by default",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 369,
      "name": "Gen 4 Oil Temp",
      "description": "Modbus 400437; not polled by default",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 370,
      "name": "Gen 4 Coolant Temp",
      "description": "Modbus 400438; not polled by default",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 371,
      "name": "Gen 4 Misc Temp 1",
      "description": "Modbus 400439; not polled by default",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 372,
      "name": "Gen 4 Misc Temp 2",
      "description": "Modbus 400440; not polled by default",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 373,
      "name": "Gen 4 Fuel Rate",
      "description": "Modbus 400441; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 374,
      "name": "Gen 4 Engine RPM",
      "description": "Modbus 400442; not polled by default",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 375,
      "name": "Gen 4 Engine Starts",
      "description": "Modbus 400443; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 376,
      "name": "Gen 4 Engine Run Time High",
      "description": "Modbus 400444; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 377,
      "name": "Gen 4 Engine Run Time Low",
      "description": "Modbus 400445; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 378,
      "name": "Gen 4 Total kwh High",
      "description": "Modbus 400446; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 379,
      "name": "Gen 4 Total kwh Low",
      "description": "Modbus 400447; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 380,
      "name": "Gen 4 Total Fuel High",
      "description": "Modbus 400448; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 381,
      "name": "Gen 4 Total Fuel Low",
      "description": "Modbus 400449; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 382,
      "name": "Gen 4 Start/Stop",
      "description": "Modbus 400450; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 383,
      "name": "Gen 4 Reset",
      "description": "Modbus 400451; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 384,
      "name": "Gen 4 Normal Power",
      "description": "Modbus 400416 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 385,
      "name": "Gen 4 Genset Supplying Load",
      "description": "Modbus 400416 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 386,
      "name": "Gen 4 Genset Running",
      "description": "Modbus 400416 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 387,
      "name": "Gen 4 Not in Auto",
      "description": "Modbus 400416 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 388,
      "name": "Gen 4 High Battery Voltage",
      "description": "Modbus 400416 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 389,
      "name": "Gen 4 Low Battery Voltage",
      "description": "Modbus 400416 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 390,
      "name": "Gen 4 Charger AC Failure",
      "description": "Modbus 400416 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 391,
      "name": "Gen 4 Fail to Start",
      "description": "Modbus 400416 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 392,
      "name": "Gen 4 Low Coolant Temperature",
      "description": "Modbus 400416 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 393,
      "name": "Gen 4 Pre-High Engine Temperature",
      "description": "Modbus 400416 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 394,
      "name": "Gen 4 High Engine Temperature",
      "description": "Modbus 400416 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 395,
      "name": "Gen 4 Pre-Low Engine Temperature",
      "description": "Modbus 400416 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 396,
      "name": "Gen 4 Low Oil Pressure",
      "description": "Modbus 400416 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 397,
      "name": "Gen 4 Overspeed",
      "description": "Modbus 400416 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 398,
      "name": "Gen 4 Low Coolant Level",
      "description": "Modbus 400416 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 399,
      "name": "Gen 4 Low Fuel Level",
      "description": "Modbus 400416 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 400,
      "name": "Gen 4 Check Genset",
      "description": "Modbus 400417 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 401,
      "name": "Gen 4 Ground Fault",
      "description": "Modbus 400417 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 402,
      "name": "Gen 4 High AC Vvoltage",
      "description": "Modbus 400417 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 403,
      "name": "Gen 4 Low AC Voltage",
      "description": "Modbus 400417 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 404,
      "name": "Gen 4 Under Frequency",
      "description": "Modbus 400417 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 405,
      "name": "Gen 4 Overload",
      "description": "Modbus 400417 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 406,
      "name": "Gen 4 Overcurrent",
      "description": "Modbus 400417 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 407,
      "name": "Gen 4 Short Circuit",
      "description": "Modbus 400417 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 408,
      "name": "Gen 4 Reverse KW",
      "description": "Modbus 400417 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 409,
      "name": "Gen 4 Reverse KVAR",
      "description": "Modbus 400417 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 410,
      "name": "Gen 4 Fail to Sync",
      "description": "Modbus 400417 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 411,
      "name": "Gen 4 Fail to Close",
      "description": "Modbus 400417 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 412,
      "name": "Gen 4 Load Demand",
      "description": "Modbus 400417 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 413,
      "name": "Gen 4 Genset Circuit Breaker Tripped",
      "description": "Modbus 400417 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 414,
      "name": "Gen 4 Utlity Circuit Breaker Tripped",
      "description": "Modbus 400417 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 415,
      "name": "Gen 4 Emergency Stop",
      "description": "Modbus 400417 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
