{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "Eaton Powerware 9390 UPS via BASgatewayLX",
  "short_model": "BASgatewayLX Eaton 9390 UPS",
  "model_slug": "basgatewaylx-eaton-powerware-9390",
  "aliases": [
    "Powerware 9390",
    "Eaton 9390",
    "9390 UPS Modbus"
  ],
  "equipment_type": "UPS (uninterruptible power supply)",
  "applies_to": "Eaton Powerware 9390 three-phase UPS systems on Modbus, read by a BASgatewayLX.",
  "summary": "Gateway profile for the Eaton Powerware 9390: 421 objects (80 AI, 341 BI), 98 polled by default. Binary inputs give the operating mode (on battery, on bypass, system normal, UPS off), breaker and module states and hundreds of alarm bits; analog inputs give battery voltage, % left and runtime, bypass, input and output voltages and load currents. There are no outputs.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile Eaton_Powerware_9390_UPS_a_LX.csv; the profile maps the registers in the Powerware 9390 Modbus register list (https://www.ccontrols.com/support/dp/1391F-Modbus_Reg_Map-Rel.pdf).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "Only 98 of the 421 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
    "Some names appear more than once in the profile as published (Rectifier Status); they are kept as printed and told apart by instance."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile Eaton_Powerware_9390_UPS_a",
    "doc_number": "Eaton_Powerware_9390_UPS_a_LX.csv",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/Eaton_Powerware_9390_UPS_a_LX.zip"
  },
  "integration": {
    "summary": "Read System Normal, On Battery, On Bypass, % battery left and runtime, and the key alarms.",
    "minimum_points": [
      {
        "ref": "BI 4",
        "name": "System Normal",
        "why": "System normal"
      },
      {
        "ref": "BI 1",
        "name": "On Battery",
        "why": "On battery"
      },
      {
        "ref": "BI 3",
        "name": "On Bypass",
        "why": "On bypass"
      },
      {
        "ref": "BI 5",
        "name": "UPS Off",
        "why": "UPS off"
      },
      {
        "ref": "AI 376",
        "name": "% BATTERY LEFT",
        "why": "Battery capacity left, %"
      },
      {
        "ref": "AI 377",
        "name": "BATTERY TIME REMAINING",
        "why": "Battery time remaining, min"
      },
      {
        "ref": "AI 409",
        "name": "OUTPUT VOLTS A",
        "why": "Output voltage A"
      },
      {
        "ref": "AI 398",
        "name": "LOAD CURRENT PHASE A",
        "why": "Load current phase A"
      },
      {
        "ref": "BI 131",
        "name": "Battery low",
        "why": "Battery low"
      },
      {
        "ref": "BI 130",
        "name": "Shutdown imminent",
        "why": "Shutdown imminent"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": [
      "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
    ]
  },
  "points": [
    {
      "type": "BI",
      "instance": 1,
      "name": "On Battery",
      "description": "Modbus 100001",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "ESS/High Efficiency",
      "description": "Modbus 100004; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "On Bypass",
      "description": "Modbus 100010",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "System Normal",
      "description": "Modbus 100011",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "UPS Off",
      "description": "Modbus 100016",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Static Position Switch",
      "description": "Modbus 100032; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Critical Buss Breaker",
      "description": "Modbus 100033; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Bypass Breaker",
      "description": "Modbus 100034; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Backfeed Breaker",
      "description": "Modbus 100035; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Bypass Input Power",
      "description": "Modbus 100036; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Maintenance Isolation Breaker (MIB)",
      "description": "Modbus 100037; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Maintenance Bypass Breaker (MBB)",
      "description": "Modbus 100038; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Maintenance Bypass Input (MBP)",
      "description": "Modbus 100039; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "SBM Normal",
      "description": "Modbus 100040; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "SBM On Battery",
      "description": "Modbus 100041; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "SBM On Bypass",
      "description": "Modbus 100042; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "SBM Notice",
      "description": "Modbus 100043; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "SBM Alarm",
      "description": "Modbus 100044; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "SBM On Standby",
      "description": "Modbus 100045; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "UPM #1 Normal LED",
      "description": "Modbus 100048; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "UPM #1 Battery LED",
      "description": "Modbus 100049; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "UPM #1 Bypass LED",
      "description": "Modbus 100050; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "UPM #1 Notice LED",
      "description": "Modbus 100051; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "UPM #1 Alarm LED",
      "description": "Modbus 100052; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "UPM #1 Standby LED",
      "description": "Modbus 100053; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "UPM #1 Present",
      "description": "Modbus 100054; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "UPM #2 Normal LED",
      "description": "Modbus 100056; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "UPM #2 Battery LED",
      "description": "Modbus 100057; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "UPM #2 Bypass LED",
      "description": "Modbus 100058; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "UPM #2 Notice LED",
      "description": "Modbus 100059; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "UPM #2 Alarm LED",
      "description": "Modbus 100060; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "UPM #2 Standby LED",
      "description": "Modbus 100061; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "UPM #2 Present",
      "description": "Modbus 100062; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "UPM #3 Normal LED",
      "description": "Modbus 100064; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "UPM #3 Battery LED",
      "description": "Modbus 100065; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "UPM #3 Bypass LED",
      "description": "Modbus 100066; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "UPM #3 Notice LED",
      "description": "Modbus 100067; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "UPM #3 Alarm LED",
      "description": "Modbus 100068; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "UPM #3 Standby LED",
      "description": "Modbus 100069; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "UPM #3 Present",
      "description": "Modbus 100070; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "UPM #4 Normal LED",
      "description": "Modbus 100072; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "UPM #4 Battery LED",
      "description": "Modbus 100073; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "UPM #4 Bypass LED",
      "description": "Modbus 100074; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 44,
      "name": "UPM #4 Notice LED",
      "description": "Modbus 100075; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 45,
      "name": "UPM #4 Alarm LED",
      "description": "Modbus 100076; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "UPM #4 Standby LED",
      "description": "Modbus 100077; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 47,
      "name": "UPM #4 Present",
      "description": "Modbus 100078; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 48,
      "name": "UPM #5 Normal LED",
      "description": "Modbus 100080; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 49,
      "name": "UPM #5 Battery LED",
      "description": "Modbus 100081; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "UPM #5 Bypass LED",
      "description": "Modbus 100082; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 51,
      "name": "UPM #5 Notice LED",
      "description": "Modbus 100083; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 52,
      "name": "UPM #5 Alarm LED",
      "description": "Modbus 100084; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 53,
      "name": "UPM #5 Standby LED",
      "description": "Modbus 100085; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 54,
      "name": "UPM #5 Present",
      "description": "Modbus 100086; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 55,
      "name": "UPM #6 Normal LED",
      "description": "Modbus 100088; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "UPM #6 Battery LED",
      "description": "Modbus 100089; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "UPM #6 Bypass LED",
      "description": "Modbus 100090; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 58,
      "name": "UPM #6 Notice LED",
      "description": "Modbus 100091; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 59,
      "name": "UPM #6 Alarm LED",
      "description": "Modbus 100092; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 60,
      "name": "UPM #6 Standby LED",
      "description": "Modbus 100093; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 61,
      "name": "UPM #6 Present",
      "description": "Modbus 100094; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 62,
      "name": "UPM #7 Normal LED",
      "description": "Modbus 100096; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 63,
      "name": "UPM #7 Battery LED",
      "description": "Modbus 100097; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 64,
      "name": "UPM #7 Bypass LED",
      "description": "Modbus 100098; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 65,
      "name": "UPM #7 Notice LED",
      "description": "Modbus 100099; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 66,
      "name": "UPM #7 Alarm LED",
      "description": "Modbus 100100; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 67,
      "name": "UPM #7 Standby LED",
      "description": "Modbus 100101; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 68,
      "name": "UPM #7 Present",
      "description": "Modbus 100102; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 69,
      "name": "UPM #8 Normal LED",
      "description": "Modbus 100104; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 70,
      "name": "UPM #8 Battery LED",
      "description": "Modbus 100105; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 71,
      "name": "UPM #8 Bypass LED",
      "description": "Modbus 100106; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 72,
      "name": "UPM #8 Notice LED",
      "description": "Modbus 100107; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 73,
      "name": "UPM #8 Alarm LED",
      "description": "Modbus 100108; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 74,
      "name": "UPM #8 Standby LED",
      "description": "Modbus 100109; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 75,
      "name": "UPM #8 Present",
      "description": "Modbus 100110; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 76,
      "name": "Rectifier Status",
      "description": "Modbus 100112; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 77,
      "name": "Rectifier Input Status",
      "description": "Modbus 100113; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 78,
      "name": "Bypass Status",
      "description": "Modbus 100114; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 79,
      "name": "Bypass Input Status",
      "description": "Modbus 100115; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 80,
      "name": "Input Circuit Breaker Status (CB1)",
      "description": "Modbus 100116; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 81,
      "name": "Battery Disconnect Status",
      "description": "Modbus 100117; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 82,
      "name": "Inverter Disconnect Status",
      "description": "Modbus 100118; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 83,
      "name": "Inverter Status",
      "description": "Modbus 100119; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 84,
      "name": "UPM Normal",
      "description": "Modbus 100120; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 85,
      "name": "UPM On Battery",
      "description": "Modbus 100121; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 86,
      "name": "UPM Bypass (Off Line)",
      "description": "Modbus 100122; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 87,
      "name": "UPM Notice",
      "description": "Modbus 100123; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 88,
      "name": "UPM Alarm",
      "description": "Modbus 100124; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 89,
      "name": "UPM Standby",
      "description": "Modbus 100125; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 90,
      "name": "MOB Closed",
      "description": "Modbus 100128; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 91,
      "name": "System Redundant",
      "description": "Modbus 100129; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 92,
      "name": "Inverter AC over voltage",
      "description": "Modbus 100144",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 93,
      "name": "Inverter AC under voltage",
      "description": "Modbus 100145",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 94,
      "name": "Inverter under or over frequency",
      "description": "Modbus 100146",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 95,
      "name": "Bypass AC over voltage",
      "description": "Modbus 100147",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 96,
      "name": "Bypass AC under voltage",
      "description": "Modbus 100148",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 97,
      "name": "Bypass under or over frequency",
      "description": "Modbus 100149",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 98,
      "name": "Input AC over voltage",
      "description": "Modbus 100150",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 99,
      "name": "Input AC under voltage",
      "description": "Modbus 100151",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 100,
      "name": "Input under or over frequency",
      "description": "Modbus 100152",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 101,
      "name": "Output AC over voltage",
      "description": "Modbus 100153",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 102,
      "name": "Output AC under voltage",
      "description": "Modbus 100154",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 103,
      "name": "Output under or over frequency",
      "description": "Modbus 100155",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 104,
      "name": "Remote emergency power off",
      "description": "Modbus 100156",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 105,
      "name": "Remote go to Bypass",
      "description": "Modbus 100157",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 106,
      "name": "Building Alarm 6",
      "description": "Modbus 100158",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 107,
      "name": "Building Alarm 5",
      "description": "Modbus 100159",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 108,
      "name": "Building Alarm 4",
      "description": "Modbus 100160",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 109,
      "name": "Building Alarm 3",
      "description": "Modbus 100161",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 110,
      "name": "Building Alarm 2",
      "description": "Modbus 100162; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 111,
      "name": "Building Alarm 1",
      "description": "Modbus 100163; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 112,
      "name": "Static switch over temperature",
      "description": "Modbus 100164; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 113,
      "name": "Charger over temperature",
      "description": "Modbus 100165; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 114,
      "name": "Charger logic power fail",
      "description": "Modbus 100166",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 115,
      "name": "Charger over voltage or current",
      "description": "Modbus 100167",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 116,
      "name": "Inverter over temperature",
      "description": "Modbus 100168",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 117,
      "name": "Output overload",
      "description": "Modbus 100169",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 118,
      "name": "Rectifier input over current",
      "description": "Modbus 100170",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 119,
      "name": "Inverter output over current",
      "description": "Modbus 100171",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 120,
      "name": "DC link over voltage",
      "description": "Modbus 100172",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 121,
      "name": "DC link under voltage",
      "description": "Modbus 100173",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 122,
      "name": "Rectifier failed",
      "description": "Modbus 100174",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 123,
      "name": "Inverter fault",
      "description": "Modbus 100175",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 124,
      "name": "Battery contactor fail",
      "description": "Modbus 100176",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 125,
      "name": "Bypass breaker fail",
      "description": "Modbus 100177",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 126,
      "name": "Charger failure",
      "description": "Modbus 100178; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 127,
      "name": "Static switch failure",
      "description": "Modbus 100180",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 128,
      "name": "Battery current limit",
      "description": "Modbus 100191",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 129,
      "name": "Output current over 100%",
      "description": "Modbus 100194",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 130,
      "name": "Shutdown imminent",
      "description": "Modbus 100199",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 131,
      "name": "Battery low",
      "description": "Modbus 100200",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 132,
      "name": "Utility fail",
      "description": "Modbus 100201",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 133,
      "name": "Output short circuit",
      "description": "Modbus 100202; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 134,
      "name": "Utility not present",
      "description": "Modbus 100203; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 135,
      "name": "Full time charging",
      "description": "Modbus 100204; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 136,
      "name": "Input line voltage loss",
      "description": "Modbus 100211; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 137,
      "name": "Battery DC over voltage",
      "description": "Modbus 100212",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 138,
      "name": "Power supply failure",
      "description": "Modbus 100214",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 139,
      "name": "Rectifier current over 125%",
      "description": "Modbus 100219",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 140,
      "name": "Network not responding",
      "description": "Modbus 100229; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 141,
      "name": "Output DC over voltage",
      "description": "Modbus 100233; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 142,
      "name": "Emergency shutdown command",
      "description": "Modbus 100241; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 143,
      "name": "Bypass not available",
      "description": "Modbus 100249",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 144,
      "name": "Rectifier breaker open",
      "description": "Modbus 100250; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 145,
      "name": "Battery contactor open",
      "description": "Modbus 100251",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 146,
      "name": "Inverter contactor open",
      "description": "Modbus 100252",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 147,
      "name": "Bypass breaker open",
      "description": "Modbus 100253; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 148,
      "name": "Battery totally discharged",
      "description": "Modbus 100270",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 149,
      "name": "Loss of redundancy",
      "description": "Modbus 100276",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 150,
      "name": "Loss of sync bus",
      "description": "Modbus 100277; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 151,
      "name": "Rectifier breaker shunt tripped",
      "description": "Modbus 100278; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 152,
      "name": "Loss of charger sync",
      "description": "Modbus 100279; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 153,
      "name": "Output breaker open",
      "description": "Modbus 100281",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 154,
      "name": "Control power on",
      "description": "Modbus 100282; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 155,
      "name": "Inverter on",
      "description": "Modbus 100283; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 156,
      "name": "Charger on",
      "description": "Modbus 100284; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 157,
      "name": "Bypass on",
      "description": "Modbus 100285; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 158,
      "name": "Bypass power loss",
      "description": "Modbus 100286; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 159,
      "name": "Check battery flag",
      "description": "Modbus 100293",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 160,
      "name": "Battery charging",
      "description": "Modbus 100294; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 161,
      "name": "Battery not charged",
      "description": "Modbus 100295; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 162,
      "name": "Other UPS on",
      "description": "Modbus 100298; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 163,
      "name": "Parallel inverter",
      "description": "Modbus 100299; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 164,
      "name": "UPS in parallel",
      "description": "Modbus 100300; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 165,
      "name": "Output Breaker/Relay Failure",
      "description": "Modbus 100301; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 166,
      "name": "Control power off",
      "description": "Modbus 100302; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 167,
      "name": "Greater than 106% overload on phase A",
      "description": "Modbus 100303",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 168,
      "name": "Greater than 106% overload on phase B",
      "description": "Modbus 100304",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 169,
      "name": "Greater than 106% overload on phase C",
      "description": "Modbus 100305",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 170,
      "name": "Greater than 125% overload on phase A",
      "description": "Modbus 100306",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 171,
      "name": "Greater than 125% overload on phase B",
      "description": "Modbus 100307",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 172,
      "name": "Greater than 125% overload on phase C",
      "description": "Modbus 100308",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 173,
      "name": "Greater than 150% overload on phase A",
      "description": "Modbus 100309",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 174,
      "name": "Greater than 150% overload on phase B",
      "description": "Modbus 100310",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 175,
      "name": "Greater than 150% overload on phase C",
      "description": "Modbus 100311",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 176,
      "name": "UPS On Battery",
      "description": "Modbus 100312",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 177,
      "name": "UPS On Bypass",
      "description": "Modbus 100313",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 178,
      "name": "Load Dumped (Load Power Off)",
      "description": "Modbus 100314",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 179,
      "name": "Load On Inverter",
      "description": "Modbus 100315; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 180,
      "name": "Low Battery Shutdown",
      "description": "Modbus 100318",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 181,
      "name": "In Parallel Operation",
      "description": "Modbus 100323; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 182,
      "name": "Syncing to Bypass",
      "description": "Modbus 100324; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 183,
      "name": "Bypass Failure",
      "description": "Modbus 100332",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 184,
      "name": "Battery Test failed",
      "description": "Modbus 100335",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 185,
      "name": "Fuse Failure",
      "description": "Modbus 100336; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 186,
      "name": "Fan Failure",
      "description": "Modbus 100337; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 187,
      "name": "Site Wiring Fault",
      "description": "Modbus 100338; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 188,
      "name": "Backfeed Contactor Failure",
      "description": "Modbus 100339; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 189,
      "name": "Batteries Disconnected",
      "description": "Modbus 100343",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 190,
      "name": "UPS Cabinet Over Temperature",
      "description": "Modbus 100344; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 191,
      "name": "Transformer Over Temperature",
      "description": "Modbus 100345; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 192,
      "name": "Ambient Under Temperature",
      "description": "Modbus 100346; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 193,
      "name": "Ambient Over Temperature",
      "description": "Modbus 100347; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 194,
      "name": "Unable to Charge Batteries",
      "description": "Modbus 100352; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 195,
      "name": "Input Breaker Failed",
      "description": "Modbus 100361",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 196,
      "name": "Selective Trip Of Module",
      "description": "Modbus 100363; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 197,
      "name": "Inverter Output Failure",
      "description": "Modbus 100364; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 198,
      "name": "Abnormal Output Voltage At Startup",
      "description": "Modbus 100365; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 199,
      "name": "Rectifier OverTemperature",
      "description": "Modbus 100366; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 200,
      "name": "Configuration Error",
      "description": "Modbus 100367; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 201,
      "name": "Redundancy Loss Due To Overload",
      "description": "Modbus 100368; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 202,
      "name": "On Alternate AC Source",
      "description": "Modbus 100369; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 203,
      "name": "In High Efficiency Mode",
      "description": "Modbus 100370; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 204,
      "name": "System Notice Active",
      "description": "Modbus 100371; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 205,
      "name": "System Alarm Active",
      "description": "Modbus 100372; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 206,
      "name": "Alternate Power Source Not Available",
      "description": "Modbus 100373; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 207,
      "name": "Current Balance Failure",
      "description": "Modbus 100374; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 208,
      "name": "Check Air Filter",
      "description": "Modbus 100375; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 209,
      "name": "Subsystem Notice Active",
      "description": "Modbus 100376; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 210,
      "name": "Subsystem Alarm Active",
      "description": "Modbus 100377; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 211,
      "name": "Charger On Command",
      "description": "Modbus 100378; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 212,
      "name": "Charger Off Command",
      "description": "Modbus 100379; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 213,
      "name": "UPS Normal",
      "description": "Modbus 100380; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 214,
      "name": "Inverter Phase Rotation",
      "description": "Modbus 100381; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 215,
      "name": "UPS Module Off",
      "description": "Modbus 100382; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 216,
      "name": "External Communication Failure",
      "description": "Modbus 100383; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 217,
      "name": "Invalid Board ID",
      "description": "Modbus 100384; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 218,
      "name": "Check Inverter Switchgear",
      "description": "Modbus 100385; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 219,
      "name": "Output Watts Overload",
      "description": "Modbus 100386; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 220,
      "name": "Check Precharge",
      "description": "Modbus 100387; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 221,
      "name": "Rectifier Status",
      "description": "Modbus 100388; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 222,
      "name": "Neutral Current Limit",
      "description": "Modbus 100389; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 223,
      "name": "Close Battery Switchgear",
      "description": "Modbus 100390; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 224,
      "name": "UPS On Generator",
      "description": "Modbus 100391; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 225,
      "name": "Rectifier Over-Temperature Trip",
      "description": "Modbus 100392; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 226,
      "name": "Check Rectifier Temperature Sensor",
      "description": "Modbus 100393; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 227,
      "name": "Inverter Switchgear Status",
      "description": "Modbus 100394; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 228,
      "name": "Rectifier Switchgear Status",
      "description": "Modbus 100395; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 229,
      "name": "Bypass Switchgear Status",
      "description": "Modbus 100396; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 230,
      "name": "Battery Switchgear Status",
      "description": "Modbus 100397; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 231,
      "name": "Backfeed Switchgear Status",
      "description": "Modbus 100398; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 232,
      "name": "Battery Test in Progress",
      "description": "Modbus 100399; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 233,
      "name": "System Test in Progress",
      "description": "Modbus 100400; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 234,
      "name": "Test Aborted",
      "description": "Modbus 100401; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 235,
      "name": "Rectifier L1 Current Limit",
      "description": "Modbus 100402; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 236,
      "name": "Rectifier L2 Current Limit",
      "description": "Modbus 100403; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 237,
      "name": "Rectifier L3 Current Limit",
      "description": "Modbus 100404; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 238,
      "name": "Not Enough UPMs Ready",
      "description": "Modbus 100405; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 239,
      "name": "Modem Call Aborted",
      "description": "Modbus 100406; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 240,
      "name": "Transformer OverTemperature Warning",
      "description": "Modbus 100407; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 241,
      "name": "Output Line Voltage Loss",
      "description": "Modbus 100408; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 242,
      "name": "Input L1 High THD",
      "description": "Modbus 100409; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 243,
      "name": "Input L2 High THD",
      "description": "Modbus 100410; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 244,
      "name": "Input L3 High THD",
      "description": "Modbus 100411; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 245,
      "name": "Output L1 High THD",
      "description": "Modbus 100412; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 246,
      "name": "Output L2 High THD",
      "description": "Modbus 100413; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 247,
      "name": "Output L3 High THD",
      "description": "Modbus 100414; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 248,
      "name": "Neutral Overload Warning",
      "description": "Modbus 100415; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 249,
      "name": "Neutral Overload",
      "description": "Modbus 100416; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 250,
      "name": "Ground Current Warning",
      "description": "Modbus 100417; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 251,
      "name": "Ground Current Overload",
      "description": "Modbus 100418; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 252,
      "name": "Input Voltage L1 THD Warning",
      "description": "Modbus 100419; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 253,
      "name": "Input Voltage L2 THD Warning",
      "description": "Modbus 100420; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 254,
      "name": "Input Voltage L3 THD Warning",
      "description": "Modbus 100421; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 255,
      "name": "Input Current L1 THD Warning",
      "description": "Modbus 100422; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 256,
      "name": "Input Current L2 THD Warning",
      "description": "Modbus 100423; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 257,
      "name": "Input Current L3 THD Warning",
      "description": "Modbus 100424; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 258,
      "name": "Output Voltage L1 THD Warning",
      "description": "Modbus 100425; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 259,
      "name": "Output Voltage L2 THD Warning",
      "description": "Modbus 100426; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 260,
      "name": "Output Voltage L3 THD Warning",
      "description": "Modbus 100427; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 261,
      "name": "Output Current L1 THD Warning",
      "description": "Modbus 100428; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 262,
      "name": "Output Current L2 THD Warning",
      "description": "Modbus 100429; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 263,
      "name": "Output Current L3 THD Warning",
      "description": "Modbus 100430; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 264,
      "name": "L1 Voltage Phase Loss",
      "description": "Modbus 100431; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 265,
      "name": "L2 Voltage Phase Loss",
      "description": "Modbus 100432; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 266,
      "name": "L3 Voltage Phase Loss",
      "description": "Modbus 100433; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 267,
      "name": "L1 Under Voltage",
      "description": "Modbus 100434; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 268,
      "name": "L2 Under Voltage",
      "description": "Modbus 100435; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 269,
      "name": "L3 Under Voltage",
      "description": "Modbus 100436; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 270,
      "name": "L1 Over Voltage",
      "description": "Modbus 100437; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 271,
      "name": "L2 Over Voltage",
      "description": "Modbus 100438; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 272,
      "name": "L3 Over Voltage",
      "description": "Modbus 100439; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 273,
      "name": "Under Frequency Warning",
      "description": "Modbus 100440; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 274,
      "name": "Over Frequency Warning",
      "description": "Modbus 100441; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 275,
      "name": "Branch Circuit Overload Warning",
      "description": "Modbus 100442; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 276,
      "name": "Branch Circuit Overload",
      "description": "Modbus 100443; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 277,
      "name": "Branch Circuit CT Disconnected",
      "description": "Modbus 100444; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 278,
      "name": "Main Circuit Breaker Overload Warning",
      "description": "Modbus 100445; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 279,
      "name": "Main Circuit Breaker Overload",
      "description": "Modbus 100446; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 280,
      "name": "Primary Breaker Open",
      "description": "Modbus 100447; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 281,
      "name": "Primary Breaker Tripped",
      "description": "Modbus 100448; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 282,
      "name": "Secondary Breaker Open",
      "description": "Modbus 100449; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 283,
      "name": "Secondary Breaker Tripped",
      "description": "Modbus 100450; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 284,
      "name": "Neutral Fault",
      "description": "Modbus 100451; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 285,
      "name": "Output Phase Rotation",
      "description": "Modbus 100452; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 286,
      "name": "Maintenance Isolation Switch Failure",
      "description": "Modbus 100453; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 287,
      "name": "Maintenance Bypass Breaker Failure",
      "description": "Modbus 100454; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 288,
      "name": "Manual Bypass Switch On",
      "description": "Modbus 100455; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 289,
      "name": "Panel 1 Breaker Open",
      "description": "Modbus 100456; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 290,
      "name": "Panel 2 Breaker Open",
      "description": "Modbus 100457; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 291,
      "name": "Panel 3 Breaker Open",
      "description": "Modbus 100458; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 292,
      "name": "Panel 4 Breaker Open",
      "description": "Modbus 100459; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 293,
      "name": "Panel 5 Breaker Open",
      "description": "Modbus 100460; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 294,
      "name": "Panel 6 Breaker Open",
      "description": "Modbus 100461; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 295,
      "name": "Panel 7 Breaker Open",
      "description": "Modbus 100462; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 296,
      "name": "Panel 8 Breaker Open",
      "description": "Modbus 100463; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 297,
      "name": "Multiple Inputs Tied Together",
      "description": "Modbus 100464; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 298,
      "name": "Battery Over Temperature",
      "description": "Modbus 100465; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 299,
      "name": "Inverter Overload",
      "description": "Modbus 100466; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 300,
      "name": "Inverter Short Circuit",
      "description": "Modbus 100467; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 301,
      "name": "Bypass Overload",
      "description": "Modbus 100468; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 302,
      "name": "Bypass Phase Out of Range",
      "description": "Modbus 100469; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 303,
      "name": "Bypass Voltage Out of Range",
      "description": "Modbus 100470; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 304,
      "name": "Bypass Thermal Overload",
      "description": "Modbus 100471; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 305,
      "name": "Ambient Humidity Low",
      "description": "Modbus 100472; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 306,
      "name": "Ambient Humidity High",
      "description": "Modbus 100473; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 307,
      "name": "Under Voltage Warning",
      "description": "Modbus 100474; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 308,
      "name": "Over Votage Warning",
      "description": "Modbus 100475; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 309,
      "name": "Output Breaker Overload Warning",
      "description": "Modbus 100476; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 310,
      "name": "Output Breaker Overload",
      "description": "Modbus 100477; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 311,
      "name": "L1 Low Current Warning",
      "description": "Modbus 100478; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 312,
      "name": "L2 Low Current Warning",
      "description": "Modbus 100479; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 313,
      "name": "L3 Low Current Warning",
      "description": "Modbus 100480; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 314,
      "name": "L1 Overcurrent Warning",
      "description": "Modbus 100481; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 315,
      "name": "L2 Overcurrent Warning",
      "description": "Modbus 100482; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 316,
      "name": "L3 Overcurrent Warning",
      "description": "Modbus 100483; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 317,
      "name": "Low Load Warning",
      "description": "Modbus 100484; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 318,
      "name": "Overload Warning",
      "description": "Modbus 100485; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 319,
      "name": "Outlet Overcurrent Warning",
      "description": "Modbus 100486; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 320,
      "name": "Outlet Overcurrent Alarm",
      "description": "Modbus 100487; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 321,
      "name": "Outlet Under Voltage Warning",
      "description": "Modbus 100488; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 322,
      "name": "Outlet Over Voltage Warning",
      "description": "Modbus 100489; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 323,
      "name": "Ambient OverTemperature Warning",
      "description": "Modbus 100490; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 324,
      "name": "Ambient Over Humidity Warning",
      "description": "Modbus 100491; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 325,
      "name": "Internal OverTemperature Warning",
      "description": "Modbus 100492; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 326,
      "name": "Ambient Humidity Low Warning",
      "description": "Modbus 100493; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 327,
      "name": "L1 Over Energy Warning",
      "description": "Modbus 100494; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 328,
      "name": "L2 Over Energy Warning",
      "description": "Modbus 100495; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 329,
      "name": "L3 Over Energy Warning",
      "description": "Modbus 100496; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 330,
      "name": "L1 Over Voltage Warning",
      "description": "Modbus 100497; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 331,
      "name": "L2 Over Voltage Warning",
      "description": "Modbus 100498; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 332,
      "name": "L3 Over Voltage Warning",
      "description": "Modbus 100499; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 333,
      "name": "Breaker Over Energy Warning",
      "description": "Modbus 100500; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 334,
      "name": "Outlet Over Energy Warning",
      "description": "Modbus 100501; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 335,
      "name": "Outlet Over Voltage Alarm",
      "description": "Modbus 100502; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 336,
      "name": "Over Energy Warning",
      "description": "Modbus 100503; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 337,
      "name": "Group Under Current Warning",
      "description": "Modbus 100504; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 338,
      "name": "Group Over Current Warning",
      "description": "Modbus 100505; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 339,
      "name": "Group Over Current Alarm",
      "description": "Modbus 100506; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 340,
      "name": "Internal Failure Alarm",
      "description": "Modbus 100507; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 341,
      "name": "Ground Fault Alarm",
      "description": "Modbus 100508; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 342,
      "name": "OUTPUT VOLTS AB",
      "description": "Modbus 300001; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 343,
      "name": "OUTPUT VOLTS BC",
      "description": "Modbus 300002; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 344,
      "name": "OUTPUT VOLTS CA",
      "description": "Modbus 300003; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 345,
      "name": "INPUT VOLTS AB",
      "description": "Modbus 300004; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 346,
      "name": "INPUT VOLTS BC",
      "description": "Modbus 300005; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 347,
      "name": "INPUT VOLTS CA",
      "description": "Modbus 300006; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 348,
      "name": "INVERTER VOLTS AB",
      "description": "Modbus 300007; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 349,
      "name": "INVERTER VOLTS BC",
      "description": "Modbus 300008; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 350,
      "name": "INVERTER VOLTS CA",
      "description": "Modbus 300009; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 351,
      "name": "BYPASS VOLTS AB",
      "description": "Modbus 300010; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 352,
      "name": "BYPASS VOLTS BC",
      "description": "Modbus 300011; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 353,
      "name": "BYPASS VOLTS CA",
      "description": "Modbus 300012; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 354,
      "name": "MAIN LOGIC POWER",
      "description": "Modbus 300013; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 355,
      "name": "SECONDARY V+ POWER",
      "description": "Modbus 300014; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 356,
      "name": "SECONDARY V- POWER",
      "description": "Modbus 300015; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 357,
      "name": "INVERTER AVG CURRENT PHASE A",
      "description": "Modbus 300016; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 358,
      "name": "INVERTER AVG CURRENT PHASE B",
      "description": "Modbus 300017; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 359,
      "name": "INVERTER AVG CURRENT PHASE C",
      "description": "Modbus 300018; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 360,
      "name": "INPUT CURRENT PHASE A",
      "description": "Modbus 300019",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 361,
      "name": "INPUT CURRENT PHASE B",
      "description": "Modbus 300020",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 362,
      "name": "INPUT CURRENT PHASE C",
      "description": "Modbus 300021",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 363,
      "name": "OUTPUT TRUE POWER",
      "description": "Modbus 300022",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 364,
      "name": "INPUT TRUE POWER",
      "description": "Modbus 300023",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 365,
      "name": "OUTPUT APPARENT POWER",
      "description": "Modbus 300024",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 366,
      "name": "INPUT APPARENT POWER",
      "description": "Modbus 300025",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 367,
      "name": "OUTPUT POWER FACTOR",
      "description": "Modbus 300026",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 368,
      "name": "INPUT POWER FACTOR",
      "description": "Modbus 300027",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 369,
      "name": "OUTPUT FREQUENCY",
      "description": "Modbus 300028",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 370,
      "name": "INPUT FREQUENCY",
      "description": "Modbus 300029",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 371,
      "name": "INVERTER FREQUENCY",
      "description": "Modbus 300030; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 372,
      "name": "BYPASS FREQUENCY",
      "description": "Modbus 300031",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 373,
      "name": "DC LINK VOLTS",
      "description": "Modbus 300032; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 374,
      "name": "BATTERY CURRENT",
      "description": "Modbus 300033",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 375,
      "name": "BATTERY VOLTAGE",
      "description": "Modbus 300034",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 376,
      "name": "% BATTERY LEFT",
      "description": "Modbus 300035",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 377,
      "name": "BATTERY TIME REMAINING",
      "description": "Modbus 300036",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 378,
      "name": "BATTERY CHARGE TIME",
      "description": "Modbus 300037; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 379,
      "name": "PEAK INVERTER CURRENT PHASE A",
      "description": "Modbus 300038; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 380,
      "name": "PEAK INVERTER CURRENT PHASE B",
      "description": "Modbus 300039; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 381,
      "name": "PEAK INVERTER CURRENT PHASE C",
      "description": "Modbus 300040; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 382,
      "name": "AVG INPUT I 3 PHASE SUM",
      "description": "Modbus 300041; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 383,
      "name": "INPUT CURRENT BAR CHART",
      "description": "Modbus 300043; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 384,
      "name": "DC VOLTS BAR CHART",
      "description": "Modbus 300045; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 385,
      "name": "BATTERY I BAR CHART",
      "description": "Modbus 300047; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 386,
      "name": "BYPASS VOLTS PHASE A",
      "description": "Modbus 300054",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 387,
      "name": "BYPASS VOLTS PHASE B",
      "description": "Modbus 300055",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 388,
      "name": "BYPASS VOLTS PHASE C",
      "description": "Modbus 300056",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 389,
      "name": "INPUT VOLTS PHASE A",
      "description": "Modbus 300057",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 390,
      "name": "INPUT VOLTS PHASE B",
      "description": "Modbus 300058",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 391,
      "name": "INPUT VOLTS PHASE C",
      "description": "Modbus 300059",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 392,
      "name": "INVERTER VOLTS PHASE A",
      "description": "Modbus 300060; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 393,
      "name": "INVERTER VOLTS PHASE B",
      "description": "Modbus 300061; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 394,
      "name": "INVERTER VOLTS PHASE C",
      "description": "Modbus 300062; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 395,
      "name": "AMBIENT TEMPERATURE",
      "description": "Modbus 300063; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 396,
      "name": "HEATSINK TEMPERATURE",
      "description": "Modbus 300064; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 397,
      "name": "POWER SUPPLY TEMPERATURE",
      "description": "Modbus 300065; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 398,
      "name": "LOAD CURRENT PHASE A",
      "description": "Modbus 300066",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 399,
      "name": "LOAD CURRENT PHASE B",
      "description": "Modbus 300067",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 400,
      "name": "LOAD CURRENT PHASE C",
      "description": "Modbus 300068",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 401,
      "name": "LOAD CURRENT PHASE A BAR CHART",
      "description": "Modbus 300069",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 402,
      "name": "LOAD CURRENT PHASE B BAR CHART",
      "description": "Modbus 300070",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 403,
      "name": "LOAD CURRENT PHASE C BAR CHART",
      "description": "Modbus 300071",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 404,
      "name": "OUTPUT VA BAR CHART",
      "description": "Modbus 300072; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 405,
      "name": "POSITIVE DC LINK RAIL VOLTAGE",
      "description": "Modbus 300075; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 406,
      "name": "NEGATIVE DC LINK RAIL VOLTAGE",
      "description": "Modbus 300076; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 407,
      "name": "AUTO-BALANCE VOLTAGE",
      "description": "Modbus 300077; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 408,
      "name": "BATTERY TEMPERATURE",
      "description": "Modbus 300078; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 409,
      "name": "OUTPUT VOLTS A",
      "description": "Modbus 300079",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 410,
      "name": "OUTPUT VOLTS B",
      "description": "Modbus 300080",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 411,
      "name": "OUTPUT VOLTS C",
      "description": "Modbus 300081",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 412,
      "name": "NEUTRAL CURRENT",
      "description": "Modbus 300082; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 413,
      "name": "OUTPUT WATTS PHASE A",
      "description": "Modbus 300083; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 414,
      "name": "OUTPUT WATTS PHASE B",
      "description": "Modbus 300084; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 415,
      "name": "OUTPUT WATTS PHASE C",
      "description": "Modbus 300085; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 416,
      "name": "OUTPUT WATTS PHASE A B C",
      "description": "Modbus 300086; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 417,
      "name": "RECTIFIER DC CURRENT",
      "description": "Modbus 300087; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 418,
      "name": "POSITIVE BATTERY VOLTAGE",
      "description": "Modbus 300088; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 419,
      "name": "NEGATIVE BATTERY VOLTAGE",
      "description": "Modbus 300089; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 420,
      "name": "POSITIVE BATTERY CURRENT",
      "description": "Modbus 300090; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 421,
      "name": "NEGATIVE BATTERY CURRENT",
      "description": "Modbus 300091; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    }
  ]
}
