{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "Elevator Controls Corporation Pixel elevator controller via BASgatewayLX",
  "short_model": "BASgatewayLX ECC Pixel",
  "model_slug": "basgatewaylx-elevator-controls-pixel",
  "aliases": [
    "Pixel controller",
    "ECC Pixel",
    "Elevator Controls Pixel Modbus"
  ],
  "equipment_type": "Elevator controller",
  "applies_to": "Elevator Controls Corporation Pixel elevator controllers with Modbus monitoring, read by a BASgatewayLX.",
  "summary": "Gateway profile for the Pixel elevator controller: 160 objects (96 AI, 64 BI), 20 polled by default. It repeats one block per car (cars 1-8): car number, online and in-group bits, class and mode of operation, door states, position indicator, faulted bit and active fault, moving and direction, inspection, independent and fire service bits. Only car 1 is polled by default.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile Pixel_Elevator_Controller_a_LX.csv; the profile maps the registers in the Pixel controller Modbus register list (https://www.ccontrols.com/support/dp/Pixel%20BACnet%20Implementation%20Gate%20way.pdf).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "Only 20 of the 160 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
    "Some names appear more than once in the profile as published (Car 1 Spare; Car 2 Spare; Car 3 Spare...); they are kept as printed and told apart by instance."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile Pixel_Elevator_Controller_a",
    "doc_number": "Pixel_Elevator_Controller_a_LX.csv",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/Pixel%20Elevator%20Controller.zip"
  },
  "integration": {
    "summary": "Read each car's online, mode, position, door and fault values; enable the blocks for cars 2-8 as needed. Monitoring only.",
    "minimum_points": [
      {
        "ref": "BI 2",
        "name": "Car 1 Online",
        "why": "Car 1 online"
      },
      {
        "ref": "AI 5",
        "name": "Car 1 Mode of Operation",
        "why": "Car 1 mode of operation"
      },
      {
        "ref": "AI 8",
        "name": "Car 1 Car PI Landing",
        "why": "Car 1 position (PI landing)"
      },
      {
        "ref": "AI 12",
        "name": "Car 1 Car Moving",
        "why": "Car 1 moving"
      },
      {
        "ref": "AI 6",
        "name": "Car 1 Front Door State",
        "why": "Car 1 front door state"
      },
      {
        "ref": "BI 16",
        "name": "Car 1 Any Fire Service mode active",
        "why": "Car 1 fire service active"
      },
      {
        "ref": "BI 10",
        "name": "Car 1 Car Faulted",
        "why": "Car 1 faulted"
      },
      {
        "ref": "AI 11",
        "name": "Car 1 Active Fault Number",
        "why": "Car 1 active fault number"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": [
      "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Car 1 Car Number",
      "description": "Modbus 400001",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Car 1 Online",
      "description": "Modbus 000001",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Car 1 In Group",
      "description": "Modbus 000002",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Car 1 Class of Operation",
      "description": "Modbus 400002",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Car 1 Mode of Operation",
      "description": "Modbus 400003",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Car 1 Front Door State",
      "description": "Modbus 400004",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Car 1 Rear Door State",
      "description": "Modbus 400005",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Car 1 Car PI Landing",
      "description": "Modbus 400006",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Car 1 Car Landing PI Label",
      "description": "Modbus 400007",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Car 1 Car Faulted",
      "description": "Modbus 000003",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Car 1 Active Fault Number",
      "description": "Modbus 400008",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Car 1 Car Moving",
      "description": "Modbus 400009",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Car 1 Car Direction Arrows",
      "description": "Modbus 400010",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Car 1 Any Inspection Input active",
      "description": "Modbus 000004",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Car 1 Independent Input Active",
      "description": "Modbus 000005",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Car 1 Any Fire Service mode active",
      "description": "Modbus 000006",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "Car 1 Spare",
      "description": "Modbus 000007",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Car 1 Spare",
      "description": "Modbus 000008",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Car 1 Spare",
      "description": "Modbus 400011",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Car 1 Spare",
      "description": "Modbus 400012",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Car 2 Car Number",
      "description": "Modbus 400021; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "Car 2 Online",
      "description": "Modbus 000021; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "Car 2 In Group",
      "description": "Modbus 000022; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Car 2 Class of Operation",
      "description": "Modbus 400022; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Car 2 Mode of Operation",
      "description": "Modbus 400023; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Car 2 Front Door State",
      "description": "Modbus 400024; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Car 2 Rear Door State",
      "description": "Modbus 400025; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Car 2 Car PI Landing",
      "description": "Modbus 400026; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Car 2 Car Landing PI Label",
      "description": "Modbus 400027; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "Car 2 Car Faulted",
      "description": "Modbus 000023; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Car 2 Active Fault Number",
      "description": "Modbus 400028; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Car 2 Car Moving",
      "description": "Modbus 400029; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Car 2 Car Direction Arrows",
      "description": "Modbus 400030; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "Car 2 Any Inspection Input active",
      "description": "Modbus 000024; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "Car 2 Independent Input Active",
      "description": "Modbus 000025; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "Car 2 Any Fire Service mode active",
      "description": "Modbus 000026; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "Car 2 Spare",
      "description": "Modbus 000027; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "Car 2 Spare",
      "description": "Modbus 000028; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Car 2 Spare",
      "description": "Modbus 400031; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Car 2 Spare",
      "description": "Modbus 400032; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Car 3 Car Number",
      "description": "Modbus 400041; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "Car 3 Online",
      "description": "Modbus 000041; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "Car 3 In Group",
      "description": "Modbus 000042; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Car 3 Class of Operation",
      "description": "Modbus 400042; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Car 3 Mode of Operation",
      "description": "Modbus 400043; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Car 3 Front Door State",
      "description": "Modbus 400044; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Car 3 Rear Door State",
      "description": "Modbus 400045; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Car 3 Car PI Landing",
      "description": "Modbus 400046; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Car 3 Car Landing PI Label",
      "description": "Modbus 400047; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "Car 3 Car Faulted",
      "description": "Modbus 000043; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Car 3 Active Fault Number",
      "description": "Modbus 400048; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Car 3 Car Moving",
      "description": "Modbus 400049; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Car 3 Car Direction Arrows",
      "description": "Modbus 400050; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 54,
      "name": "Car 3 Any Inspection Input active",
      "description": "Modbus 000044; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 55,
      "name": "Car 3 Independent Input Active",
      "description": "Modbus 000045; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "Car 3 Any Fire Service mode active",
      "description": "Modbus 000046; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "Car 3 Spare",
      "description": "Modbus 000047; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 58,
      "name": "Car 3 Spare",
      "description": "Modbus 000048; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "Car 3 Spare",
      "description": "Modbus 400051; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "Car 3 Spare",
      "description": "Modbus 400052; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "Car 4 Car Number",
      "description": "Modbus 400061; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 62,
      "name": "Car 4 Online",
      "description": "Modbus 000061; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 63,
      "name": "Car 4 In Group",
      "description": "Modbus 000062; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "Car 4 Class of Operation",
      "description": "Modbus 400062; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "Car 4 Mode of Operation",
      "description": "Modbus 400063; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "Car 4 Front Door State",
      "description": "Modbus 400064; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "Car 4 Rear Door State",
      "description": "Modbus 400065; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "Car 4 Car PI Landing",
      "description": "Modbus 400066; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Car 4 Car Landing PI Label",
      "description": "Modbus 400067; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 70,
      "name": "Car 4 Car Faulted",
      "description": "Modbus 000063; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Car 4 Active Fault Number",
      "description": "Modbus 400068; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Car 4 Car Moving",
      "description": "Modbus 400069; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Car 4 Car Direction Arrows",
      "description": "Modbus 400070; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 74,
      "name": "Car 4 Any Inspection Input active",
      "description": "Modbus 000064; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 75,
      "name": "Car 4 Independent Input Active",
      "description": "Modbus 000065; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 76,
      "name": "Car 4 Any Fire Service mode active",
      "description": "Modbus 000066; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 77,
      "name": "Car 4 Spare",
      "description": "Modbus 000067; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 78,
      "name": "Car 4 Spare",
      "description": "Modbus 000068; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Car 4 Spare",
      "description": "Modbus 400071; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Car 4 Spare",
      "description": "Modbus 400072; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Car 5 Car Number",
      "description": "Modbus 400081; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 82,
      "name": "Car 5 Online",
      "description": "Modbus 000081; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 83,
      "name": "Car 5 In Group",
      "description": "Modbus 000082; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Car 5 Class of Operation",
      "description": "Modbus 400082; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Car 5 Mode of Operation",
      "description": "Modbus 400083; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Car 5 Front Door State",
      "description": "Modbus 400084; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Car 5 Rear Door State",
      "description": "Modbus 400085; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Car 5 Car PI Landing",
      "description": "Modbus 400086; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Car 5 Car Landing PI Label",
      "description": "Modbus 400087; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 90,
      "name": "Car 5 Car Faulted",
      "description": "Modbus 000083; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "Car 5 Active Fault Number",
      "description": "Modbus 400088; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "Car 5 Car Moving",
      "description": "Modbus 400089; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Car 5 Car Direction Arrows",
      "description": "Modbus 400090; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 94,
      "name": "Car 5 Any Inspection Input active",
      "description": "Modbus 000084; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 95,
      "name": "Car 5 Independent Input Active",
      "description": "Modbus 000085; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 96,
      "name": "Car 5 Any Fire Service mode active",
      "description": "Modbus 000086; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 97,
      "name": "Car 5 Spare",
      "description": "Modbus 000087; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 98,
      "name": "Car 5 Spare",
      "description": "Modbus 000088; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "Car 5 Spare",
      "description": "Modbus 400091; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Car 5 Spare",
      "description": "Modbus 400092; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Car 6 Car Number",
      "description": "Modbus 400101; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 102,
      "name": "Car 6 Online",
      "description": "Modbus 000101; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 103,
      "name": "Car 6 In Group",
      "description": "Modbus 000102; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Car 6 Class of Operation",
      "description": "Modbus 400102; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "Car 6 Mode of Operation",
      "description": "Modbus 400103; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "Car 6 Front Door State",
      "description": "Modbus 400104; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "Car 6 Rear Door State",
      "description": "Modbus 400105; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "Car 6 Car PI Landing",
      "description": "Modbus 400106; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Car 6 Car Landing PI Label",
      "description": "Modbus 400107; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 110,
      "name": "Car 6 Car Faulted",
      "description": "Modbus 000103; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "Car 6 Active Fault Number",
      "description": "Modbus 400108; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Car 6 Car Moving",
      "description": "Modbus 400109; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "Car 6 Car Direction Arrows",
      "description": "Modbus 400110; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 114,
      "name": "Car 6 Any Inspection Input active",
      "description": "Modbus 000104; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 115,
      "name": "Car 6 Independent Input Active",
      "description": "Modbus 000105; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 116,
      "name": "Car 6 Any Fire Service mode active",
      "description": "Modbus 000106; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 117,
      "name": "Car 6 Spare",
      "description": "Modbus 000107; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 118,
      "name": "Car 6 Spare",
      "description": "Modbus 000108; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "Car 6 Spare",
      "description": "Modbus 400111; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "Car 6 Spare",
      "description": "Modbus 400112; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "Car 7 Car Number",
      "description": "Modbus 400121; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 122,
      "name": "Car 7 Online",
      "description": "Modbus 000121; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 123,
      "name": "Car 7 In Group",
      "description": "Modbus 000122; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "Car 7 Class of Operation",
      "description": "Modbus 400122; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "Car 7 Mode of Operation",
      "description": "Modbus 400123; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "Car 7 Front Door State",
      "description": "Modbus 400124; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "Car 7 Rear Door State",
      "description": "Modbus 400125; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "Car 7 Car PI Landing",
      "description": "Modbus 400126; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "Car 7 Car Landing PI Label",
      "description": "Modbus 400127; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 130,
      "name": "Car 7 Car Faulted",
      "description": "Modbus 000123; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "Car 7 Active Fault Number",
      "description": "Modbus 400128; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "Car 7 Car Moving",
      "description": "Modbus 400129; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "Car 7 Car Direction Arrows",
      "description": "Modbus 400130; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 134,
      "name": "Car 7 Any Inspection Input active",
      "description": "Modbus 000124; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 135,
      "name": "Car 7 Independent Input Active",
      "description": "Modbus 000125; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 136,
      "name": "Car 7 Any Fire Service mode active",
      "description": "Modbus 000126; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 137,
      "name": "Car 7 Spare",
      "description": "Modbus 000127; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 138,
      "name": "Car 7 Spare",
      "description": "Modbus 000128; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "Car 7 Spare",
      "description": "Modbus 400131; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "Car 7 Spare",
      "description": "Modbus 400132; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "Car 8 Car Number",
      "description": "Modbus 400141; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 142,
      "name": "Car 8 Online",
      "description": "Modbus 000141; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 143,
      "name": "Car 8 In Group",
      "description": "Modbus 000142; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "Car 8 Class of Operation",
      "description": "Modbus 400142; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 145,
      "name": "Car 8 Mode of Operation",
      "description": "Modbus 400143; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 146,
      "name": "Car 8 Front Door State",
      "description": "Modbus 400144; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 147,
      "name": "Car 8 Rear Door State",
      "description": "Modbus 400145; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 148,
      "name": "Car 8 Car PI Landing",
      "description": "Modbus 400146; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 149,
      "name": "Car 8 Car Landing PI Label",
      "description": "Modbus 400147; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 150,
      "name": "Car 8 Car Faulted",
      "description": "Modbus 000143; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 151,
      "name": "Car 8 Active Fault Number",
      "description": "Modbus 400148; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 152,
      "name": "Car 8 Car Moving",
      "description": "Modbus 400149; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 153,
      "name": "Car 8 Car Direction Arrows",
      "description": "Modbus 400150; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 154,
      "name": "Car 8 Any Inspection Input active",
      "description": "Modbus 000144; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 155,
      "name": "Car 8 Independent Input Active",
      "description": "Modbus 000145; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 156,
      "name": "Car 8 Any Fire Service mode active",
      "description": "Modbus 000146; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 157,
      "name": "Car 8 Spare",
      "description": "Modbus 000147; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 158,
      "name": "Car 8 Spare",
      "description": "Modbus 000148; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 159,
      "name": "Car 8 Spare",
      "description": "Modbus 400151; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 160,
      "name": "Car 8 Spare",
      "description": "Modbus 400152; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
