{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "GE EPM 4500 multi-point submeter via BASgatewayLX",
  "short_model": "BASgatewayLX GE EPM 4500",
  "model_slug": "basgatewaylx-ge-epm-4500",
  "aliases": [
    "EPM 4500",
    "EPM4500",
    "GE Multilin EPM 4500"
  ],
  "equipment_type": "Multi-circuit power and energy meter (submeter)",
  "applies_to": "GE EPM 4500 multi-circuit submeters (up to 24 meter points) on Modbus, read by a BASgatewayLX.",
  "summary": "Gateway profile for the GE EPM 4500: 481 objects (472 AI, 9 AO), 364 polled by default. Per meter point it reads total kW, kvar, kVA and PF, then kWh, kvarh and instantaneous values (three-phase meters 1-8, then single/two-phase points); unpolled outputs handle the clock, interval data selection and data-ready flag.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile GE_EPM4500_Submeter_a_LX.csv; the profile maps the registers in the maker's Modbus register document (https://www.ccontrols.com/support/dp/EPM4500.pdf).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "Only 364 of the 481 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
    "Some names appear more than once in the profile as published (Internal Time - Hours/Minutes; Internal Time - Seconds; Internal Date - Month/Day...); they are kept as printed and told apart by instance.",
    "Each meter point repeats the same group of objects at higher instances; map the points that are wired."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile GE_EPM4500_Submeter_a",
    "doc_number": "GE_EPM4500_Submeter_a_LX.csv",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/EPM4500_Submeter_Modbus%20Profile.zip"
  },
  "integration": {
    "summary": "Map meter 1 total kW, meter 1 kWh and meter 1 power factor first. The listed objects are read-only.",
    "minimum_points": [
      {
        "ref": "AI 36",
        "name": "Meter #1 Three-Phase Total kW",
        "why": "Meter 1 total kW"
      },
      {
        "ref": "AI 256",
        "name": "Meter #1 Three-Phase kWh",
        "why": "Meter 1 kWh"
      },
      {
        "ref": "AI 39",
        "name": "Meter #1 Three-Phase Total Power Factor",
        "why": "Meter 1 power factor"
      },
      {
        "ref": "AI 40",
        "name": "Meter #2 Three-Phase Total kW",
        "why": "Meter 2 total kW"
      },
      {
        "ref": "AI 262",
        "name": "Meter #2 Three-Phase kWh",
        "why": "Meter 2 kWh"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": [
      "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Meter Serial Number",
      "description": "Modbus 400001; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Meter Serial Number Extension",
      "description": "Modbus 400003; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Meter Version Number",
      "description": "Modbus 400005; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Meter Version Number Extension",
      "description": "Modbus 400007; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Meter Modbus Address",
      "description": "Modbus 400009; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Baud Rate",
      "description": "Modbus 400010; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Meter Status",
      "description": "Modbus 400013; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Meter Ready",
      "description": "Modbus 400014; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Number of Meters Configured",
      "description": "Modbus 400015; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Number of Real-Time Points Configured",
      "description": "Modbus 400016; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Number of Interval Points Configured",
      "description": "Modbus 400017; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Number of Max/Min Points Configured",
      "description": "Modbus 400018; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Maximum Number of Intervals That Can Be Recorded",
      "description": "Modbus 400019; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Number of slots configured for Scan Transponder",
      "description": "Modbus 400020; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 15,
      "name": "Current slot being read in Scan Transponder",
      "description": "Modbus 400021; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Store Interval Length",
      "description": "Modbus 400050; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Internal Time - Hours/Minutes",
      "description": "Modbus 400051; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Internal Time - Seconds",
      "description": "Modbus 400052; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Internal Date - Month/Day",
      "description": "Modbus 400053; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Interval Date - Year",
      "description": "Modbus 400054; not polled by default",
      "units": "years",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 21,
      "name": "Internal Time - Hours/Minutes",
      "description": "Modbus 400055; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 22,
      "name": "Internal Time - Seconds",
      "description": "Modbus 400056; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 23,
      "name": "Internal Date - Month/Day",
      "description": "Modbus 400057; not polled by default",
      "units": "years",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 24,
      "name": "Interval Date - Year",
      "description": "Modbus 400058; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Date/Time of Oldest Interval - Hours/Minutes",
      "description": "Modbus 400059; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Date/Time of Oldest Interval - Month/Day",
      "description": "Modbus 400060; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Date/Time of Oldest Interval - Year",
      "description": "Modbus 400061; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Date/Time of Newest Interval - Hours/Minutes",
      "description": "Modbus 400062; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Date/Time of Newest Interval - Month/Day",
      "description": "Modbus 400063; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Date/Time of Newest Interval - Year",
      "description": "Modbus 400064; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 31,
      "name": "Date/Time of Currently Selected Interval - Hours/Minutes",
      "description": "Modbus 400065; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 32,
      "name": "Date/Time of Currently Selected Interval - Month/Day",
      "description": "Modbus 400066; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 33,
      "name": "Date/Time of Currently Selected Interval - Year",
      "description": "Modbus 400067; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 34,
      "name": "Data Ready Flag",
      "description": "Modbus 400068; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Interval Data Qualifying Register",
      "description": "Modbus 400100; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Meter #1 Three-Phase Total kW",
      "description": "Modbus 400101",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Meter #1 Three-Phase Total kvar",
      "description": "Modbus 400103",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Meter #1 Three-Phase Total kVA",
      "description": "Modbus 400105",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Meter #1 Three-Phase Total Power Factor",
      "description": "Modbus 400107",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Meter #2 Three-Phase Total kW",
      "description": "Modbus 400109",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Meter #2 Three-Phase Total kvar",
      "description": "Modbus 400111",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Meter #2 Three-Phase Total kVA",
      "description": "Modbus 400113",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Meter #2 Three-Phase Total Power Factor",
      "description": "Modbus 400115",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Meter #3 Three-Phase Total kW",
      "description": "Modbus 400117",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Meter #3 Three-Phase Total kvar",
      "description": "Modbus 400119",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Meter #3 Three-Phase Total kVA",
      "description": "Modbus 400121",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Meter #3 Three-Phase Total Power Factor",
      "description": "Modbus 400123",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Meter #4 Three-Phase Total kW",
      "description": "Modbus 400125",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Meter #4 Three-Phase Total kvar",
      "description": "Modbus 400127",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Meter #4 Three-Phase Total kVA",
      "description": "Modbus 400129",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Meter #4 Three-Phase Total Power Factor",
      "description": "Modbus 400131",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Meter #5 Three-Phase Total kW",
      "description": "Modbus 400133",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Meter #5 Three-Phase Total kvar",
      "description": "Modbus 400135",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Meter #5 Three-Phase Total kVA",
      "description": "Modbus 400137",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Meter #5 Three-Phase Total Power Factor",
      "description": "Modbus 400139",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "Meter #6 Three-Phase Total kW",
      "description": "Modbus 400141",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "Meter #6 Three-Phase Total kvar",
      "description": "Modbus 400143",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "Meter #6 Three-Phase Total kVA",
      "description": "Modbus 400145",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "Meter #6 Three-Phase Total Power Factor",
      "description": "Modbus 400147",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "Meter #7 Three-Phase Total kW",
      "description": "Modbus 400149",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "Meter #7 Three-Phase Total kvar",
      "description": "Modbus 400151",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "Meter #7 Three-Phase Total kVA",
      "description": "Modbus 400153",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "Meter #7 Three-Phase Total Power Factor",
      "description": "Modbus 400155",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "Meter #8 Three-Phase Total kW",
      "description": "Modbus 400157",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "Meter #8 Three-Phase Total kvar",
      "description": "Modbus 400159",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "Meter #8 Three-Phase Total kVA",
      "description": "Modbus 400161",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "Meter #8 Three-Phase Total Power Factor",
      "description": "Modbus 400163",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "Meter #9 Two-Phase Total kW",
      "description": "Modbus 400165",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Meter #9 Two-Phase Total kvar",
      "description": "Modbus 400167",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "Meter #9 Two-Phase Total kVA",
      "description": "Modbus 400169",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Meter #9 Two-Phase Total Power Factor",
      "description": "Modbus 400171",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Meter #10 Two-Phase Total kW",
      "description": "Modbus 400173",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Meter #10 Two-Phase Total kvar",
      "description": "Modbus 400175",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Meter #10 Two-Phase Total kVA",
      "description": "Modbus 400177",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Meter #10 Two-Phase Total Power Factor",
      "description": "Modbus 400179",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Meter #11 Two-Phase Total kW",
      "description": "Modbus 400181",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Meter #11 Two-Phase Total kvar",
      "description": "Modbus 400183",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Meter #11 Two-Phase Total kVA",
      "description": "Modbus 400185",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Meter #11 Two-Phase Total Power Factor",
      "description": "Modbus 400187",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Meter #12 Two-Phase Total kW",
      "description": "Modbus 400189",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Meter #12 Two-Phase Total kvar",
      "description": "Modbus 400191",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Meter #12 Two-Phase Total kVA",
      "description": "Modbus 400193",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Meter #12 Two-Phase Total Power Factor",
      "description": "Modbus 400195",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Meter #13 Single-Phase Total kW",
      "description": "Modbus 400197",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Meter #13 Single-Phase Total kvar",
      "description": "Modbus 400199",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Meter #13 Single-Phase Total kVA",
      "description": "Modbus 400201",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Meter #13 Single-Phase Total Power Factor",
      "description": "Modbus 400203",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Meter #14 Single-Phase Total kW",
      "description": "Modbus 400205",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Meter #14 Single-Phase Total kvar",
      "description": "Modbus 400207",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Meter #14 Single-Phase Total kVA",
      "description": "Modbus 400209",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "Meter #14 Single-Phase Total Power Factor",
      "description": "Modbus 400211",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "Meter #15 Single-Phase Total kW",
      "description": "Modbus 400213",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Meter #15 Single-Phase Total kvar",
      "description": "Modbus 400215",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "Meter #15 Single-Phase Total kVA",
      "description": "Modbus 400217",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "Meter #15 Single-Phase Total Power Factor",
      "description": "Modbus 400219",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "Meter #16 Single-Phase Total kW",
      "description": "Modbus 400221",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "Meter #16 Single-Phase Total kvar",
      "description": "Modbus 400223",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "Meter #16 Single-Phase Total kVA",
      "description": "Modbus 400225",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "Meter #16 Single-Phase Total Power Factor",
      "description": "Modbus 400227",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Meter #17 Single-Phase Total kW",
      "description": "Modbus 400229",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Meter #17 Single-Phase Total kvar",
      "description": "Modbus 400231",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "Meter #17 Single-Phase Total kVA",
      "description": "Modbus 400233",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "Meter #17 Single-Phase Total Power Factor",
      "description": "Modbus 400235",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Meter #18 Single-Phase Total kW",
      "description": "Modbus 400237",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "Meter #18 Single-Phase Total kvar",
      "description": "Modbus 400239",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "Meter #18 Single-Phase Total kVA",
      "description": "Modbus 400241",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "Meter #18 Single-Phase Total Power Factor",
      "description": "Modbus 400243",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "Meter #19 Single-Phase Total kW",
      "description": "Modbus 400245",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Meter #19 Single-Phase Total kvar",
      "description": "Modbus 400247",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Meter #19 Single-Phase Total kVA",
      "description": "Modbus 400249",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "Meter #19 Single-Phase Total Power Factor",
      "description": "Modbus 400251",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Meter #20 Single-Phase Total kW",
      "description": "Modbus 400253",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "Meter #20 Single-Phase Total kvar",
      "description": "Modbus 400255",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "Meter #20 Single-Phase Total kVA",
      "description": "Modbus 400257",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "Meter #20 Single-Phase Total Power Factor",
      "description": "Modbus 400259",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "Meter #21 Single-Phase Total kW",
      "description": "Modbus 400261",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "Meter #21 Single-Phase Total kvar",
      "description": "Modbus 400263",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "Meter #21 Single-Phase Total kVA",
      "description": "Modbus 400265",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "Meter #21 Single-Phase Total Power Factor",
      "description": "Modbus 400267",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "Meter #22 Single-Phase Total kW",
      "description": "Modbus 400269",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "Meter #22 Single-Phase Total kvar",
      "description": "Modbus 400271",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "Meter #22 Single-Phase Total kVA",
      "description": "Modbus 400273",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "Meter #22 Single-Phase Total Power Factor",
      "description": "Modbus 400275",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "Meter #23 Single-Phase Total kW",
      "description": "Modbus 400277",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "Meter #23 Single-Phase Total kvar",
      "description": "Modbus 400279",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "Meter #23 Single-Phase Total kVA",
      "description": "Modbus 400281",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "Meter #23 Single-Phase Total Power Factor",
      "description": "Modbus 400283",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "Meter #24 Single-Phase Total kW",
      "description": "Modbus 400285",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "Meter #24 Single-Phase Total kvar",
      "description": "Modbus 400287",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "Meter #24 Single-Phase Total kVA",
      "description": "Modbus 400289",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "Meter #24 Single-Phase Total Power Factor",
      "description": "Modbus 400291",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "Frequency (Phase A)",
      "description": "Modbus 400355",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "Voltage (A-N)",
      "description": "Modbus 400363",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "Voltage (B-N)",
      "description": "Modbus 400365",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "Voltage (C-N)",
      "description": "Modbus 400367",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "Voltage (CT01)",
      "description": "Modbus 400369",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "Amps (CT01)",
      "description": "Modbus 400371",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "kW (CT01)",
      "description": "Modbus 400373",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "kvar (CT01)",
      "description": "Modbus 400375",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "kVA (CT01)",
      "description": "Modbus 400377",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "Voltage (CT02)",
      "description": "Modbus 400379",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 142,
      "name": "Amps (CT02)",
      "description": "Modbus 400381",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "kW (CT02)",
      "description": "Modbus 400383",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "kvar (CT02)",
      "description": "Modbus 400385",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 145,
      "name": "kVA (CT02)",
      "description": "Modbus 400387",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 146,
      "name": "Voltage (CT03)",
      "description": "Modbus 400389",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 147,
      "name": "Amps (CT03)",
      "description": "Modbus 400391",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 148,
      "name": "kW (CT03)",
      "description": "Modbus 400393",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 149,
      "name": "kvar (CT03)",
      "description": "Modbus 400395",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 150,
      "name": "kVA (CT03)",
      "description": "Modbus 400397",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 151,
      "name": "Voltage (CT04)",
      "description": "Modbus 400399",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 152,
      "name": "Amps (CT04)",
      "description": "Modbus 400401",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 153,
      "name": "kW (CT04)",
      "description": "Modbus 400403",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 154,
      "name": "kvar (CT04)",
      "description": "Modbus 400405",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 155,
      "name": "kVA (CT04)",
      "description": "Modbus 400407",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 156,
      "name": "Voltage (CT05)",
      "description": "Modbus 400409",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 157,
      "name": "Amps (CT05)",
      "description": "Modbus 400411",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 158,
      "name": "kW (CT05)",
      "description": "Modbus 400413",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 159,
      "name": "kvar (CT05)",
      "description": "Modbus 400415",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 160,
      "name": "kVA (CT05)",
      "description": "Modbus 400417",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 161,
      "name": "Voltage (CT06)",
      "description": "Modbus 400419",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 162,
      "name": "Amps (CT06)",
      "description": "Modbus 400421",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 163,
      "name": "kW (CT06)",
      "description": "Modbus 400423",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 164,
      "name": "kvar (CT06)",
      "description": "Modbus 400425",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 165,
      "name": "kVA (CT06)",
      "description": "Modbus 400427",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 166,
      "name": "Voltage (CT07)",
      "description": "Modbus 400429",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 167,
      "name": "Amps (CT07)",
      "description": "Modbus 400431",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 168,
      "name": "kW (CT07)",
      "description": "Modbus 400433",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 169,
      "name": "kvar (CT07)",
      "description": "Modbus 400435",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 170,
      "name": "kVA (CT07)",
      "description": "Modbus 400437",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 171,
      "name": "Voltage (CT08)",
      "description": "Modbus 400439",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 172,
      "name": "Amps (CT08)",
      "description": "Modbus 400441",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 173,
      "name": "kW (CT08)",
      "description": "Modbus 400443",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 174,
      "name": "kvar (CT08)",
      "description": "Modbus 400445",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 175,
      "name": "kVA (CT08)",
      "description": "Modbus 400447",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 176,
      "name": "Voltage (CT09)",
      "description": "Modbus 400449",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 177,
      "name": "Amps (CT09)",
      "description": "Modbus 400451",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 178,
      "name": "kW (CT09)",
      "description": "Modbus 400453",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 179,
      "name": "kvar (CT09)",
      "description": "Modbus 400455",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 180,
      "name": "kVA (CT09)",
      "description": "Modbus 400457",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 181,
      "name": "Voltage (CT10)",
      "description": "Modbus 400459",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 182,
      "name": "Amps (CT10)",
      "description": "Modbus 400461",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 183,
      "name": "kW (CT10)",
      "description": "Modbus 400463",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 184,
      "name": "kvar (CT10)",
      "description": "Modbus 400465",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 185,
      "name": "kVA (CT10)",
      "description": "Modbus 400467",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 186,
      "name": "Voltage (CT11)",
      "description": "Modbus 400469",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 187,
      "name": "Amps (CT11)",
      "description": "Modbus 400471",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 188,
      "name": "kW (CT11)",
      "description": "Modbus 400473",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 189,
      "name": "kvar (CT11)",
      "description": "Modbus 400475",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 190,
      "name": "kVA (CT11)",
      "description": "Modbus 400477",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 191,
      "name": "Voltage (CT12)",
      "description": "Modbus 400479",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 192,
      "name": "Amps (CT12)",
      "description": "Modbus 400481",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 193,
      "name": "kW (CT12)",
      "description": "Modbus 400483",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 194,
      "name": "kvar (CT12)",
      "description": "Modbus 400485",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 195,
      "name": "kVA (CT12)",
      "description": "Modbus 400487",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 196,
      "name": "Voltage (CT13)",
      "description": "Modbus 400489",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 197,
      "name": "Amps (CT13)",
      "description": "Modbus 400491",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 198,
      "name": "kW (CT13)",
      "description": "Modbus 400493",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 199,
      "name": "kvar (CT13)",
      "description": "Modbus 400495",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 200,
      "name": "kVA (CT13)",
      "description": "Modbus 400497",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 201,
      "name": "Voltage (CT14)",
      "description": "Modbus 400499",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 202,
      "name": "Amps (CT14)",
      "description": "Modbus 400501",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 203,
      "name": "kW (CT14)",
      "description": "Modbus 400503",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 204,
      "name": "kvar (CT14)",
      "description": "Modbus 400505",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 205,
      "name": "kVA (CT14)",
      "description": "Modbus 400507",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 206,
      "name": "Voltage (CT15)",
      "description": "Modbus 400509",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 207,
      "name": "Amps (CT15)",
      "description": "Modbus 400511",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 208,
      "name": "kW (CT15)",
      "description": "Modbus 400513",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209,
      "name": "kvar (CT15)",
      "description": "Modbus 400515",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 210,
      "name": "kVA (CT15)",
      "description": "Modbus 400517",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 211,
      "name": "Voltage (CT16)",
      "description": "Modbus 400519",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 212,
      "name": "Amps (CT16)",
      "description": "Modbus 400521",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 213,
      "name": "kW (CT16)",
      "description": "Modbus 400523",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 214,
      "name": "kvar (CT16)",
      "description": "Modbus 400525",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 215,
      "name": "kVA (CT16)",
      "description": "Modbus 400527",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 216,
      "name": "Voltage (CT17)",
      "description": "Modbus 400529",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 217,
      "name": "Amps (CT17)",
      "description": "Modbus 400531",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 218,
      "name": "kW (CT17)",
      "description": "Modbus 400533",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 219,
      "name": "kvar (CT17)",
      "description": "Modbus 400535",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 220,
      "name": "kVA (CT17)",
      "description": "Modbus 400537",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 221,
      "name": "Voltage (CT18)",
      "description": "Modbus 400539",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 222,
      "name": "Amps (CT18)",
      "description": "Modbus 400541",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 223,
      "name": "kW (CT18)",
      "description": "Modbus 400543",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 224,
      "name": "kvar (CT18)",
      "description": "Modbus 400545",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 225,
      "name": "kVA (CT18)",
      "description": "Modbus 400547",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 226,
      "name": "Voltage (CT19)",
      "description": "Modbus 400549",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 227,
      "name": "Amps (CT19)",
      "description": "Modbus 400551",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 228,
      "name": "kW (CT19)",
      "description": "Modbus 400553",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 229,
      "name": "kvar (CT19)",
      "description": "Modbus 400555",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 230,
      "name": "kVA (CT19)",
      "description": "Modbus 400557",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 231,
      "name": "Voltage (CT20)",
      "description": "Modbus 400559",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 232,
      "name": "Amps (CT20)",
      "description": "Modbus 400561",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 233,
      "name": "kW (CT20)",
      "description": "Modbus 400563",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 234,
      "name": "kvar (CT20)",
      "description": "Modbus 400565",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 235,
      "name": "kVA (CT20)",
      "description": "Modbus 400567",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 236,
      "name": "Voltage (CT21)",
      "description": "Modbus 400569",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 237,
      "name": "Amps (CT21)",
      "description": "Modbus 400571",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 238,
      "name": "kW (CT21)",
      "description": "Modbus 400573",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 239,
      "name": "kvar (CT21)",
      "description": "Modbus 400575",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 240,
      "name": "kVA (CT21)",
      "description": "Modbus 400577",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 241,
      "name": "Voltage (CT22)",
      "description": "Modbus 400579",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 242,
      "name": "Amps (CT22)",
      "description": "Modbus 400581",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 243,
      "name": "kW (CT22)",
      "description": "Modbus 400583",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 244,
      "name": "kvar (CT22)",
      "description": "Modbus 400585",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 245,
      "name": "kVA (CT22)",
      "description": "Modbus 400587",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 246,
      "name": "Voltage (CT23)",
      "description": "Modbus 400589",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 247,
      "name": "Amps (CT23)",
      "description": "Modbus 400591",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 248,
      "name": "kW (CT23)",
      "description": "Modbus 400593",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 249,
      "name": "kvar (CT23)",
      "description": "Modbus 400595",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 250,
      "name": "kVA (CT23)",
      "description": "Modbus 400597",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 251,
      "name": "Voltage (CT24)",
      "description": "Modbus 400599",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 252,
      "name": "Amps (CT24)",
      "description": "Modbus 400601",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 253,
      "name": "kW (CT24)",
      "description": "Modbus 400603",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 254,
      "name": "kvar (CT24)",
      "description": "Modbus 400605",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 255,
      "name": "kVA (CT24)",
      "description": "Modbus 400607",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 256,
      "name": "Meter #1 Three-Phase kWh",
      "description": "Modbus 400649",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 257,
      "name": "Meter #1 Three-Phase kvarh",
      "description": "Modbus 400651",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 258,
      "name": "Meter #1 Three-Phase kW",
      "description": "Modbus 400653",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 259,
      "name": "Meter #1 Three-Phase kvar",
      "description": "Modbus 400655",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 260,
      "name": "Meter #1 Three-Phase kVA",
      "description": "Modbus 400657",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 261,
      "name": "Meter #1 Three-Phase Power Factor",
      "description": "Modbus 400659",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 262,
      "name": "Meter #2 Three-Phase kWh",
      "description": "Modbus 400661",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 263,
      "name": "Meter #2 Three-Phase kvarh",
      "description": "Modbus 400663",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 264,
      "name": "Meter #2 Three-Phase kW",
      "description": "Modbus 400665",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 265,
      "name": "Meter #2 Three-Phase kvar",
      "description": "Modbus 400667",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 266,
      "name": "Meter #2 Three-Phase kVA",
      "description": "Modbus 400669",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 267,
      "name": "Meter #2 Three-Phase Power Factor",
      "description": "Modbus 400671",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 268,
      "name": "Meter #3 Three-Phase kWh",
      "description": "Modbus 400673",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 269,
      "name": "Meter #3 Three-Phase kvarh",
      "description": "Modbus 400675",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 270,
      "name": "Meter #3 Three-Phase kW",
      "description": "Modbus 400677",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 271,
      "name": "Meter #3 Three-Phase kvar",
      "description": "Modbus 400679",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 272,
      "name": "Meter #3 Three-Phase kVA",
      "description": "Modbus 400681",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 273,
      "name": "Meter #3 Three-Phase Power Factor",
      "description": "Modbus 400683",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 274,
      "name": "Meter #4 Three-Phase kWh",
      "description": "Modbus 400685",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 275,
      "name": "Meter #4 Three-Phase kvarh",
      "description": "Modbus 400687",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 276,
      "name": "Meter #4 Three-Phase kW",
      "description": "Modbus 400689",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 277,
      "name": "Meter #4 Three-Phase kvar",
      "description": "Modbus 400691",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 278,
      "name": "Meter #4 Three-Phase kVA",
      "description": "Modbus 400693",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 279,
      "name": "Meter #4 Three-Phase Power Factor",
      "description": "Modbus 400695",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 280,
      "name": "Meter #5 Three-Phase kWh",
      "description": "Modbus 400697",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 281,
      "name": "Meter #5 Three-Phase kvarh",
      "description": "Modbus 400699",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 282,
      "name": "Meter #5 Three-Phase kW",
      "description": "Modbus 400701",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 283,
      "name": "Meter #5 Three-Phase kvar",
      "description": "Modbus 400703",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 284,
      "name": "Meter #5 Three-Phase kVA",
      "description": "Modbus 400705",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 285,
      "name": "Meter #5 Three-Phase Power Factor",
      "description": "Modbus 400707",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 286,
      "name": "Meter #6 Three-Phase kWh",
      "description": "Modbus 400709",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 287,
      "name": "Meter #6 Three-Phase kvarh",
      "description": "Modbus 400711",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 288,
      "name": "Meter #6 Three-Phase kW",
      "description": "Modbus 400713",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 289,
      "name": "Meter #6 Three-Phase kvar",
      "description": "Modbus 400715",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 290,
      "name": "Meter #6 Three-Phase kVA",
      "description": "Modbus 400717",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 291,
      "name": "Meter #6 Three-Phase Power Factor",
      "description": "Modbus 400719",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 292,
      "name": "Meter #7 Three-Phase kWh",
      "description": "Modbus 400721",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 293,
      "name": "Meter #7 Three-Phase kvarh",
      "description": "Modbus 400723",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 294,
      "name": "Meter #7 Three-Phase kW",
      "description": "Modbus 400725",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 295,
      "name": "Meter #7 Three-Phase kvar",
      "description": "Modbus 400727",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 296,
      "name": "Meter #7 Three-Phase kVA",
      "description": "Modbus 400729",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 297,
      "name": "Meter #7 Three-Phase Power Factor",
      "description": "Modbus 400731",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 298,
      "name": "Meter #8 Three-Phase kWh",
      "description": "Modbus 400733",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 299,
      "name": "Meter #8 Three-Phase kvarh",
      "description": "Modbus 400735",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 300,
      "name": "Meter #8 Three-Phase kW",
      "description": "Modbus 400737",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 301,
      "name": "Meter #8 Three-Phase kvar",
      "description": "Modbus 400739",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 302,
      "name": "Meter #8 Three-Phase kVA",
      "description": "Modbus 400741",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 303,
      "name": "Meter #8 Three-Phase Power Factor",
      "description": "Modbus 400743",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 304,
      "name": "Meter #9 Phase kWh",
      "description": "Modbus 400745",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 305,
      "name": "Meter #9 Phase kvarh",
      "description": "Modbus 400747",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 306,
      "name": "Meter #9 Phase kW",
      "description": "Modbus 400749",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 307,
      "name": "Meter #9 Phase kvar",
      "description": "Modbus 400751",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 308,
      "name": "Meter #9 Phase kVA",
      "description": "Modbus 400753",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 309,
      "name": "Meter #9 Phase Power Factor",
      "description": "Modbus 400755",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 310,
      "name": "Meter #10 Phase kWh",
      "description": "Modbus 400757",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 311,
      "name": "Meter #10 Phase kvarh",
      "description": "Modbus 400759",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 312,
      "name": "Meter #10 Phase kW",
      "description": "Modbus 400761",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 313,
      "name": "Meter #10 Phase kvar",
      "description": "Modbus 400763",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 314,
      "name": "Meter #10 Phase kVA",
      "description": "Modbus 400765",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 315,
      "name": "Meter #10 Phase Power Factor",
      "description": "Modbus 400767",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 316,
      "name": "Meter #11 Phase kWh",
      "description": "Modbus 400769",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 317,
      "name": "Meter #11 Phase kvarh",
      "description": "Modbus 400771",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 318,
      "name": "Meter #11 Phase kW",
      "description": "Modbus 400773",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 319,
      "name": "Meter #11 Phase kvar",
      "description": "Modbus 400775",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 320,
      "name": "Meter #11 Phase kVA",
      "description": "Modbus 400777",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 321,
      "name": "Meter #11 Phase Power Factor",
      "description": "Modbus 400779",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 322,
      "name": "Meter #12 Phase kWh",
      "description": "Modbus 400781",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 323,
      "name": "Meter #12 Phase kvarh",
      "description": "Modbus 400783",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 324,
      "name": "Meter #12 Phase kW",
      "description": "Modbus 400785",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 325,
      "name": "Meter #12 Phase kvar",
      "description": "Modbus 400787",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 326,
      "name": "Meter #12 Phase kVA",
      "description": "Modbus 400789",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 327,
      "name": "Meter #12 Phase Power Factor",
      "description": "Modbus 400791",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 328,
      "name": "Meter #13 Phase kWh",
      "description": "Modbus 400793",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 329,
      "name": "Meter #13 Phase kvarh",
      "description": "Modbus 400795",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 330,
      "name": "Meter #13 Phase kW",
      "description": "Modbus 400797",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 331,
      "name": "Meter #13 Phase kvar",
      "description": "Modbus 400799",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 332,
      "name": "Meter #13 Phase kVA",
      "description": "Modbus 400801",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 333,
      "name": "Meter #13 Phase Power Factor",
      "description": "Modbus 400803",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 334,
      "name": "Meter #14 Phase kWh",
      "description": "Modbus 400805",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 335,
      "name": "Meter #14 Phase kvarh",
      "description": "Modbus 400807",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 336,
      "name": "Meter #14 Phase kW",
      "description": "Modbus 400809",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 337,
      "name": "Meter #14 Phase kvar",
      "description": "Modbus 400811",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 338,
      "name": "Meter #14 Phase kVA",
      "description": "Modbus 400813",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 339,
      "name": "Meter #14 Phase Power Factor",
      "description": "Modbus 400815",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 340,
      "name": "Meter #15 Phase kWh",
      "description": "Modbus 400817",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 341,
      "name": "Meter #15 Phase kvarh",
      "description": "Modbus 400819",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 342,
      "name": "Meter #15 Phase kW",
      "description": "Modbus 400821",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 343,
      "name": "Meter #15 Phase kvar",
      "description": "Modbus 400823",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 344,
      "name": "Meter #15 Phase kVA",
      "description": "Modbus 400825",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 345,
      "name": "Meter #15 Phase Power Factor",
      "description": "Modbus 400827",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 346,
      "name": "Meter #16 Phase kWh",
      "description": "Modbus 400829",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 347,
      "name": "Meter #16 Phase kvarh",
      "description": "Modbus 400831",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 348,
      "name": "Meter #16 Phase kW",
      "description": "Modbus 400833",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 349,
      "name": "Meter #16 Phase kvar",
      "description": "Modbus 400835",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 350,
      "name": "Meter #16 Phase kVA",
      "description": "Modbus 400837",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 351,
      "name": "Meter #16 Phase Power Factor",
      "description": "Modbus 400839",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 352,
      "name": "Meter #17 Phase kWh",
      "description": "Modbus 400841",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 353,
      "name": "Meter #17 Phase kvarh",
      "description": "Modbus 400843",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 354,
      "name": "Meter #17 Phase kW",
      "description": "Modbus 400845",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 355,
      "name": "Meter #17 Phase kvar",
      "description": "Modbus 400847",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 356,
      "name": "Meter #17 Phase kVA",
      "description": "Modbus 400849",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 357,
      "name": "Meter #17 Phase Power Factor",
      "description": "Modbus 400851",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 358,
      "name": "Meter #18 Phase kWh",
      "description": "Modbus 400853",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 359,
      "name": "Meter #18 Phase kvarh",
      "description": "Modbus 400855",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 360,
      "name": "Meter #18 Phase kW",
      "description": "Modbus 400857",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 361,
      "name": "Meter #18 Phase kvar",
      "description": "Modbus 400859",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 362,
      "name": "Meter #18 Phase kVA",
      "description": "Modbus 400861",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 363,
      "name": "Meter #18 Phase Power Factor",
      "description": "Modbus 400863",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 364,
      "name": "Meter #19 Phase kWh",
      "description": "Modbus 400865",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 365,
      "name": "Meter #19 Phase kvarh",
      "description": "Modbus 400867",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 366,
      "name": "Meter #19 Phase kW",
      "description": "Modbus 400869",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 367,
      "name": "Meter #19 Phase kvar",
      "description": "Modbus 400871",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 368,
      "name": "Meter #19 Phase kVA",
      "description": "Modbus 400873",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 369,
      "name": "Meter #19 Phase Power Factor",
      "description": "Modbus 400875",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 370,
      "name": "Meter #20 Phase kWh",
      "description": "Modbus 400877",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 371,
      "name": "Meter #20 Phase kvarh",
      "description": "Modbus 400879",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 372,
      "name": "Meter #20 Phase kW",
      "description": "Modbus 400881",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 373,
      "name": "Meter #20 Phase kvar",
      "description": "Modbus 400883",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 374,
      "name": "Meter #20 Phase kVA",
      "description": "Modbus 400885",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 375,
      "name": "Meter #20 Phase Power Factor",
      "description": "Modbus 400887",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 376,
      "name": "Meter #21 Phase kWh",
      "description": "Modbus 400889",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 377,
      "name": "Meter #21 Phase kvarh",
      "description": "Modbus 400891",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 378,
      "name": "Meter #21 Phase kW",
      "description": "Modbus 400893",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 379,
      "name": "Meter #21 Phase kvar",
      "description": "Modbus 400895",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 380,
      "name": "Meter #21 Phase kVA",
      "description": "Modbus 400897",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 381,
      "name": "Meter #21 Phase Power Factor",
      "description": "Modbus 400899",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 382,
      "name": "Meter #22 Phase kWh",
      "description": "Modbus 400901",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 383,
      "name": "Meter #22 Phase kvarh",
      "description": "Modbus 400903",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 384,
      "name": "Meter #22 Phase kW",
      "description": "Modbus 400905",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 385,
      "name": "Meter #22 Phase kvar",
      "description": "Modbus 400907",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 386,
      "name": "Meter #22 Phase kVA",
      "description": "Modbus 400909",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 387,
      "name": "Meter #22 Phase Power Factor",
      "description": "Modbus 400911",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 388,
      "name": "Meter #23 Phase kWh",
      "description": "Modbus 400913",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 389,
      "name": "Meter #23 Phase kvarh",
      "description": "Modbus 400915",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 390,
      "name": "Meter #23 Phase kW",
      "description": "Modbus 400917",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 391,
      "name": "Meter #23 Phase kvar",
      "description": "Modbus 400919",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 392,
      "name": "Meter #23 Phase kVA",
      "description": "Modbus 400921",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 393,
      "name": "Meter #23 Phase Power Factor",
      "description": "Modbus 400923",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 394,
      "name": "Meter #24 Phase kWh",
      "description": "Modbus 400925",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 395,
      "name": "Meter #24 Phase kvarh",
      "description": "Modbus 400927",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 396,
      "name": "Meter #24 Phase kW",
      "description": "Modbus 400929",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 397,
      "name": "Meter #24 Phase kvar",
      "description": "Modbus 400931",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 398,
      "name": "Meter #24 Phase kVA",
      "description": "Modbus 400933",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 399,
      "name": "Meter #24 Phase Power Factor",
      "description": "Modbus 400935",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 400,
      "name": "Meter #1 THD Phase A",
      "description": "Modbus 401001; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 401,
      "name": "Meter #1 Phase Angle A",
      "description": "Modbus 401003; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 402,
      "name": "Meter #1 Phase-to-Phase Voltage A",
      "description": "Modbus 401005; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 403,
      "name": "Meter #1 THD Phase B",
      "description": "Modbus 401007; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 404,
      "name": "Meter #1 Phase Angle B",
      "description": "Modbus 401009; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 405,
      "name": "Meter #1 Phase-to-Phase Voltage B",
      "description": "Modbus 401011; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 406,
      "name": "Meter #1 THD Phase C",
      "description": "Modbus 401013; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 407,
      "name": "Meter #1 Phase Angle C",
      "description": "Modbus 401015; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 408,
      "name": "Meter #1 Phase-to-Phase Voltage C",
      "description": "Modbus 401017; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 409,
      "name": "Meter #2 THD Phase A",
      "description": "Modbus 401019; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 410,
      "name": "Meter #2 Phase Angle A",
      "description": "Modbus 401021; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 411,
      "name": "Meter #2 Phase-to-Phase Voltage A",
      "description": "Modbus 401023; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 412,
      "name": "Meter #2 THD Phase B",
      "description": "Modbus 401025; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 413,
      "name": "Meter #2 Phase Angle B",
      "description": "Modbus 401027; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 414,
      "name": "Meter #2 Phase-to-Phase Voltage B",
      "description": "Modbus 401029; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 415,
      "name": "Meter #2 THD Phase C",
      "description": "Modbus 401031; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 416,
      "name": "Meter #2 Phase Angle C",
      "description": "Modbus 401033; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 417,
      "name": "Meter #2 Phase-to-Phase Voltage C",
      "description": "Modbus 401035; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 418,
      "name": "Meter #3 THD Phase A",
      "description": "Modbus 401037; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 419,
      "name": "Meter #3 Phase Angle A",
      "description": "Modbus 401039; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 420,
      "name": "Meter #3 Phase-to-Phase Voltage A",
      "description": "Modbus 401041; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 421,
      "name": "Meter #3 THD Phase B",
      "description": "Modbus 401043; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 422,
      "name": "Meter #3 Phase Angle B",
      "description": "Modbus 401045; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 423,
      "name": "Meter #3 Phase-to-Phase Voltage B",
      "description": "Modbus 401047; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 424,
      "name": "Meter #3 THD Phase C",
      "description": "Modbus 401049; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 425,
      "name": "Meter #3 Phase Angle C",
      "description": "Modbus 401051; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 426,
      "name": "Meter #3 Phase-to-Phase Voltage C",
      "description": "Modbus 401053; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 427,
      "name": "Meter #4 THD Phase A",
      "description": "Modbus 401055; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 428,
      "name": "Meter #4 Phase Angle A",
      "description": "Modbus 401057; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 429,
      "name": "Meter #4 Phase-to-Phase Voltage A",
      "description": "Modbus 401059; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 430,
      "name": "Meter #4 THD Phase B",
      "description": "Modbus 401061; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 431,
      "name": "Meter #4 Phase Angle B",
      "description": "Modbus 401063; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 432,
      "name": "Meter #4 Phase-to-Phase Voltage B",
      "description": "Modbus 401065; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 433,
      "name": "Meter #4 THD Phase C",
      "description": "Modbus 401067; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 434,
      "name": "Meter #4 Phase Angle C",
      "description": "Modbus 401069; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 435,
      "name": "Meter #4 Phase-to-Phase Voltage C",
      "description": "Modbus 401071; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 436,
      "name": "Meter #5 THD Phase A",
      "description": "Modbus 401073; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 437,
      "name": "Meter #5 Phase Angle A",
      "description": "Modbus 401075; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 438,
      "name": "Meter #5 Phase-to-Phase Voltage A",
      "description": "Modbus 401077; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 439,
      "name": "Meter #5 THD Phase B",
      "description": "Modbus 401079; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 440,
      "name": "Meter #5 Phase Angle B",
      "description": "Modbus 401081; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 441,
      "name": "Meter #5 Phase-to-Phase Voltage B",
      "description": "Modbus 401083; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 442,
      "name": "Meter #5 THD Phase C",
      "description": "Modbus 401085; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 443,
      "name": "Meter #5 Phase Angle C",
      "description": "Modbus 401087; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 444,
      "name": "Meter #5 Phase-to-Phase Voltage C",
      "description": "Modbus 401089; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 445,
      "name": "Meter #6 THD Phase A",
      "description": "Modbus 401091; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 446,
      "name": "Meter #6 Phase Angle A",
      "description": "Modbus 401093; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 447,
      "name": "Meter #6 Phase-to-Phase Voltage A",
      "description": "Modbus 401095; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 448,
      "name": "Meter #6 THD Phase B",
      "description": "Modbus 401097; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 449,
      "name": "Meter #6 Phase Angle B",
      "description": "Modbus 401099; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 450,
      "name": "Meter #6 Phase-to-Phase Voltage B",
      "description": "Modbus 401101; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 451,
      "name": "Meter #6 THD Phase C",
      "description": "Modbus 401103; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 452,
      "name": "Meter #6 Phase Angle C",
      "description": "Modbus 401105; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 453,
      "name": "Meter #6 Phase-to-Phase Voltage C",
      "description": "Modbus 401107; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 454,
      "name": "Meter #7 THD Phase A",
      "description": "Modbus 401109; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 455,
      "name": "Meter #7 Phase Angle A",
      "description": "Modbus 401111; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 456,
      "name": "Meter #7 Phase-to-Phase Voltage A",
      "description": "Modbus 401113; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 457,
      "name": "Meter #7 THD Phase B",
      "description": "Modbus 401115; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 458,
      "name": "Meter #7 Phase Angle B",
      "description": "Modbus 401117; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 459,
      "name": "Meter #7 Phase-to-Phase Voltage B",
      "description": "Modbus 401119; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 460,
      "name": "Meter #7 THD Phase C",
      "description": "Modbus 401121; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 461,
      "name": "Meter #7 Phase Angle C",
      "description": "Modbus 401123; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 462,
      "name": "Meter #7 Phase-to-Phase Voltage C",
      "description": "Modbus 401125; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 463,
      "name": "Meter #8 THD Phase A",
      "description": "Modbus 401127; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 464,
      "name": "Meter #8 Phase Angle A",
      "description": "Modbus 401129; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 465,
      "name": "Meter #8 Phase-to-Phase Voltage A",
      "description": "Modbus 401131; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 466,
      "name": "Meter #8 THD Phase B",
      "description": "Modbus 401133; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 467,
      "name": "Meter #8 Phase Angle B",
      "description": "Modbus 401135; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 468,
      "name": "Meter #8 Phase-to-Phase Voltage B",
      "description": "Modbus 401137; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 469,
      "name": "Meter #8 THD Phase C",
      "description": "Modbus 401139; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 470,
      "name": "Meter #8 Phase Angle C",
      "description": "Modbus 401141; not polled by default",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 471,
      "name": "Meter #8 Phase-to-Phase Voltage C",
      "description": "Modbus 401143; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 472,
      "name": "Number of phases offset",
      "description": "Modbus 402001; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 473,
      "name": "Demand Window Offset",
      "description": "Modbus 402002; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 474,
      "name": "I Multiplier Type Offset",
      "description": "Modbus 402003; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 475,
      "name": "Number of Pulse Counters Offset",
      "description": "Modbus 402004; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 476,
      "name": "Overlap Offset",
      "description": "Modbus 402005; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 477,
      "name": "Number TOU's Offset",
      "description": "Modbus 402006; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 478,
      "name": "MDT_M_TABLE_REG_START",
      "description": "Modbus 402007; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 479,
      "name": "NUM_MDT_M_TABLE_COLUMNS",
      "description": "Modbus 402008; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 480,
      "name": "NUM_MDT_M_TABLE_REGS",
      "description": "Modbus 402009; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 481,
      "name": "MDT_M_TABLE_REG_END",
      "description": "Modbus 402010; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
