{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "GE Multilin PQMII via BASgatewayLX",
  "short_model": "BASgatewayLX GE PQMII",
  "model_slug": "basgatewaylx-ge-pqmii",
  "aliases": [
    "PQMII",
    "PQM II",
    "GE Multilin PQM II",
    "PQMII power quality meter"
  ],
  "equipment_type": "Power and energy meter",
  "applies_to": "GE Multilin PQMII power quality meters on Modbus, read by a BASgatewayLX (\"lite\" profile).",
  "summary": "Gateway profile for the GE PQMII: 531 objects (118 AI, 413 BI), 38 polled by default (currents, voltages, power, PF, demand and frequency). Hundreds of switch, relay, LED and alarm status bits and energy, harmonic and setup values are unpolled.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile GE_PQMII_Power_Meter_Lite_LX.csv; the profile maps the registers in the maker's Modbus register document (https://www.ccontrols.com/support/dp/GEK-113532.pdf).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "Only 38 of the 531 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile GE_PQMII_Power_Meter_Lite",
    "doc_number": "GE_PQMII_Power_Meter_Lite_LX.csv",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/GE_PQMII_Power_Meter_Lite_LX.zip"
  },
  "integration": {
    "summary": "Map 3-phase real power, 3-phase positive real energy and average line voltage first. The listed objects are read-only.",
    "minimum_points": [
      {
        "ref": "AI 46",
        "name": "3 Phase Real Power",
        "why": "3-phase real power"
      },
      {
        "ref": "AI 94",
        "name": "3 Phase Positive Real Energy Used",
        "why": "3-phase positive real energy"
      },
      {
        "ref": "AI 24",
        "name": "Average Line Voltage",
        "why": "Average line voltage"
      },
      {
        "ref": "AI 4",
        "name": "Average Current",
        "why": "Average current"
      },
      {
        "ref": "AI 49",
        "name": "3 Phase Power Factor",
        "why": "3-phase power factor"
      },
      {
        "ref": "AI 116",
        "name": "Frequency",
        "why": "Frequency"
      },
      {
        "ref": "AI 106",
        "name": "3 Phase Real Power Demand",
        "why": "3-phase real power demand"
      },
      {
        "ref": "BI 139",
        "name": "Alarm Relay",
        "why": "Alarm relay"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": [
      "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Phase A Current",
      "description": "Modbus 400577",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Phase B Current",
      "description": "Modbus 400578",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Phase C Current",
      "description": "Modbus 400579",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Average Current",
      "description": "Modbus 400580",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Neutral Current",
      "description": "Modbus 400581",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Current Unbalance",
      "description": "Modbus 400582",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Phase A Current - Minimum",
      "description": "Modbus 400583; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Phase B Current - Minimum",
      "description": "Modbus 400584; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Phase C Current - Minimum",
      "description": "Modbus 400585; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Neutral Current - Minimum",
      "description": "Modbus 400586; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Current Unbalance - Minimum",
      "description": "Modbus 400587; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Phase A Current - Maximum",
      "description": "Modbus 400588; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Phase B Current - Maximum",
      "description": "Modbus 400589; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Phase C Current - Maximum",
      "description": "Modbus 400590; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Neutral Current - Maximum",
      "description": "Modbus 400591; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Current Unbalance - Maximum",
      "description": "Modbus 400592; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Voltage Van",
      "description": "Modbus 400641",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Voltage Vbn",
      "description": "Modbus 400643",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Voltage Vcn",
      "description": "Modbus 400645",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Average Phase Voltage",
      "description": "Modbus 400647",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Voltage Vab",
      "description": "Modbus 400649",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Voltage Vbc",
      "description": "Modbus 400651",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Voltage Vca",
      "description": "Modbus 400653",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Average Line Voltage",
      "description": "Modbus 400655",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Voltage Unbalance",
      "description": "Modbus 400657; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Voltage Van - Minimum",
      "description": "Modbus 400658; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Voltage Vbn - Minimum",
      "description": "Modbus 400660; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Voltage Vcn - Minimum",
      "description": "Modbus 400662; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Voltage Vab - Minimum",
      "description": "Modbus 400664; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Voltage Vbc - Minimum",
      "description": "Modbus 400666; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Voltage Vca - Minimum",
      "description": "Modbus 400668; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Voltage Unbalance - Minimum",
      "description": "Modbus 400670; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Voltage Van - Maximum",
      "description": "Modbus 400671; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Voltage Vbn - Maximum",
      "description": "Modbus 400673; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Voltage Vcn - Maximum",
      "description": "Modbus 400675; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Voltage Vab - Maximum",
      "description": "Modbus 400677; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Voltage Vbc - Maximum",
      "description": "Modbus 400679; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Voltage Vca - Maximum",
      "description": "Modbus 400681; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Voltage Unbalance - Maximum",
      "description": "Modbus 400683; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Va Phasor Angle",
      "description": "Modbus 400744; not polled by default",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Vb Phasor Angle",
      "description": "Modbus 400745; not polled by default",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Vc Phasor Angle",
      "description": "Modbus 400746; not polled by default",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Ia Phasor Angle",
      "description": "Modbus 400747; not polled by default",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Ib Phasor Angle",
      "description": "Modbus 400748; not polled by default",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Ic Phasor Angle",
      "description": "Modbus 400749; not polled by default",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "3 Phase Real Power",
      "description": "Modbus 400753",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "3 Phase Reactive Power",
      "description": "Modbus 400755",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "3 Phase Apparent Power",
      "description": "Modbus 400757",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "3 Phase Power Factor",
      "description": "Modbus 400759",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Phase A Real Power",
      "description": "Modbus 400760",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Phase A Reactive Power",
      "description": "Modbus 400762",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Phase A Apparent Power",
      "description": "Modbus 400764",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Phase A Power Factor",
      "description": "Modbus 400766",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Phase B Real Power",
      "description": "Modbus 400767",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Phase B Reactive Power",
      "description": "Modbus 400769",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "Phase B Apparent Power",
      "description": "Modbus 400771",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "Phase B Power Factor",
      "description": "Modbus 400773",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "Phase C Real Power",
      "description": "Modbus 400774",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "Phase C Reactive Power",
      "description": "Modbus 400776",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "Phase C Apparent Power",
      "description": "Modbus 400778",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "Phase C Power Factor",
      "description": "Modbus 400780",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "3 Phase Real Power - Minimum",
      "description": "Modbus 400781; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "3 Phase Reactive Power - Minimum",
      "description": "Modbus 400783; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "3 Phase Apparent Power - Minimum",
      "description": "Modbus 400785; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "3 Phase Power Factor - Minimum",
      "description": "Modbus 400787; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "3 Phase Real Power - Maximum",
      "description": "Modbus 400788; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "3 Phase Reactive Power - Maximum",
      "description": "Modbus 400790; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "3 Phase Apparent Power - Maximum",
      "description": "Modbus 400792; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "3 Phase Power Factor - Maximum",
      "description": "Modbus 400794; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "Phase A Real Power - Minimum",
      "description": "Modbus 400795; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Phase A Reactive Power - Minimum",
      "description": "Modbus 400797; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Phase A Apparent Power - Minimum",
      "description": "Modbus 400799; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Phase A Power Factor - Minimum",
      "description": "Modbus 400801; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Phase A Real Power - Maximum",
      "description": "Modbus 400802; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Phase A Reactive Power - Maximum",
      "description": "Modbus 400804; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Phase A Apparent Power - Maximum",
      "description": "Modbus 400806; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Phase A Power Factor - Maximum",
      "description": "Modbus 400808; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Phase B Real Power - Minimum",
      "description": "Modbus 400809; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Phase B Reactive Power - Minimum",
      "description": "Modbus 400811; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Phase B Apparent Power - Minimum",
      "description": "Modbus 400813; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Phase B Power Factor - Minimum",
      "description": "Modbus 400815; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Phase B Real Power - Maximum",
      "description": "Modbus 400816; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Phase B Reactive Power - Maximum",
      "description": "Modbus 400818; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Phase B Apparent Power - Maximum",
      "description": "Modbus 400820; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Phase B Power Factor - Maximum",
      "description": "Modbus 400822; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Phase C Real Power - Minimum",
      "description": "Modbus 400823; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Phase C Reactive Power - Minimum",
      "description": "Modbus 400825; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Phase C Apparent Power - Minimum",
      "description": "Modbus 400827; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Phase C Power Factor - Minimum",
      "description": "Modbus 400829; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Phase C Real Power - Maximum",
      "description": "Modbus 400830; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "Phase C Reactive Power - Maximum",
      "description": "Modbus 400832; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "Phase C Apparent Power - Maximum",
      "description": "Modbus 400834; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Phase C Power Factor - Maximum",
      "description": "Modbus 400836; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "3 Phase Positive Real Energy Used",
      "description": "Modbus 400977; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "3 Phase Negative Real Energy Used",
      "description": "Modbus 400979; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "3 Phase Positive React. Energy Used",
      "description": "Modbus 400981; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "3 Phase Neg Reactive Energy Used",
      "description": "Modbus 400983; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "3 Phase Apparent Energy Used",
      "description": "Modbus 400985; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "3 Phase Energy Used in Last 24 h",
      "description": "Modbus 400987; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "3 Phase Energy Cost Since Reset",
      "description": "Modbus 400989; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "3 Phase Energy Cost Per Day",
      "description": "Modbus 400991; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "Phase A Current Demand",
      "description": "Modbus 401025",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "Phase B Current Demand",
      "description": "Modbus 401026",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Phase C Current Demand",
      "description": "Modbus 401027",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "Neutral Current Demand",
      "description": "Modbus 401028",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "3 Phase Real Power Demand",
      "description": "Modbus 401029",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "3 Phase React Power Demand",
      "description": "Modbus 401031",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "3 Phase Apparent Power Demand",
      "description": "Modbus 401033",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Phase A Current Demand - Maximum",
      "description": "Modbus 401035; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Phase B Current Demand - Maximum",
      "description": "Modbus 401036; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "Phase C Current Demand - Maximum",
      "description": "Modbus 401037; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Neutral Current Demand - Maximum",
      "description": "Modbus 401038; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "3 Phase Real Power Dmd - Max",
      "description": "Modbus 401039; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "3 Phase React Power Dmd - Max",
      "description": "Modbus 401041; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "3 Phase Apparent Power Dmd - Max",
      "description": "Modbus 401043; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "Frequency",
      "description": "Modbus 401089",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "Frequency Minimum",
      "description": "Modbus 401090; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "Frequency Maximum",
      "description": "Modbus 401091; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 119,
      "name": "Switch A Input Status",
      "description": "Modbus 400513 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 120,
      "name": "Switch B Input Status",
      "description": "Modbus 400513 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 121,
      "name": "Switch C Input Status",
      "description": "Modbus 400513 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 122,
      "name": "Switch D Input Status",
      "description": "Modbus 400513 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 123,
      "name": "Aux 1 Relay LED Status Flag",
      "description": "Modbus 400514 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 124,
      "name": "Aux 2 Relay LED Status Flag",
      "description": "Modbus 400514 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 125,
      "name": "Aux 3 Relay LED Status Flag",
      "description": "Modbus 400514 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 126,
      "name": "Alarm LED Status Flag",
      "description": "Modbus 400514 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 127,
      "name": "Program LED Status Flag",
      "description": "Modbus 400514 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 128,
      "name": "Simulation LED Status Flag",
      "description": "Modbus 400514 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 129,
      "name": "Alarm Relay LED Status Flag",
      "description": "Modbus 400514 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 130,
      "name": "Self Test LED Status Flag",
      "description": "Modbus 400514 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 131,
      "name": "Aux 1 Relay LED Attribute Flag Off=Flash ON=Steady",
      "description": "Modbus 400515 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 132,
      "name": "Aux 2 Relay LED Attribute Flag Off=Flash ON=Steady",
      "description": "Modbus 400515 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 133,
      "name": "Aux 3 Relay LED Attribute Flag Off=Flash ON=Steady",
      "description": "Modbus 400515 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 134,
      "name": "Alarm LED Attribute Flag Off=Flash ON=Steady",
      "description": "Modbus 400515 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 135,
      "name": "Program LED Attribute Flag Off=Flash ON=Steady",
      "description": "Modbus 400515 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 136,
      "name": "Simulation LED Attribute Flag Off=Flash ON=Steady",
      "description": "Modbus 400515 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 137,
      "name": "Alarm relay LED Attribute Flag Off=Flash ON=Steady",
      "description": "Modbus 400515 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 138,
      "name": "Self Test LED Attribute Flag Off=Flash ON=Steady",
      "description": "Modbus 400515 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 139,
      "name": "Alarm Relay",
      "description": "Modbus 400516 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 140,
      "name": "Auxiliary Relay 1",
      "description": "Modbus 400516 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 141,
      "name": "Auxiliary Relay 2",
      "description": "Modbus 400516 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 142,
      "name": "Auxiliary Relay 3",
      "description": "Modbus 400516 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 143,
      "name": "Alarm Active Status Flags 1 - Phase Undercurrent Alarm",
      "description": "Modbus 400517 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 144,
      "name": "Alarm Active Status Flags 1 - Phase Overcurrent Alarm",
      "description": "Modbus 400517 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 145,
      "name": "Alarm Active Status Flags 1 - Neutral Overcurrent Alarm",
      "description": "Modbus 400517 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 146,
      "name": "Alarm Active Status Flags 1 - Undervoltage Alarm",
      "description": "Modbus 400517 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 147,
      "name": "Alarm Active Status Flags 1 - Overvoltage Alarm",
      "description": "Modbus 400517 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 148,
      "name": "Alarm Active Status Flags 1 - Current Unbalance Alarm",
      "description": "Modbus 400517 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 149,
      "name": "Alarm Active Status Flags 1 - Voltage Unbalance Alarm",
      "description": "Modbus 400517 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 150,
      "name": "Alarm Active Status Flags 1 - Voltage Phase Reversal",
      "description": "Modbus 400517 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 151,
      "name": "Alarm Active Status Flags 1 - PF Lead Alarm 1",
      "description": "Modbus 400517 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 152,
      "name": "Alarm Active Status Flags 1 - PF Lead Alarm 2",
      "description": "Modbus 400517 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 153,
      "name": "Alarm Active Status Flags 1 - Power Factor Log Alarm 1",
      "description": "Modbus 400517 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 154,
      "name": "Alarm Active Status Flags 1 - Ppower Factor Log Alarm 2",
      "description": "Modbus 400517 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 155,
      "name": "Alarm Active Status Flags 1 - Positive Real Power Alarm",
      "description": "Modbus 400517 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 156,
      "name": "Alarm Active Status Flags 1 - Neg Real Power Alarm",
      "description": "Modbus 400517 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 157,
      "name": "Alarm Active Status Flags 1 - Pos Reactive Power Alarm",
      "description": "Modbus 400517 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 158,
      "name": "Alarm Active Status Flags 1 - Neg Reactive Powere Alarm",
      "description": "Modbus 400517 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 159,
      "name": "Alarm Pickup Status Flags 1 - Phase Undercurrent Alarm",
      "description": "Modbus 400518 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 160,
      "name": "Alarm Pickup Status Flags 1 - Phase Overcurrent Alarm",
      "description": "Modbus 400518 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 161,
      "name": "Alarm Pickup Status Flags 1 - Neutral Overcurrent Alarm",
      "description": "Modbus 400518 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 162,
      "name": "Alarm Pickup Status Flags 1 - Undervoltage Alarm",
      "description": "Modbus 400518 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 163,
      "name": "Alarm Pickup Status Flags 1 - Overvoltage Alarm",
      "description": "Modbus 400518 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 164,
      "name": "Alarm Pickup Status Flags 1 - Current Unbalance Alarm",
      "description": "Modbus 400518 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 165,
      "name": "Alarm Pickup Status Flags 1 - Voltage Unbalance Alarm",
      "description": "Modbus 400518 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 166,
      "name": "Alarm Pickup Status Flags 1 - Voltage Phase Reversal",
      "description": "Modbus 400518 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 167,
      "name": "Alarm Pickup Status Flags 1 - PF Lead Alarm 1",
      "description": "Modbus 400518 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 168,
      "name": "Alarm Pickup Status Flags 1 - PF Lead Alarm 2",
      "description": "Modbus 400518 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 169,
      "name": "Alarm Pickup Status Flags 1 - Power Factor Log Alarm 1",
      "description": "Modbus 400518 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 170,
      "name": "Alarm Pickup Status Flags 1 - Ppower Factor Log Alarm 2",
      "description": "Modbus 400518 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 171,
      "name": "Alarm Pickup Status Flags 1 - Positive Real Power Alarm",
      "description": "Modbus 400518 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 172,
      "name": "Alarm Pickup Status Flags 1 - Neg Real Power Alarm",
      "description": "Modbus 400518 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 173,
      "name": "Alarm Pickup Status Flags 1 - Pos Reactive Power Alarm",
      "description": "Modbus 400518 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 174,
      "name": "Alarm Pickup Status Flags 1 - Neg Reactive Powere Alarm",
      "description": "Modbus 400518 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 175,
      "name": "Alarm Active Status Flags 2 - Underfrequency Alarm",
      "description": "Modbus 400519 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 176,
      "name": "Alarm Active Status Flags 2 - Overfrequency Alarm",
      "description": "Modbus 400519 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 177,
      "name": "Alarm Active Status Flags 2 - Positive Real Power Demand Alarm",
      "description": "Modbus 400519 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 178,
      "name": "Alarm Active Status Flags 2 - Positive Reactive Power Demand Alarm",
      "description": "Modbus 400519 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 179,
      "name": "Alarm Active Status Flags 2 - Appartent Power Demand Alarm",
      "description": "Modbus 400519 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 180,
      "name": "Alarm Active Status Flags 2 - Ph A Current Demand Alarm",
      "description": "Modbus 400519 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 181,
      "name": "Alarm Active Status Flags 2 - Ph B Current Demand Alarm",
      "description": "Modbus 400519 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 182,
      "name": "Alarm Active Status Flags 2 - Ph C Current DemanD Alarm",
      "description": "Modbus 400519 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 183,
      "name": "Alarm Active Status Flags 2 - Nuetral Current Demand Alarm",
      "description": "Modbus 400519 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 184,
      "name": "Alarm Active Status Flags 2 - Switch A Alarm",
      "description": "Modbus 400519 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 185,
      "name": "Alarm Active Status Flags 2 - Switch B Alarm",
      "description": "Modbus 400519 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 186,
      "name": "Alarm Active Status Flags 2 - Switch C Alarm",
      "description": "Modbus 400519 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 187,
      "name": "Alarm Active Status Flags 2 - Switch D Alarm",
      "description": "Modbus 400519 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 188,
      "name": "Alarm Active Status Flags 2 - Internal Fault Alarm",
      "description": "Modbus 400519 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 189,
      "name": "Alarm Active Status Flags 2 - Serial COM1 Failure Alarm",
      "description": "Modbus 400519 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 190,
      "name": "Alarm Active Status Flags 2 - Serial COM2 Failure Alarm",
      "description": "Modbus 400519 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 191,
      "name": "Alarm Pickup Status Flags 2 - Underfrequency Alarm",
      "description": "Modbus 400520 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 192,
      "name": "Alarm Pickup Status Flags 2 - Overfrequency Alarm",
      "description": "Modbus 400520 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 193,
      "name": "Alarm Pickup Status Flags 2 - Positive Real Power Demand Alarm",
      "description": "Modbus 400520 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 194,
      "name": "Alarm Pickup Status Flags 2 - Positive Reactive Power Demand Alarm",
      "description": "Modbus 400520 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 195,
      "name": "Alarm Pickup Status Flags 2 - Appartent Power Demand Alarm",
      "description": "Modbus 400520 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 196,
      "name": "Alarm Pickup Status Flags 2 - Ph A Current Demand Alarm",
      "description": "Modbus 400520 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 197,
      "name": "Alarm Pickup Status Flags 2 - Ph B Current Demand Alarm",
      "description": "Modbus 400520 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 198,
      "name": "Alarm Pickup Status Flags 2 - Ph C Current DemanD Alarm",
      "description": "Modbus 400520 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 199,
      "name": "Alarm Pickup Status Flags 2 - Nuetral Current Demand Alarm",
      "description": "Modbus 400520 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 200,
      "name": "Alarm Pickup Status Flags 2 - Switch A Alarm",
      "description": "Modbus 400520 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 201,
      "name": "Alarm Pickup Status Flags 2 - Switch B Alarm",
      "description": "Modbus 400520 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 202,
      "name": "Alarm Pickup Status Flags 2 - Switch C Alarm",
      "description": "Modbus 400520 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 203,
      "name": "Alarm Pickup Status Flags 2 - Switch D Alarm",
      "description": "Modbus 400520 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 204,
      "name": "Alarm Pickup Status Flags 2 - Internal Fault Alarm",
      "description": "Modbus 400520 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 205,
      "name": "Alarm Pickup Status Flags 2 - Serial COM1 Failure Alarm",
      "description": "Modbus 400520 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 206,
      "name": "Alarm Pickup Status Flags 2 - Serial COM2 Failure Alarm",
      "description": "Modbus 400520 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 207,
      "name": "Alarm Active Status Flags 3 - Clock Not Set Alarm",
      "description": "Modbus 400521 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 208,
      "name": "Alarm Active Status Flags 3 - Parameters Not Set Alarm",
      "description": "Modbus 400521 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 209,
      "name": "Alarm Active Status Flags 3 - Pulse Input 1 Alarm",
      "description": "Modbus 400521 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 210,
      "name": "Alarm Active Status Flags 3 - Current THD Alarm",
      "description": "Modbus 400521 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 211,
      "name": "Alarm Active Status Flags 3 - Voltage THD Alarm",
      "description": "Modbus 400521 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 212,
      "name": "Alarm Active Status Flags 3 - Analog Input Main Alarm",
      "description": "Modbus 400521 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 213,
      "name": "Alarm Active Status Flags 3 - Analog Input Alt Alarm",
      "description": "Modbus 400521 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 214,
      "name": "Alarm Active Status Flags 3 - Data Log 1",
      "description": "Modbus 400521 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 215,
      "name": "Alarm Active Status Flags 3 - Data Log 2",
      "description": "Modbus 400521 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 216,
      "name": "Alarm Active Status Flags 3 - Negative Real Power Demand Alarm",
      "description": "Modbus 400521 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 217,
      "name": "Alarm Active Status Flags 3 - Negative Reactive Power Demand Alarm",
      "description": "Modbus 400521 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 218,
      "name": "Alarm Active Status Flags 3 - Pulse Input 2 Alarm",
      "description": "Modbus 400521 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 219,
      "name": "Alarm Active Status Flags 3 - Pulse Input 3 Alarm",
      "description": "Modbus 400521 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 220,
      "name": "Alarm Active Status Flags 3 - Pulse Input 4 Alarm",
      "description": "Modbus 400521 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 221,
      "name": "Alarm Active Status Flags 3 - Totalized Pulse In Alarm",
      "description": "Modbus 400521 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 222,
      "name": "Alarm Active Status Flags 3 - Time Alarm",
      "description": "Modbus 400521 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 223,
      "name": "Alarm Pickup Status Flags 3 - Clock Not Set Alarm",
      "description": "Modbus 400522 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 224,
      "name": "Alarm Pickup Status Flags 3 - Parameters Not Set Alarm",
      "description": "Modbus 400522 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 225,
      "name": "Alarm Pickup Status Flags 3 - Pulse Input 1 Alarm",
      "description": "Modbus 400522 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 226,
      "name": "Alarm Pickup Status Flags 3 - Current THD Alarm",
      "description": "Modbus 400522 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 227,
      "name": "Alarm Pickup Status Flags 3 - Voltage THD Alarm",
      "description": "Modbus 400522 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 228,
      "name": "Alarm Pickup Status Flags 3 - Analog Input Main Alarm",
      "description": "Modbus 400522 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 229,
      "name": "Alarm Pickup Status Flags 3 - Analog Input Alt Alarm",
      "description": "Modbus 400522 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 230,
      "name": "Alarm Pickup Status Flags 3 - Data Log 1",
      "description": "Modbus 400522 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 231,
      "name": "Alarm Pickup Status Flags 3 - Data Log 2",
      "description": "Modbus 400522 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 232,
      "name": "Alarm Pickup Status Flags 3 - Negative Real Power Demand Alarm",
      "description": "Modbus 400522 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 233,
      "name": "Alarm Pickup Status Flags 3 - Negative Reactive Power Demand Alarm",
      "description": "Modbus 400522 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 234,
      "name": "Alarm Pickup Status Flags 3 - Pulse Input 2 Alarm",
      "description": "Modbus 400522 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 235,
      "name": "Alarm Pickup Status Flags 3 - Pulse Input 3 Alarm",
      "description": "Modbus 400522 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 236,
      "name": "Alarm Pickup Status Flags 3 - Pulse Input 4 Alarm",
      "description": "Modbus 400522 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 237,
      "name": "Alarm Pickup Status Flags 3 - Totalized Pulse In Alarm",
      "description": "Modbus 400522 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 238,
      "name": "Alarm Pickup Status Flags 3 - Time Alarm",
      "description": "Modbus 400522 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 239,
      "name": "Aux 1 Active Status Flags 1 - Phase Undercurrent Alarm",
      "description": "Modbus 400523 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 240,
      "name": "Aux 1 Active Status Flags 1 - Phase Overcurrent Alarm",
      "description": "Modbus 400523 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 241,
      "name": "Aux 1 Active Status Flags 1 - Neutral Overcurrent Alarm",
      "description": "Modbus 400523 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 242,
      "name": "Aux 1 Active Status Flags 1 - Undervoltage Alarm",
      "description": "Modbus 400523 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 243,
      "name": "Aux 1 Active Status Flags 1 - Overvoltage Alarm",
      "description": "Modbus 400523 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 244,
      "name": "Aux 1 Active Status Flags 1 - Current Unbalance Alarm",
      "description": "Modbus 400523 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 245,
      "name": "Aux 1 Active Status Flags 1 - Voltage Unbalance Alarm",
      "description": "Modbus 400523 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 246,
      "name": "Aux 1 Active Status Flags 1 - Voltage Phase Reversal Alarm",
      "description": "Modbus 400523 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 247,
      "name": "Aux 1 Active Status Flags 1 - PF Lead Alarm 1",
      "description": "Modbus 400523 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 248,
      "name": "Aux 1 Active Status Flags 1 - PF Lead Alarm 2",
      "description": "Modbus 400523 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 249,
      "name": "Aux 1 Active Status Flags 1 - Power Factor Log Alarm 1",
      "description": "Modbus 400523 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 250,
      "name": "Aux 1 Active Status Flags 1 - Power Factor Log Alarm 2",
      "description": "Modbus 400523 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 251,
      "name": "Aux 1 Active Status Flags 1 - Positive Real Power Alarm",
      "description": "Modbus 400523 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 252,
      "name": "Aux 1 Active Status Flags 1 - Neg Real Power Alarm",
      "description": "Modbus 400523 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 253,
      "name": "Aux 1 Active Status Flags 1 - Pos Reactive Power Alarm",
      "description": "Modbus 400523 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 254,
      "name": "Aux 1 Active Status Flags 1 - Neg Reactive Powere Alarm",
      "description": "Modbus 400523 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 255,
      "name": "Aux 1 Pickup Status Flags 1 - Phase Undercurrent Alarm",
      "description": "Modbus 400524 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 256,
      "name": "Aux 1 Pickup Status Flags 1 - Phase Overcurrent Alarm",
      "description": "Modbus 400524 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 257,
      "name": "Aux 1 Pickup Status Flags 1 - Neutral Overcurrent Alarm",
      "description": "Modbus 400524 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 258,
      "name": "Aux 1 Pickup Status Flags 1 - Undervoltage Alarm",
      "description": "Modbus 400524 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 259,
      "name": "Aux 1 Pickup Status Flags 1 - Overvoltage Alarm",
      "description": "Modbus 400524 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 260,
      "name": "Aux 1 Pickup Status Flags 1 - Current Unbalance Alarm",
      "description": "Modbus 400524 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 261,
      "name": "Aux 1 Pickup Status Flags 1 - Voltage Unbalance Alarm",
      "description": "Modbus 400524 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 262,
      "name": "Aux 1 Pickup Status Flags 1 - Voltage Phase Reversal Alarm",
      "description": "Modbus 400524 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 263,
      "name": "Aux 1 Pickup Status Flags 1 - PF Lead Alarm 1",
      "description": "Modbus 400524 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 264,
      "name": "Aux 1 Pickup Status Flags 1 - PF Lead Alarm 2",
      "description": "Modbus 400524 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 265,
      "name": "Aux 1 Pickup Status Flags 1 - Power Factor Log Alarm 1",
      "description": "Modbus 400524 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 266,
      "name": "Aux 1 Pickup Status Flags 1 - Ppower Factor Log Alarm 2",
      "description": "Modbus 400524 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 267,
      "name": "Aux 1 Pickup Status Flags 1 - Positive Real Power Alarm",
      "description": "Modbus 400524 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 268,
      "name": "Aux 1 Pickup Status Flags 1 - Neg Real Power Alarm",
      "description": "Modbus 400524 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 269,
      "name": "Aux 1 Pickup Status Flags 1 - Pos Reactive Power Alarm",
      "description": "Modbus 400524 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 270,
      "name": "Aux 1 Pickup Status Flags 1 - Neg Reactive Powere Alarm",
      "description": "Modbus 400524 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 271,
      "name": "Aux 1 Active Status Flags 2 - Underfrequency Alarm",
      "description": "Modbus 400525 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 272,
      "name": "Aux 1 Active Status Flags 2 - Overfrequency Alarm",
      "description": "Modbus 400525 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 273,
      "name": "Aux 1 Active Status Flags 2 - Positive Real Power Demand Alarm",
      "description": "Modbus 400525 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 274,
      "name": "Aux 1 Active Status Flags 2 - Positive Reactive Power Demand Alarm",
      "description": "Modbus 400525 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 275,
      "name": "Aux 1 Active Status Flags 2 - Appartent Power Demand Alarm",
      "description": "Modbus 400525 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 276,
      "name": "Aux 1 Active Status Flags 2 - Ph A Current Demand Alarm",
      "description": "Modbus 400525 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 277,
      "name": "Aux 1 Active Status Flags 2 - Ph B Current Demand Alarm",
      "description": "Modbus 400525 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 278,
      "name": "Aux 1 Active Status Flags 2 - Ph C Current Demand Alarm",
      "description": "Modbus 400525 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 279,
      "name": "Aux 1 Active Status Flags 2 - Nuetral Current Demand Alarm",
      "description": "Modbus 400525 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 280,
      "name": "Aux 1 Active Status Flags 2 - Switch A Alarm",
      "description": "Modbus 400525 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 281,
      "name": "Aux 1 Active Status Flags 2 - Switch B Alarm",
      "description": "Modbus 400525 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 282,
      "name": "Aux 1 Active Status Flags 2 - Switch C Alarm",
      "description": "Modbus 400525 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 283,
      "name": "Aux 1 Active Status Flags 2 - Switch D Alarm",
      "description": "Modbus 400525 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 284,
      "name": "Aux 1 Active Status Flags 2 - Internal Fault Alarm",
      "description": "Modbus 400525 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 285,
      "name": "Aux 1 Active Status Flags 2 - Serial COM1 Failure Alarm",
      "description": "Modbus 400525 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 286,
      "name": "Aux 1 Active Status Flags 2 - Serial COM2 Failure Alarm",
      "description": "Modbus 400525 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 287,
      "name": "Aux 1 Pickup Status Flags 2 - Underfrequency Alarm",
      "description": "Modbus 400526 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 288,
      "name": "Aux 1 Pickup Status Flags 2 - Overfrequency Alarm",
      "description": "Modbus 400526 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 289,
      "name": "Aux 1 Pickup Status Flags 2 - Positive Real Power Demand Alarm",
      "description": "Modbus 400526 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 290,
      "name": "Aux 1 Pickup Status Flags 2 - Positive Reactive Power Demand Alarm",
      "description": "Modbus 400526 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 291,
      "name": "Aux 1 Pickup Status Flags 2 - Appartent Power Demand Alarm",
      "description": "Modbus 400526 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 292,
      "name": "Aux 1 Pickup Status Flags 2 - Ph A Current Demand Alarm",
      "description": "Modbus 400526 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 293,
      "name": "Aux 1 Pickup Status Flags 2 - Ph B Current Demand Alarm",
      "description": "Modbus 400526 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 294,
      "name": "Aux 1 Pickup Status Flags 2 - Ph C Current DemanD Alarm",
      "description": "Modbus 400526 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 295,
      "name": "Aux 1 Pickup Status Flags 2 - Nuetral Current Demand Alarm",
      "description": "Modbus 400526 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 296,
      "name": "Aux 1 Pickup Status Flags 2 - Switch A Alarm",
      "description": "Modbus 400526 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 297,
      "name": "Aux 1 Pickup Status Flags 2 - Switch B Alarm",
      "description": "Modbus 400526 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 298,
      "name": "Aux 1 Pickup Status Flags 2 - Switch C Alarm",
      "description": "Modbus 400526 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 299,
      "name": "Aux 1 Pickup Status Flags 2 - Switch D Alarm",
      "description": "Modbus 400526 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 300,
      "name": "Aux 1 Pickup Status Flags 2 - Internal Fault Alarm",
      "description": "Modbus 400526 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 301,
      "name": "Aux 1 Pickup Status Flags 2 - Serial COM1 Failure Alarm",
      "description": "Modbus 400526 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 302,
      "name": "Aux 1 Pickup Status Flags 2 - Serial COM2 Failure Alarm",
      "description": "Modbus 400526 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 303,
      "name": "Aux 1 Active Status Flags 3 - Clock Not Set Alarm",
      "description": "Modbus 400527 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 304,
      "name": "Aux 1 Active Status Flags 3 - Parameters Not Set Alarm",
      "description": "Modbus 400527 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 305,
      "name": "Aux 1 Active Status Flags 3 - Pulse Input 1 Alarm",
      "description": "Modbus 400527 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 306,
      "name": "Aux 1 Active Status Flags 3 - Current THD Alarm",
      "description": "Modbus 400527 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 307,
      "name": "Aux 1 Active Status Flags 3 - Voltage THD Alarm",
      "description": "Modbus 400527 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 308,
      "name": "Aux 1 Active Status Flags 3 - Analog Input Main Alarm",
      "description": "Modbus 400527 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 309,
      "name": "Aux 1 Active Status Flags 3 - Analog Input Alt Alarm",
      "description": "Modbus 400527 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 310,
      "name": "Aux 1 Active Status Flags 3 - Data Log 1",
      "description": "Modbus 400527 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 311,
      "name": "Aux 1 Active Status Flags 3 - Data Log 2",
      "description": "Modbus 400527 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 312,
      "name": "Aux 1 Active Status Flags 3 - Negative Real Power Demand Alarm",
      "description": "Modbus 400527 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 313,
      "name": "Aux 1 Active Status Flags 3 - Negative Reactive Power Demand Alarm",
      "description": "Modbus 400527 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 314,
      "name": "Aux 1 Active Status Flags 3 - Pulse Input 2 Alarm",
      "description": "Modbus 400527 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 315,
      "name": "Aux 1 Active Status Flags 3 - Pulse Input 3 Alarm",
      "description": "Modbus 400527 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 316,
      "name": "Aux 1 Active Status Flags 3 - Pulse Input 4 Alarm",
      "description": "Modbus 400527 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 317,
      "name": "Aux 1 Active Status Flags 3 - Totalized Pulse In Alarm",
      "description": "Modbus 400527 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 318,
      "name": "Aux 1 Active Status Flags 3 - Time Alarm",
      "description": "Modbus 400527 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 319,
      "name": "Aux 1 Pickup Status Flags 3 - Clock Not Set Alarm",
      "description": "Modbus 400528 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 320,
      "name": "Aux 1 Pickup Status Flags 3 - Parameters Not Set Alarm",
      "description": "Modbus 400528 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 321,
      "name": "Aux 1 Pickup Status Flags 3 - Pulse Input 1 Alarm",
      "description": "Modbus 400528 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 322,
      "name": "Aux 1 Pickup Status Flags 3 - Current THD Alarm",
      "description": "Modbus 400528 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 323,
      "name": "Aux 1 Pickup Status Flags 3 - Voltage THD Alarm",
      "description": "Modbus 400528 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 324,
      "name": "Aux 1 Pickup Status Flags 3 - Analog Input Main Alarm",
      "description": "Modbus 400528 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 325,
      "name": "Aux 1 Pickup Status Flags 3 - Analog Input Alt Alarm",
      "description": "Modbus 400528 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 326,
      "name": "Aux 1 Pickup Status Flags 3 - Data Log 1",
      "description": "Modbus 400528 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 327,
      "name": "Aux 1 Pickup Status Flags 3 - Data Log 2",
      "description": "Modbus 400528 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 328,
      "name": "Aux 1 Pickup Status Flags 3 - Negative Real Power Demand Alarm",
      "description": "Modbus 400528 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 329,
      "name": "Aux 1 Pickup Status Flags 3 - Negative Reactive Power Demand Alarm",
      "description": "Modbus 400528 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 330,
      "name": "Aux 1 Pickup Status Flags 3 - Pulse Input 2 Alarm",
      "description": "Modbus 400528 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 331,
      "name": "Aux 1 Pickup Status Flags 3 - Pulse Input 3 Alarm",
      "description": "Modbus 400528 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 332,
      "name": "Aux 1 Pickup Status Flags 3 - Pulse Input 4 Alarm",
      "description": "Modbus 400528 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 333,
      "name": "Aux 1 Pickup Status Flags 3 - Totalized Pulse In Alarm",
      "description": "Modbus 400528 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 334,
      "name": "Aux 1 Pickup Status Flags 3 - Time Alarm",
      "description": "Modbus 400528 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 335,
      "name": "Aux 2 Active Status Flags 1 - Phase Undercurrent Alarm",
      "description": "Modbus 400529 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 336,
      "name": "Aux 2 Active Status Flags 1 - Phase Overcurrent Alarm",
      "description": "Modbus 400529 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 337,
      "name": "Aux 2 Active Status Flags 1 - Neutral Overcurrent Alarm",
      "description": "Modbus 400529 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 338,
      "name": "Aux 2 Active Status Flags 1 - Undervoltage Alarm",
      "description": "Modbus 400529 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 339,
      "name": "Aux 2 Active Status Flags 1 - Overvoltage Alarm",
      "description": "Modbus 400529 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 340,
      "name": "Aux 2 Active Status Flags 1 - Current Unbalance Alarm",
      "description": "Modbus 400529 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 341,
      "name": "Aux 2 Active Status Flags 1 - Voltage Unbalance Alarm",
      "description": "Modbus 400529 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 342,
      "name": "Aux 2 Active Status Flags 1 - Voltage Phase Reversal Alarm",
      "description": "Modbus 400529 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 343,
      "name": "Aux 2 Active Status Flags 1 - PF Lead Alarm 1",
      "description": "Modbus 400529 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 344,
      "name": "Aux 2 Active Status Flags 1 - PF Lead Alarm 2",
      "description": "Modbus 400529 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 345,
      "name": "Aux 2 Active Status Flags 1 - Power Factor Log Alarm",
      "description": "Modbus 400529 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 346,
      "name": "Aux 2 Active Status Flags 1 - Ppower Factor Log Alarm",
      "description": "Modbus 400529 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 347,
      "name": "Aux 2 Active Status Flags 1 - Positive Real Power Alarm",
      "description": "Modbus 400529 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 348,
      "name": "Aux 2 Active Status Flags 1 - Neg Real Power Alarm",
      "description": "Modbus 400529 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 349,
      "name": "Aux 2 Active Status Flags 1 - Pos Reactive Power Alarm",
      "description": "Modbus 400529 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 350,
      "name": "Aux 2 Active Status Flags 1 - Neg Reactive Powere Alarm",
      "description": "Modbus 400529 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 351,
      "name": "Aux 2 Pickup Status Flags 1 - Phase Undercurrent Alarm",
      "description": "Modbus 400530 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 352,
      "name": "Aux 2 Pickup Status Flags 1 - Phase Overcurrent Alarm",
      "description": "Modbus 400530 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 353,
      "name": "Aux 2 Pickup Status Flags 1 - Neutral Overcurrent Alarm",
      "description": "Modbus 400530 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 354,
      "name": "Aux 2 Pickup Status Flags 1 - Undervoltage Alarm",
      "description": "Modbus 400530 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 355,
      "name": "Aux 2 Pickup Status Flags 1 - Overvoltage Alarm",
      "description": "Modbus 400530 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 356,
      "name": "Aux 2 Pickup Status Flags 1 - Current Unbalance Alarm",
      "description": "Modbus 400530 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 357,
      "name": "Aux 2 Pickup Status Flags 1 - Voltage Unbalance Alarm",
      "description": "Modbus 400530 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 358,
      "name": "Aux 2 Pickup Status Flags 1 - Voltage Phase Reversal Alarm",
      "description": "Modbus 400530 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 359,
      "name": "Aux 2 Pickup Status Flags 1 - PF Lead Alarm 1",
      "description": "Modbus 400530 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 360,
      "name": "Aux 2 Pickup Status Flags 1 - PF Lead Alarm 2",
      "description": "Modbus 400530 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 361,
      "name": "Aux 2 Pickup Status Flags 1 - Power Factor Log Alarm",
      "description": "Modbus 400530 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 362,
      "name": "Aux 2 Pickup Status Flags 1 - Power Factor Log Alarm 2",
      "description": "Modbus 400530 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 363,
      "name": "Aux 2 Pickup Status Flags 1 - Positive Real Power Alarm",
      "description": "Modbus 400530 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 364,
      "name": "Aux 2 Pickup Status Flags 1 - Neg Real Power Alarm",
      "description": "Modbus 400530 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 365,
      "name": "Aux 2 Pickup Status Flags 1 - Pos Reactive Power Alarm",
      "description": "Modbus 400530 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 366,
      "name": "Aux 2 Pickup Status Flags 1 - Neg Reactive Powere Alarm",
      "description": "Modbus 400530 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 367,
      "name": "Aux 2 Active Status Flags 2 - Underfrequency Alarm",
      "description": "Modbus 400531 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 368,
      "name": "Aux 2 Active Status Flags 2 - Overfrequency Alarm",
      "description": "Modbus 400531 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 369,
      "name": "Aux 2 Active Status Flags 2 - Positive Real Power Demand Alarm",
      "description": "Modbus 400531 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 370,
      "name": "Aux 2 Active Status Flags 2 - Positive Reactive Power Demand Alarm",
      "description": "Modbus 400531 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 371,
      "name": "Aux 2 Active Status Flags 2 - Appartent Power Demand Alarm",
      "description": "Modbus 400531 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 372,
      "name": "Aux 2 Active Status Flags 2 - Ph A Current Demand Alarm",
      "description": "Modbus 400531 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 373,
      "name": "Aux 2 Active Status Flags 2 - Ph B Current Demand Alarm",
      "description": "Modbus 400531 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 374,
      "name": "Aux 2 Active Status Flags 2 - Ph C Current DemanD Alarm",
      "description": "Modbus 400531 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 375,
      "name": "Aux 2 Active Status Flags 2 - Nuetral Current Demand Alarm",
      "description": "Modbus 400531 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 376,
      "name": "Aux 2 Active Status Flags 2 - Switch A Alarm",
      "description": "Modbus 400531 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 377,
      "name": "Aux 2 Active Status Flags 2 - Switch B Alarm",
      "description": "Modbus 400531 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 378,
      "name": "Aux 2 Active Status Flags 2 - Switch C Alarm",
      "description": "Modbus 400531 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 379,
      "name": "Aux 2 Active Status Flags 2 - Switch D Alarm",
      "description": "Modbus 400531 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 380,
      "name": "Aux 2 Active Status Flags 2 - Internal Fault Alarm",
      "description": "Modbus 400531 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 381,
      "name": "Aux 2 Active Status Flags 2 - Serial COM1 Failure Alarm",
      "description": "Modbus 400531 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 382,
      "name": "Aux 2 Active Status Flags 2 - Serial COM2 Failure Alarm",
      "description": "Modbus 400531 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 383,
      "name": "Aux 2 Pickup Status Flags 2 - Underfrequency Alarm",
      "description": "Modbus 400532 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 384,
      "name": "Aux 2 Pickup Status Flags 2 - Overfrequency Alarm",
      "description": "Modbus 400532 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 385,
      "name": "Aux 2 Pickup Status Flags 2 - Positive Real Power Demand Alarm",
      "description": "Modbus 400532 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 386,
      "name": "Aux 2 Pickup Status Flags 2 - Positive Reactive Power Demand Alarm",
      "description": "Modbus 400532 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 387,
      "name": "Aux 2 Pickup Status Flags 2 - Appartent Power Demand Alarm",
      "description": "Modbus 400532 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 388,
      "name": "Aux 2 Pickup Status Flags 2 - Ph A Current Demand Alarm",
      "description": "Modbus 400532 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 389,
      "name": "Aux 2 Pickup Status Flags 2 - Ph B Current Demand Alarm",
      "description": "Modbus 400532 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 390,
      "name": "Aux 2 Pickup Status Flags 2 - Ph C Current DemanD Alarm",
      "description": "Modbus 400532 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 391,
      "name": "Aux 2 Pickup Status Flags 2 - Nuetral Current Demand Alarm",
      "description": "Modbus 400532 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 392,
      "name": "Aux 2 Pickup Status Flags 2 - Switch A Alarm",
      "description": "Modbus 400532 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 393,
      "name": "Aux 2 Pickup Status Flags 2 - Switch B Alarm",
      "description": "Modbus 400532 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 394,
      "name": "Aux 2 Pickup Status Flags 2 - Switch C Alarm",
      "description": "Modbus 400532 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 395,
      "name": "Aux 2 Pickup Status Flags 2 - Switch D Alarm",
      "description": "Modbus 400532 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 396,
      "name": "Aux 2 Pickup Status Flags 2 - Internal Fault Alarm",
      "description": "Modbus 400532 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 397,
      "name": "Aux 2 Pickup Status Flags 2 - Serial COM1 Failure Alarm",
      "description": "Modbus 400532 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 398,
      "name": "Aux 2 Pickup Status Flags 2 - Serial COM2 Failure Alarm",
      "description": "Modbus 400532 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 399,
      "name": "Aux 2 Active Status Flags 3 - Clock Not Set Alarm",
      "description": "Modbus 400533 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 400,
      "name": "Aux 2 Active Status Flags 3 - Parameters Not Set Alarm",
      "description": "Modbus 400533 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 401,
      "name": "Aux 2 Active Status Flags 3 - Pulse Input 1 Alarm",
      "description": "Modbus 400533 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 402,
      "name": "Aux 2 Active Status Flags 3 - Current THD Alarm",
      "description": "Modbus 400533 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 403,
      "name": "Aux 2 Active Status Flags 3 - Voltage THD Alarm",
      "description": "Modbus 400533 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 404,
      "name": "Aux 2 Active Status Flags 3 - Analog Input Main Alarm",
      "description": "Modbus 400533 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 405,
      "name": "Aux 2 Active Status Flags 3 - Analog Input Alt Alarm",
      "description": "Modbus 400533 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 406,
      "name": "Aux 2 Active Status Flags 3 - Data Log 1",
      "description": "Modbus 400533 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 407,
      "name": "Aux 2 Active Status Flags 3 - Data Log 2",
      "description": "Modbus 400533 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 408,
      "name": "Aux 2 Active Status Flags 3 - Negative Real Power Demand Alarm",
      "description": "Modbus 400533 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 409,
      "name": "Aux 2 Active Status Flags 3 - Negative Reactive Power Demand Alarm",
      "description": "Modbus 400533 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 410,
      "name": "Aux 2 Active Status Flags 3 - Pulse Input 2 Alarm",
      "description": "Modbus 400533 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 411,
      "name": "Aux 2 Active Status Flags 3 - Pulse Input 3 Alarm",
      "description": "Modbus 400533 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 412,
      "name": "Aux 2 Active Status Flags 3 - Pulse Input 4 Alarm",
      "description": "Modbus 400533 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 413,
      "name": "Aux 2 Active Status Flags 3 - Totalized Pulse In Alarm",
      "description": "Modbus 400533 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 414,
      "name": "Aux 2 Active Status Flags 3 - Time Alarm",
      "description": "Modbus 400533 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 415,
      "name": "Aux 2 Pickup Status Flags 3 - Clock Not Set Alarm",
      "description": "Modbus 400534 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 416,
      "name": "Aux 2 Pickup Status Flags 3 - Parameters Not Set Alarm",
      "description": "Modbus 400534 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 417,
      "name": "Aux 2 Pickup Status Flags 3 - Pulse Input 1 Alarm",
      "description": "Modbus 400534 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 418,
      "name": "Aux 2 Pickup Status Flags 3 - Current THD Alarm",
      "description": "Modbus 400534 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 419,
      "name": "Aux 2 Pickup Status Flags 3 - Voltage THD Alarm",
      "description": "Modbus 400534 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 420,
      "name": "Aux 2 Pickup Status Flags 3 - Analog Input Main Alarm",
      "description": "Modbus 400534 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 421,
      "name": "Aux 2 Pickup Status Flags 3 - Analog Input Alt Alarm",
      "description": "Modbus 400534 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 422,
      "name": "Aux 2 Pickup Status Flags 3 - Data Log 1",
      "description": "Modbus 400534 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 423,
      "name": "Aux 2 Pickup Status Flags 3 - Data Log 2",
      "description": "Modbus 400534 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 424,
      "name": "Aux 2 Pickup Status Flags 3 - Negative Real Power Demand Alarm",
      "description": "Modbus 400534 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 425,
      "name": "Aux 2 Pickup Status Flags 3 - Negative Reactive Power Demand Alarm",
      "description": "Modbus 400534 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 426,
      "name": "Aux 2 Pickup Status Flags 3 - Pulse Input 2 Aux 2",
      "description": "Modbus 400534 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 427,
      "name": "Aux 2 Pickup Status Flags 3 - Pulse Input 3 Alarm",
      "description": "Modbus 400534 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 428,
      "name": "Aux 2 Pickup Status Flags 3 - Pulse Input 4 Alarm",
      "description": "Modbus 400534 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 429,
      "name": "Aux 2 Pickup Status Flags 3 - Totalized Pulse In Alarm",
      "description": "Modbus 400534 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 430,
      "name": "Aux 2 Pickup Status Flags 3 - Time Alarm",
      "description": "Modbus 400534 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 431,
      "name": "Aux 3 Active Status Flags 1 - Phase Undercurrent Alarm",
      "description": "Modbus 400535 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 432,
      "name": "Aux 3 Active Status Flags 1 - Phase Overcurrent Alarm",
      "description": "Modbus 400535 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 433,
      "name": "Aux 3 Active Status Flags 1 - Neutral Overcurrent Alarm",
      "description": "Modbus 400535 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 434,
      "name": "Aux 3 Active Status Flags 1 - Undervoltage Alarm",
      "description": "Modbus 400535 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 435,
      "name": "Aux 3 Active Status Flags 1 - Overvoltage Alarm",
      "description": "Modbus 400535 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 436,
      "name": "Aux 3 Active Status Flags 1 - Current Unbalance Alarm",
      "description": "Modbus 400535 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 437,
      "name": "Aux 3 Active Status Flags 1 - Voltage Unbalance Alarm",
      "description": "Modbus 400535 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 438,
      "name": "Aux 3 Active Status Flags 1 - Voltage Phase Reversal Alarm",
      "description": "Modbus 400535 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 439,
      "name": "Aux 3 Active Status Flags 1 - PF Lead Alarm 1",
      "description": "Modbus 400535 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 440,
      "name": "Aux 3 Active Status Flags 1 - PF Lead Alarm 2",
      "description": "Modbus 400535 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 441,
      "name": "Aux 3 Active Status Flags 1 - Power Factor Log Alarm",
      "description": "Modbus 400535 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 442,
      "name": "Aux 3 Active Status Flags 1 - Ppower Factor Log Alarm",
      "description": "Modbus 400535 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 443,
      "name": "Aux 3 Active Status Flags 1 - Positive Real Power Alarm",
      "description": "Modbus 400535 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 444,
      "name": "Aux 3 Active Status Flags 1 - Neg Real Power Alarm",
      "description": "Modbus 400535 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 445,
      "name": "Aux 3 Active Status Flags 1 - Pos Reactive Power Alarm",
      "description": "Modbus 400535 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 446,
      "name": "Aux 3 Active Status Flags 1 - Neg Reactive Powere Alarm",
      "description": "Modbus 400535 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 447,
      "name": "Aux 3 Pickup Status Flags 1 - Phase Undercurrent Alarm",
      "description": "Modbus 400536 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 448,
      "name": "Aux 3 Pickup Status Flags 1 - Phase Overcurrent Alarm",
      "description": "Modbus 400536 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 449,
      "name": "Aux 3 Pickup Status Flags 1 - Neutral Overcurrent Alarm",
      "description": "Modbus 400536 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 450,
      "name": "Aux 3 Pickup Status Flags 1 - Undervoltage Alarm",
      "description": "Modbus 400536 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 451,
      "name": "Aux 3 Pickup Status Flags 1 - Overvoltage Alarm",
      "description": "Modbus 400536 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 452,
      "name": "Aux 3 Pickup Status Flags 1 - Current Unbalance Alarm",
      "description": "Modbus 400536 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 453,
      "name": "Aux 3 Pickup Status Flags 1 - Voltage Unbalance Alarm",
      "description": "Modbus 400536 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 454,
      "name": "Aux 3 Pickup Status Flags 1 - Voltage Phase Reversal Alarm",
      "description": "Modbus 400536 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 455,
      "name": "Aux 3 Pickup Status Flags 1 - PF Lead Alarm 1",
      "description": "Modbus 400536 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 456,
      "name": "Aux 3 Pickup Status Flags 1 - PF Lead Alarm 2",
      "description": "Modbus 400536 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 457,
      "name": "Aux 3 Pickup Status Flags 1 - Power Factor Log Alarm",
      "description": "Modbus 400536 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 458,
      "name": "Aux 3 Pickup Status Flags 1 - Power Factor Log Alarm 2",
      "description": "Modbus 400536 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 459,
      "name": "Aux 3 Pickup Status Flags 1 - Positive Real Power Alarm",
      "description": "Modbus 400536 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 460,
      "name": "Aux 3 Pickup Status Flags 1 - Neg Real Power Alarm",
      "description": "Modbus 400536 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 461,
      "name": "Aux 3 Pickup Status Flags 1 - Pos Reactive Power Alarm",
      "description": "Modbus 400536 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 462,
      "name": "Aux 3 Pickup Status Flags 1 - Neg Reactive Powere Alarm",
      "description": "Modbus 400536 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 463,
      "name": "Aux 3 Active Status Flags 2 - Underfrequency Alarm",
      "description": "Modbus 400537 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 464,
      "name": "Aux 3 Active Status Flags 2 - Overfrequency Alarm",
      "description": "Modbus 400537 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 465,
      "name": "Aux 3 Active Status Flags 2 - Positive Real Power Demand Alarm",
      "description": "Modbus 400537 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 466,
      "name": "Aux 3 Active Status Flags 2 - Positive Reactive Power Demand Alarm",
      "description": "Modbus 400537 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 467,
      "name": "Aux 3 Active Status Flags 2 - Appartent Power Demand Alarm",
      "description": "Modbus 400537 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 468,
      "name": "Aux 3 Active Status Flags 2 - Ph A Current Demand Alarm",
      "description": "Modbus 400537 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 469,
      "name": "Aux 3 Active Status Flags 2 - Ph B Current Demand Alarm",
      "description": "Modbus 400537 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 470,
      "name": "Aux 3 Active Status Flags 2 - Ph C Current DemanD Alarm",
      "description": "Modbus 400537 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 471,
      "name": "Aux 3 Active Status Flags 2 - Nuetral Current Demand Alarm",
      "description": "Modbus 400537 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 472,
      "name": "Aux 3 Active Status Flags 2 - Switch A Alarm",
      "description": "Modbus 400537 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 473,
      "name": "Aux 3 Active Status Flags 2 - Switch B Alarm",
      "description": "Modbus 400537 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 474,
      "name": "Aux 3 Active Status Flags 2 - Switch C Alarm",
      "description": "Modbus 400537 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 475,
      "name": "Aux 3 Active Status Flags 2 - Switch D Alarm",
      "description": "Modbus 400537 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 476,
      "name": "Aux 3 Active Status Flags 2 - Internal Fault Alarm",
      "description": "Modbus 400537 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 477,
      "name": "Aux 3 Active Status Flags 2 - Serial COM1 Failure Alarm",
      "description": "Modbus 400537 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 478,
      "name": "Aux 3 Active Status Flags 2 - Serial COM2 Failure Alarm",
      "description": "Modbus 400537 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 479,
      "name": "Aux 3 Pickup Status Flags 2 - Underfrequency Alarm",
      "description": "Modbus 400538 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 480,
      "name": "Aux 3 Pickup Status Flags 2 - Overfrequency Alarm",
      "description": "Modbus 400538 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 481,
      "name": "Aux 3 Pickup Status Flags 2 - Positive Real Power Demand Alarm",
      "description": "Modbus 400538 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 482,
      "name": "Aux 3 Pickup Status Flags 2 - Positive Reactive Power Demand Alarm",
      "description": "Modbus 400538 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 483,
      "name": "Aux 3 Pickup Status Flags 2 - Appartent Power Demand Alarm",
      "description": "Modbus 400538 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 484,
      "name": "Aux 3 Pickup Status Flags 2 - Ph A Current Demand Alarm",
      "description": "Modbus 400538 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 485,
      "name": "Aux 3 Pickup Status Flags 2 - Ph B Current Demand Alarm",
      "description": "Modbus 400538 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 486,
      "name": "Aux 3 Pickup Status Flags 2 - Ph C Current DemanD Alarm",
      "description": "Modbus 400538 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 487,
      "name": "Aux 3 Pickup Status Flags 2 - Nuetral Current Demand Alarm",
      "description": "Modbus 400538 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 488,
      "name": "Aux 3 Pickup Status Flags 2 - Switch A Alarm",
      "description": "Modbus 400538 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 489,
      "name": "Aux 3 Pickup Status Flags 2 - Switch B Alarm",
      "description": "Modbus 400538 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 490,
      "name": "Aux 3 Pickup Status Flags 2 - Switch C Alarm",
      "description": "Modbus 400538 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 491,
      "name": "Aux 3 Pickup Status Flags 2 - Switch D Alarm",
      "description": "Modbus 400538 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 492,
      "name": "Aux 3 Pickup Status Flags 2 - Internal Fault Alarm",
      "description": "Modbus 400538 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 493,
      "name": "Aux 3 Pickup Status Flags 2 - Serial COM1 Failure Alarm",
      "description": "Modbus 400538 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 494,
      "name": "Aux 3 Pickup Status Flags 2 - Serial COM2 Failure Alarm",
      "description": "Modbus 400538 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 495,
      "name": "Aux 3 Active Status Flags 3 - Clock Not Set Alarm",
      "description": "Modbus 400539 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 496,
      "name": "Aux 3 Active Status Flags 3 - Parameters Not Set Alarm",
      "description": "Modbus 400539 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 497,
      "name": "Aux 3 Active Status Flags 3 - Pulse Input 1 Alarm",
      "description": "Modbus 400539 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 498,
      "name": "Aux 3 Active Status Flags 3 - Current THD Alarm",
      "description": "Modbus 400539 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 499,
      "name": "Aux 3 Active Status Flags 3 - Voltage THD Alarm",
      "description": "Modbus 400539 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 500,
      "name": "Aux 3 Active Status Flags 3 - Analog Input Main Alarm",
      "description": "Modbus 400539 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 501,
      "name": "Aux 3 Active Status Flags 3 - Analog Input Alt Alarm",
      "description": "Modbus 400539 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 502,
      "name": "Aux 3 Active Status Flags 3 - Data Log 1",
      "description": "Modbus 400539 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 503,
      "name": "Aux 3 Active Status Flags 3 - Data Log 2",
      "description": "Modbus 400539 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 504,
      "name": "Aux 3 Active Status Flags 3 - Negative Real Power Demand Alarm",
      "description": "Modbus 400539 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 505,
      "name": "Aux 3 Active Status Flags 3 - Negative Reactive Power Demand Alarm",
      "description": "Modbus 400539 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 506,
      "name": "Aux 3 Active Status Flags 3 - Pulse Input 2 Alarm",
      "description": "Modbus 400539 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 507,
      "name": "Aux 3 Active Status Flags 3 - Pulse Input 3 Alarm",
      "description": "Modbus 400539 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 508,
      "name": "Aux 3 Active Status Flags 3 - Pulse Input 4 Alarm",
      "description": "Modbus 400539 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 509,
      "name": "Aux 3 Active Status Flags 3 - Totalized Pulse In Alarm",
      "description": "Modbus 400539 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 510,
      "name": "Aux 3 Active Status Flags 3 - Time Alarm",
      "description": "Modbus 400539 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 511,
      "name": "Aux 3 Pickup Status Flags 3 - Clock Not Set Alarm",
      "description": "Modbus 400540 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 512,
      "name": "Aux 3 Pickup Status Flags 3 - Parameters Not Set Alarm",
      "description": "Modbus 400540 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 513,
      "name": "Aux 3 Pickup Status Flags 3 - Pulse Input 1 Alarm",
      "description": "Modbus 400540 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 514,
      "name": "Aux 3 Pickup Status Flags 3 - Current THD Alarm",
      "description": "Modbus 400540 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 515,
      "name": "Aux 3 Pickup Status Flags 3 - Voltage THD Alarm",
      "description": "Modbus 400540 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 516,
      "name": "Aux 3 Pickup Status Flags 3 - Analog Input Main Alarm",
      "description": "Modbus 400540 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 517,
      "name": "Aux 3 Pickup Status Flags 3 - Analog Input Alt Alarm",
      "description": "Modbus 400540 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 518,
      "name": "Aux 3 Pickup Status Flags 3 - Data Log 1",
      "description": "Modbus 400540 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 519,
      "name": "Aux 3 Pickup Status Flags 3 - Data Log 2",
      "description": "Modbus 400540 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 520,
      "name": "Aux 3 Pickup Status Flags 3 - Negative Real Power Demand Alarm",
      "description": "Modbus 400540 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 521,
      "name": "Aux 3 Pickup Status Flags 3 - Negative Reactive Power Demand Alarm",
      "description": "Modbus 400540 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 522,
      "name": "Aux 3 Pickup Status Flags 3 - Pulse Input 2 Aux 3",
      "description": "Modbus 400540 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 523,
      "name": "Aux 3 Pickup Status Flags 3 - Pulse Input 3 Alarm",
      "description": "Modbus 400540 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 524,
      "name": "Aux 3 Pickup Status Flags 3 - Pulse Input 4 Alarm",
      "description": "Modbus 400540 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 525,
      "name": "Aux 3 Pickup Status Flags 3 - Totalized Pulse In Alarm",
      "description": "Modbus 400540 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 526,
      "name": "Aux 3 Pickup Status Flags 3 - Time Alarm",
      "description": "Modbus 400540 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 527,
      "name": "Alarm Present",
      "description": "Modbus 400541 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 528,
      "name": "Clock Not Set",
      "description": "Modbus 400541 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 529,
      "name": "Clock Drifting",
      "description": "Modbus 400541 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 530,
      "name": "Data Log 1 Running",
      "description": "Modbus 400541 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 531,
      "name": "Data Log 2 Running",
      "description": "Modbus 400541 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
