{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "Kohler Decision-Maker 550 generator controller via BASgatewayLX",
  "short_model": "BASgatewayLX Kohler DEC 550",
  "model_slug": "basgatewaylx-kohler-decision-maker-550",
  "aliases": [
    "Decision-Maker 550",
    "DEC 550",
    "Kohler DM550",
    "Kohler genset Modbus"
  ],
  "equipment_type": "Generator set controller",
  "applies_to": "Kohler generator sets with the Decision-Maker 550 controller on Modbus, read by a BASgatewayLX.",
  "summary": "Gateway profile for the Kohler Decision-Maker 550: 133 objects (76 AI, 29 AO, 28 BI), 59 polled by default. It reads line voltages and currents, frequency, kW, kVAR, kVA and PF per phase, engine oil, coolant, fuel and intake values, ECM status and fault codes, remote start/e-stop/low-coolant inputs and run-time totals. Time delays, voltage/frequency settings and the operating mode are unpolled outputs.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile Kohler_Dec_Maker_550_Controller_a_LX.csv; the profile maps the registers in the Decision-Maker 550 Modbus register list (https://www.ccontrols.com/support/dp/tp6113.pdf).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "Only 59 of the 133 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile Kohler_Dec_Maker_550_Controller_a",
    "doc_number": "Kohler_Dec_Maker_550_Controller_a_LX.csv",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/Kohler_Decision_Maker_550_Modbus%20Profile.zip"
  },
  "integration": {
    "summary": "Read total kW, frequency, voltages and engine values plus the e-stop and remote-start inputs. Settings outputs are unpolled; leave them unless you manage the controller from the BMS.",
    "minimum_points": [
      {
        "ref": "AI 11",
        "name": "Total kW",
        "why": "Total kW"
      },
      {
        "ref": "AI 12",
        "name": "Percent of Rated kW",
        "why": "Percent of rated kW"
      },
      {
        "ref": "AI 10",
        "name": "Frequency",
        "why": "Frequency"
      },
      {
        "ref": "AI 1",
        "name": "LI - L2 Voltage",
        "why": "L1-L2 voltage"
      },
      {
        "ref": "AI 7",
        "name": "LI Current",
        "why": "L1 current"
      },
      {
        "ref": "AI 31",
        "name": "Engine Speed",
        "why": "Engine speed"
      },
      {
        "ref": "AI 30",
        "name": "Coolant Temperature",
        "why": "Coolant temperature"
      },
      {
        "ref": "AI 29",
        "name": "Oil Pressure",
        "why": "Oil pressure"
      },
      {
        "ref": "BI 56",
        "name": "Remote start contacts",
        "why": "Remote start contacts closed"
      },
      {
        "ref": "BI 57",
        "name": "Emergency stop",
        "why": "Emergency stop active"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": [
      "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "LI - L2 Voltage",
      "description": "Modbus 400001",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "L2 - L3 Voltage",
      "description": "Modbus 400002",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "L3 - LI Voltage",
      "description": "Modbus 400003",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "LI - LO Voltage",
      "description": "Modbus 400004",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "L2 - LO Voltage",
      "description": "Modbus 400005",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "L3 - LO Voltage",
      "description": "Modbus 400006",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "LI Current",
      "description": "Modbus 400007",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "L2 Current",
      "description": "Modbus 400008",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "L3 Current",
      "description": "Modbus 400009",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Frequency",
      "description": "Modbus 400010",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Total kW",
      "description": "Modbus 400011",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Percent of Rated kW",
      "description": "Modbus 400012",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Total Power Factor",
      "description": "Modbus 400013",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "LI kW",
      "description": "Modbus 400014",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "LI Power Factor",
      "description": "Modbus 400015",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "L2 kW",
      "description": "Modbus 400016",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "L2 Power Factor",
      "description": "Modbus 400017",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "L3 kW",
      "description": "Modbus 400018",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "L3 Power Factor",
      "description": "Modbus 400019",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Total kVAR",
      "description": "Modbus 400020",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "LI kVAR",
      "description": "Modbus 400021",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "L2 kVAR",
      "description": "Modbus 400022",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "L3 kVAR",
      "description": "Modbus 400023",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Total kVA",
      "description": "Modbus 400024",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "LI kVA",
      "description": "Modbus 400025",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "L2 kVA",
      "description": "Modbus 400026",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "L3 kVA",
      "description": "Modbus 400027",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Current Lead/Lag",
      "description": "Modbus 400028",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Oil Pressure",
      "description": "Modbus 400033",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Coolant Temperature",
      "description": "Modbus 400034",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Engine Speed",
      "description": "Modbus 400035",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Local Battery Voltage",
      "description": "Modbus 400036",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Fuel Pressure",
      "description": "Modbus 400037",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Fuel Temperature",
      "description": "Modbus 400038",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Fuel Rate",
      "description": "Modbus 400039",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Used Last Run",
      "description": "Modbus 400040",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Coolant Pressure",
      "description": "Modbus 400041",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Coolant Level",
      "description": "Modbus 400042",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Lube Oil Temperature",
      "description": "Modbus 400043",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Oil Level",
      "description": "Modbus 400044",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Crankcase Pressure",
      "description": "Modbus 400045",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Ambient Temperature",
      "description": "Modbus 400046",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "ECM Battery Voltage",
      "description": "Modbus 400047",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "ECM Status",
      "description": "Modbus 400048",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Intake Air Temperature",
      "description": "Modbus 400049",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Intake Air Pressure",
      "description": "Modbus 400050",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "MDEC/ADEC Fault Codes",
      "description": "Modbus 400051",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Analog Input 00 (Battery Voltage)*",
      "description": "Modbus 400061; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Analog Input 01*",
      "description": "Modbus 400062; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Analog Input 02*",
      "description": "Modbus 400063; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Analog Input 03*",
      "description": "Modbus 400064; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Analog Input 04*",
      "description": "Modbus 400065; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Analog Input 05*",
      "description": "Modbus 400066; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Analog Input 06*",
      "description": "Modbus 400067; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Analog Input 07*",
      "description": "Modbus 400068; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "Remote start contacts",
      "description": "Modbus 400077 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "Emergency stop",
      "description": "Modbus 400077 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 58,
      "name": "Low coolant level",
      "description": "Modbus 400077 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 59,
      "name": "Digital Input # 1",
      "description": "Modbus 400077 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 60,
      "name": "Digital Input # 2",
      "description": "Modbus 400077 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 61,
      "name": "Digital Input # 3",
      "description": "Modbus 400077 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 62,
      "name": "Digital Input # 4",
      "description": "Modbus 400077 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 63,
      "name": "Digital Input # 5",
      "description": "Modbus 400077 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 64,
      "name": "Digital Input # 6",
      "description": "Modbus 400077 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 65,
      "name": "Digital Input # 7",
      "description": "Modbus 400077 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 66,
      "name": "Digital Input # 8",
      "description": "Modbus 400077 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 67,
      "name": "Digital Input # 9",
      "description": "Modbus 400077 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 68,
      "name": "Digital Input # 10",
      "description": "Modbus 400077 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 69,
      "name": "Digital Input # 11",
      "description": "Modbus 400077 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 70,
      "name": "Digital Input # 12",
      "description": "Modbus 400077 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 71,
      "name": "Digital Input # 13",
      "description": "Modbus 400077 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 72,
      "name": "Digital Input # 14",
      "description": "Modbus 400078 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 73,
      "name": "Digital Input # 15",
      "description": "Modbus 400078 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 74,
      "name": "Digital Input # 16",
      "description": "Modbus 400078 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 75,
      "name": "Digital Input # 17",
      "description": "Modbus 400078 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 76,
      "name": "Digital Input # 18",
      "description": "Modbus 400078 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 77,
      "name": "Digital Input # 19",
      "description": "Modbus 400078 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 78,
      "name": "Digital Input # 20",
      "description": "Modbus 400078 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 79,
      "name": "Digital Input # 21",
      "description": "Modbus 400078 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 80,
      "name": "DDEC Flag",
      "description": "Modbus 400078 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 81,
      "name": "MDEC/ADEC Flag",
      "description": "Modbus 400078 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 82,
      "name": "Tierl Flag",
      "description": "Modbus 400078 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 83,
      "name": "Waukesha Flag",
      "description": "Modbus 400078 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Master Switch Position",
      "description": "Modbus 400079; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Programming Mode Status",
      "description": "Modbus 400080; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Total Number of Starts",
      "description": "Modbus 400084",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Total Run Time Hrs",
      "description": "Modbus 400085",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Total Run Time Loaded Hrs",
      "description": "Modbus 400087",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Total Run Time Unloaded Hrs",
      "description": "Modbus 400089",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Total Run Time kW Hrs",
      "description": "Modbus 400091",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "RTSM Total Hrs",
      "description": "Modbus 400093",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "RTSM Loaded Hrs",
      "description": "Modbus 400095",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "RTSM Unloaded Hrs",
      "description": "Modbus 400097",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "RTSM kW Hrs",
      "description": "Modbus 400099",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "Last Maintenance Date",
      "description": "Modbus 400101; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "Operating Days Since Maint.",
      "description": "Modbus 400103; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "Number of Starts Since Maint.",
      "description": "Modbus 400104; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "Last Start Date",
      "description": "Modbus 400105; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "Last Start Time",
      "description": "Modbus 400107; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Last Run Length",
      "description": "Modbus 400108; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Last Run Loaded",
      "description": "Modbus 400109; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 102,
      "name": "Timed Run Time (Hr:Min)",
      "description": "Modbus 400110; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "Timed Run Remaining (Hr:Min)",
      "description": "Modbus 400111; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Is Timed Run Active",
      "description": "Modbus 400112; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 105,
      "name": "Current Date",
      "description": "Modbus 400113; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 106,
      "name": "Current Time (24 Hr Clock)",
      "description": "Modbus 400115; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 107,
      "name": "Time Delay Engine Start",
      "description": "Modbus 400116; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 108,
      "name": "Time Delay Starting Aid",
      "description": "Modbus 400117; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 109,
      "name": "Time Delay Crank On",
      "description": "Modbus 400118; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 110,
      "name": "Time Delay Crank Pause",
      "description": "Modbus 400119; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 111,
      "name": "Time Delay Engine Cooldown",
      "description": "Modbus 400120; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 112,
      "name": "Time Delay Crank Cycles",
      "description": "Modbus 400121; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 113,
      "name": "Time Delay Overvoltage",
      "description": "Modbus 400122; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 114,
      "name": "Time Delay Undervoltage",
      "description": "Modbus 400123; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 115,
      "name": "Time Delay Load Shed kW",
      "description": "Modbus 400124; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 116,
      "name": "Operating Mode",
      "description": "Modbus 400125; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 117,
      "name": "System Voltage",
      "description": "Modbus 400126; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 118,
      "name": "System Frequency",
      "description": "Modbus 400127; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 119,
      "name": "System Phase",
      "description": "Modbus 400128; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 120,
      "name": "kW Rating",
      "description": "Modbus 400129; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 121,
      "name": "Load Shed Output",
      "description": "Modbus 400130; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 122,
      "name": "Overvoltage",
      "description": "Modbus 400131; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 123,
      "name": "Undervoltage",
      "description": "Modbus 400132; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 124,
      "name": "Overfrequency",
      "description": "Modbus 400133; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 125,
      "name": "Underfrequency",
      "description": "Modbus 400134; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 126,
      "name": "Overspeed",
      "description": "Modbus 400135; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 127,
      "name": "Battery Voltage",
      "description": "Modbus 400136; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 128,
      "name": "Lo Battery Voltage",
      "description": "Modbus 400137; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 129,
      "name": "Hi Battery Voltage",
      "description": "Modbus 400138; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 130,
      "name": "Metric Units",
      "description": "Modbus 400139; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 131,
      "name": "NFPA 110 Defaults Enabled",
      "description": "Modbus 400140; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "Rated Current",
      "description": "Modbus 400141; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 133,
      "name": "Cooldown Temperature Override",
      "description": "Modbus 400142; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    }
  ]
}
