{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "Kohler MPAC 1500 transfer switch controller via BASgatewayLX",
  "short_model": "BASgatewayLX Kohler MPAC 1500",
  "model_slug": "basgatewaylx-kohler-mpac-1500",
  "aliases": [
    "MPAC 1500",
    "Kohler ATS",
    "MPAC1500"
  ],
  "equipment_type": "Automatic transfer switch controller",
  "applies_to": "Kohler transfer switches with the MPAC 1500 controller on Modbus, read by a BASgatewayLX.",
  "summary": "Gateway profile for the Kohler MPAC 1500: 135 objects (47 AI, 88 AO), 79 polled by default. Inputs give the system overview word, normal and emergency source line-neutral and line-line voltages, frequencies, load currents, transition data, mode and switch position, and the active time delay. Outputs hold the nominal ratings, time delays and pickup/dropout settings, plus unpolled programmable I/O.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile Kohler_MPAC_1500_ATS_a_LX.csv; the profile maps the registers in the MPAC 1500 Modbus register list (https://www.ccontrols.com/support/dp/tp6113.pdf).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "Only 79 of the 135 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile Kohler_MPAC_1500_ATS_a",
    "doc_number": "Kohler_MPAC_1500_ATS_a_LX.csv",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/Kohler_MPAC_1500_ATS_a_LX.zip"
  },
  "integration": {
    "summary": "Read the system overview word, source voltages and frequencies and the mode/switch position register. Most outputs are settings, not commands.",
    "minimum_points": [
      {
        "ref": "AI 1",
        "name": "System Overview Word",
        "why": "System overview word (bit-coded)"
      },
      {
        "ref": "AI 35",
        "name": "Transition Mode_Mode of Operation_Switch Position",
        "why": "Transition mode, mode and switch position"
      },
      {
        "ref": "AI 8",
        "name": "Source N Line Voltage LI -L2",
        "why": "Normal source voltage L1-L2"
      },
      {
        "ref": "AI 11",
        "name": "Source E Line Voltage L1-L2",
        "why": "Emergency source voltage L1-L2"
      },
      {
        "ref": "AI 14",
        "name": "Source N Frequency",
        "why": "Normal source frequency"
      },
      {
        "ref": "AI 15",
        "name": "Source E Frequency",
        "why": "Emergency source frequency"
      },
      {
        "ref": "AI 16",
        "name": "Current LI",
        "why": "Load current L1"
      },
      {
        "ref": "AI 51",
        "name": "Active Time Delay #",
        "why": "Active time delay number"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": [
      "Time delay and voltage/frequency settings are writable here; changing them alters transfer behaviour.",
      "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "System Overview Word",
      "description": "Modbus 400001",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Source N Line-Neutral L1-L0",
      "description": "Modbus 400002",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Source N Line-Neutral L2-L0",
      "description": "Modbus 400003",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Source N Line-Neutral L3-L0",
      "description": "Modbus 400004",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Source E Line-Neutral L1-L0",
      "description": "Modbus 400005",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Source E Line-Neutral L2-L0",
      "description": "Modbus 400006",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Source E Line-Neutral L3-L0",
      "description": "Modbus 400007",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Source N Line Voltage LI -L2",
      "description": "Modbus 400008",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Source N Line Voltage L2-L3",
      "description": "Modbus 400009",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Source N Line Voltage L3-L1",
      "description": "Modbus 400010",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Source E Line Voltage L1-L2",
      "description": "Modbus 400011",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Source E Line Voltage L2-L3",
      "description": "Modbus 400012",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Source E Line Voltage L3-L1",
      "description": "Modbus 400013",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Source N Frequency",
      "description": "Modbus 400014",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Source E Frequency",
      "description": "Modbus 400015",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Current LI",
      "description": "Modbus 400016",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Current L2",
      "description": "Modbus 400017",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Current L3",
      "description": "Modbus 400018",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Closed Transition In Phase Degree Delta",
      "description": "Modbus 400019",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Closed-Programmed Transition Override Mode",
      "description": "Modbus 400039",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 21,
      "name": "Password for writing register 40042",
      "description": "Modbus 400040",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Synchronous Voltage Phase Angle",
      "description": "Modbus 400041",
      "units": "° (phase)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 23,
      "name": "Synchronous Voltage Differential",
      "description": "Modbus 400042",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 24,
      "name": "Synchronous Frequency Differential",
      "description": "Modbus 400043",
      "units": "Hz",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 25,
      "name": "Service Entrance Type",
      "description": "Modbus 400044",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Phase Rotation Actual",
      "description": "Modbus 400045",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 27,
      "name": "Phase Rotation Expected",
      "description": "Modbus 400046",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 28,
      "name": "Nominal Normal Voltage",
      "description": "Modbus 400047",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 29,
      "name": "Nominal Emergency Voltage",
      "description": "Modbus 400048",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 30,
      "name": "Nominal Normal Frequency",
      "description": "Modbus 400049",
      "units": "Hz",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 31,
      "name": "Nominal Emergency Frequency",
      "description": "Modbus 400050",
      "units": "Hz",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 32,
      "name": "Normal Number of Phases",
      "description": "Modbus 400051",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 33,
      "name": "Emergency Number of Phases",
      "description": "Modbus 400052",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 34,
      "name": "Rated Amperage",
      "description": "Modbus 400053",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Transition Mode_Mode of Operation_Switch Position",
      "description": "Modbus 400057",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Password for writing register 40057",
      "description": "Modbus 400058",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 37,
      "name": "Normal Engine Start Time Delay",
      "description": "Modbus 400059",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 38,
      "name": "Emergency Engine Start Time Delay",
      "description": "Modbus 400060",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 39,
      "name": "Normal Ext. Engine Start Time Delay",
      "description": "Modbus 400061",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 40,
      "name": "Emergency Ext. Engine Start Time Delay",
      "description": "Modbus 400062",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 41,
      "name": "Normal Engine Cooldown",
      "description": "Modbus 400063",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 42,
      "name": "Emergency Engine Cooldown",
      "description": "Modbus 400064",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 43,
      "name": "Standby to Preferred",
      "description": "Modbus 400065",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 44,
      "name": "Preferred to Standby",
      "description": "Modbus 400066",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 45,
      "name": "Off (Preferred to Standby - Prog. Transition)",
      "description": "Modbus 400067",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 46,
      "name": "Off (Standby to Preferred - Prog. Transition)",
      "description": "Modbus 400068",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 47,
      "name": "Fail to Acquire Preferred",
      "description": "Modbus 400069",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 48,
      "name": "Fail to Acquire Standby",
      "description": "Modbus 400070",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 49,
      "name": "Fail to Synchronize",
      "description": "Modbus 400071",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 50,
      "name": "Fail to Synch. Enable",
      "description": "Modbus 400072",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Active Time Delay #",
      "description": "Modbus 400075",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Active Time Delay Remaining",
      "description": "Modbus 400076",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Active Time Delay Preset",
      "description": "Modbus 400077",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 54,
      "name": "Normal Over Voltage Dropout",
      "description": "Modbus 400078",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 55,
      "name": "Normal Over Voltage Pickup",
      "description": "Modbus 400079",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 56,
      "name": "Normal Under Voltage Pickup",
      "description": "Modbus 400080",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 57,
      "name": "Normal Under Voltage Dropout",
      "description": "Modbus 400081",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 58,
      "name": "Normal Unbalance Enabled",
      "description": "Modbus 400082",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 59,
      "name": "Normal Unbalance Voltage Dropout",
      "description": "Modbus 400083",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 60,
      "name": "Normal Unbalance Voltage Pickup",
      "description": "Modbus 400084",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 61,
      "name": "Normal Voltage Debounce Time",
      "description": "Modbus 400085",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 62,
      "name": "Emergency Over Voltage Dropout",
      "description": "Modbus 400086",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 63,
      "name": "Emergency Over Voltage Pickup",
      "description": "Modbus 400087",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 64,
      "name": "Emergency Under Voltage Pickup",
      "description": "Modbus 400088",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 65,
      "name": "Emergency Under Voltage Dropout",
      "description": "Modbus 400089",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 66,
      "name": "Emergency Unbalance Enabled",
      "description": "Modbus 400090",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 67,
      "name": "Emergency Unbalance Voltage Dropout",
      "description": "Modbus 400091",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 68,
      "name": "Emergency Unbalance Voltage Pickup",
      "description": "Modbus 400092",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 69,
      "name": "Emergency Voltage Debounce Time",
      "description": "Modbus 400093",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 70,
      "name": "Normal Over Freq Dropout",
      "description": "Modbus 400094",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 71,
      "name": "Normal Over Freq Pickup",
      "description": "Modbus 400095",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 72,
      "name": "Normal Under Freq Dropout",
      "description": "Modbus 400096",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 73,
      "name": "Normal Under Freq Pickup",
      "description": "Modbus 400097",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 74,
      "name": "Normal Freq Dropout Time",
      "description": "Modbus 400098",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 75,
      "name": "Emergency Over Freq Dropout",
      "description": "Modbus 400099",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 76,
      "name": "Emergency Over Freq Pickup",
      "description": "Modbus 400100",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 77,
      "name": "Emergency Under Freq Dropout",
      "description": "Modbus 400101",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 78,
      "name": "Emergency Under Freq Pickup",
      "description": "Modbus 400102",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 79,
      "name": "Emergency Freq Dropout Time",
      "description": "Modbus 400103",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 80,
      "name": "MLB Programmable Output #1",
      "description": "Modbus 400108; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 81,
      "name": "MLB Programmable Output #2",
      "description": "Modbus 400109; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 82,
      "name": "MLB Programmable Input #1",
      "description": "Modbus 400111; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 83,
      "name": "MLB Programmable Input #2",
      "description": "Modbus 400112; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 84,
      "name": "Expansion Board Address 1 Output #1",
      "description": "Modbus 400114; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 85,
      "name": "Expansion Board Address 1 Output #2",
      "description": "Modbus 400115; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 86,
      "name": "Expansion Board Address 1 Output #3",
      "description": "Modbus 400116; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 87,
      "name": "Expansion Board Address 1 Output #4",
      "description": "Modbus 400117; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 88,
      "name": "Expansion Board Address 1 Output #5",
      "description": "Modbus 400118; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 89,
      "name": "Expansion Board Address 1 Output #6",
      "description": "Modbus 400119; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 90,
      "name": "Expansion Board Address 2 Output #1",
      "description": "Modbus 400120; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 91,
      "name": "Expansion Board Address 2 Output #2",
      "description": "Modbus 400121; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 92,
      "name": "Expansion Board Address 2 Output #3",
      "description": "Modbus 400122; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 93,
      "name": "Expansion Board Address 2 Output #4",
      "description": "Modbus 400123; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 94,
      "name": "Expansion Board Address 2 Output #5",
      "description": "Modbus 400124; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 95,
      "name": "Expansion Board Address 2 Output #6",
      "description": "Modbus 400125; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 96,
      "name": "Expansion Board Address 3 Output #1",
      "description": "Modbus 400126; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 97,
      "name": "Expansion Board Address 3 Output #2",
      "description": "Modbus 400127; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 98,
      "name": "Expansion Board Address 3 Output #3",
      "description": "Modbus 400128; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 99,
      "name": "Expansion Board Address 3 Output #4",
      "description": "Modbus 400129; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 100,
      "name": "Expansion Board Address 3 Output #5",
      "description": "Modbus 400130; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 101,
      "name": "Expansion Board Address 3 Output #6",
      "description": "Modbus 400131; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 102,
      "name": "Expansion Board Address 4 Output #1",
      "description": "Modbus 400132; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 103,
      "name": "Expansion Board Address 4 Output #2",
      "description": "Modbus 400133; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 104,
      "name": "Expansion Board Address 4 Output #3",
      "description": "Modbus 400134; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 105,
      "name": "Expansion Board Address 4 Output #4",
      "description": "Modbus 400135; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 106,
      "name": "Expansion Board Address 4 Output #5",
      "description": "Modbus 400136; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 107,
      "name": "Expansion Board Address 4 Output #6",
      "description": "Modbus 400137; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 108,
      "name": "Expansion Board Address 1 Input #1",
      "description": "Modbus 400144; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 109,
      "name": "Expansion Board Address 1 Input #2",
      "description": "Modbus 400145; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 110,
      "name": "Expansion Board Address 2 Input #1",
      "description": "Modbus 400146; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 111,
      "name": "Expansion Board Address 2 Input #2",
      "description": "Modbus 400147; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 112,
      "name": "Expansion Board Address 3 Input #1",
      "description": "Modbus 400148; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 113,
      "name": "Expansion Board Address 3 Input #2",
      "description": "Modbus 400149; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 114,
      "name": "Expansion Board Address 4 Input #1",
      "description": "Modbus 400150; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 115,
      "name": "Expansion Board Address 4 Input #2",
      "description": "Modbus 400151; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "Expansion Board Address 1 Board Type",
      "description": "Modbus 400154; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "Expansion Board Address 2 Board Type",
      "description": "Modbus 400155; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "Expansion Board Address 3 Board Type",
      "description": "Modbus 400156; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "Expansion Board Address 4 Board Type",
      "description": "Modbus 400157; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "Alarm Option Board",
      "description": "Modbus 400160; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "Battery Option Board Installed",
      "description": "Modbus 400161; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "MLB Output State",
      "description": "Modbus 400194; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "MLB Input State",
      "description": "Modbus 400195; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "Expansion Board #1 Outputs State",
      "description": "Modbus 400196; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "Expansion Board #2 Outputs State",
      "description": "Modbus 400197; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "Expansion Board #3 Outputs State",
      "description": "Modbus 400198; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "Expansion Board #4 Outputs State",
      "description": "Modbus 400199; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "Expansion Board #1 Inputs State",
      "description": "Modbus 400200; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "Expansion Board #2 Inputs State",
      "description": "Modbus 400201; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "Expansion Board #3 Inputs State",
      "description": "Modbus 400202; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "Expansion Board #4 Inputs State",
      "description": "Modbus 400203; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "Software Controlled Outputs State",
      "description": "Modbus 400250; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "Software Controlled Outputs Assigned",
      "description": "Modbus 400251; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "Remote Monitoring Input State",
      "description": "Modbus 400252; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "Remote Monitoring Input Assigned",
      "description": "Modbus 400253; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
