{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "Liebert iCOM v4 (Challenger 3000, Challenger ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM) via BASgatewayLX",
  "short_model": "BASgatewayLX Liebert iCOM v4",
  "model_slug": "basgatewaylx-liebert-icom-v4",
  "aliases": [
    "iCOM v4",
    "Liebert iCOM",
    "Liebert DS",
    "Liebert DSE",
    "Liebert CW",
    "Liebert PeX",
    "Liebert HPM",
    "Challenger 3000",
    "Challenger ITR",
    "Deluxe System/3"
  ],
  "equipment_type": "Precision cooling unit (computer room air handler)",
  "applies_to": "Liebert precision cooling units with iCOM v4 controls (Challenger 3000/ITR, CW, Deluxe System/3, DS, DSE, PeX, HPM), read over Modbus by a BASgatewayLX.",
  "summary": "Gateway profile for Liebert iCOM v4 units (tables 6 and 8 of the Liebert Modbus map): 641 objects (418 AI, 223 BI). None is polled in the profile as published. It covers lockouts and system on/off state, fan, cooling, free-cooling, reheat, humidifier and dehumidifier states, the full event list, setpoints and thresholds (many in both °F and °C), and return, supply and remote sensor readings.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile Liebert_ICOM_V4_Table_6_and_8_a_LX.csv; the profile maps the registers in the Liebert iCOM Modbus tables 6 and 8 (https://www.ccontrols.com/support/dp/LiebertIntelliSlot.pdf).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "None of the 641 rows is flagged for polling in the profile as published; tick the points you need in the gateway before any object is served. Each object's description says it is not polled by default.",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
    "Some names appear more than once in the profile as published (Free Cooling Internal Control Mode; Humidity Proportional Control Type; Supply Air Temperature Set Point...); they are kept as printed and told apart by instance.",
    "Temperature values come in pairs (°F and °C) with the same name; the units column tells them apart."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile Liebert_ICOM_V4_Table_6_and_8_a",
    "doc_number": "Liebert_ICOM_V4_Table_6_and_8_a_LX.csv",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/Liebert_ICOM_V4_Table_6_and_8_a_LX.zip"
  },
  "integration": {
    "summary": "Tick the unit state, return/supply temperature, humidity and setpoint objects first. Every object is an input, so setpoints cannot be written through this profile.",
    "minimum_points": [
      {
        "ref": "BI 99",
        "name": "Unit On",
        "why": "Unit on"
      },
      {
        "ref": "BI 8",
        "name": "Fan State",
        "why": "Fan running"
      },
      {
        "ref": "BI 9",
        "name": "Cooling State",
        "why": "Cooling active"
      },
      {
        "ref": "AI 278",
        "name": "Return Air Temperature",
        "why": "Return air temperature"
      },
      {
        "ref": "AI 296",
        "name": "Return Humidity",
        "why": "Return humidity"
      },
      {
        "ref": "AI 280",
        "name": "Supply Air Temperature",
        "why": "Supply air temperature"
      },
      {
        "ref": "AI 233",
        "name": "Air Temperature Set Point",
        "why": "Air temperature setpoint"
      },
      {
        "ref": "AI 240",
        "name": "Humidity Set Point",
        "why": "Humidity setpoint"
      },
      {
        "ref": "BI 41",
        "name": "Return Air Over Temperature",
        "why": "Return air over temperature"
      },
      {
        "ref": "BI 64",
        "name": "Unit Communication Lost",
        "why": "Unit communication lost"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": [
      "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
    ]
  },
  "points": [
    {
      "type": "BI",
      "instance": 1,
      "name": "Ext Reheat Lockout",
      "description": "Modbus 100009; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Ext Humidifier Lockout",
      "description": "Modbus 100010; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Minimum Chilled Water Temp Set Point Enable",
      "description": "Modbus 000013; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Return Air Sensor Event Control",
      "description": "Modbus 000019; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Ext Air Sensor A Event Control",
      "description": "Modbus 000020; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Ext Compressor Lockout",
      "description": "Modbus 100021; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "System On/Off Control",
      "description": "Modbus 000025; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Fan State",
      "description": "Modbus 100025; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Cooling State",
      "description": "Modbus 100026; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Free Cooling State",
      "description": "Modbus 100027; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Hot Water / Hot Gas State",
      "description": "Modbus 100028; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Electric Reheat State",
      "description": "Modbus 100029; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Humidifier State",
      "description": "Modbus 100030; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Dehumidifier State",
      "description": "Modbus 100031; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Main Fan Overload",
      "description": "Modbus 100034; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Loss of Air Flow",
      "description": "Modbus 100035; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "Ext Loss of Flow",
      "description": "Modbus 100036; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Compressor High Head Pressure",
      "description": "Modbus 100037; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "Compressor Low Suction Pressure",
      "description": "Modbus 100038; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "Compressor Thermal Overload",
      "description": "Modbus 100039; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "Compressor Pump Down Issue",
      "description": "Modbus 100040; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "Compressor High Head Pressure 2",
      "description": "Modbus 100041; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "Compressor Low Suction Pressure 2",
      "description": "Modbus 100042; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "Compressor Thermal Overload 2",
      "description": "Modbus 100043; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "Compressor Pump Down Issue 2",
      "description": "Modbus 100044; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "Dig Scroll Comp Over Temp 1",
      "description": "Modbus 100045; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "Dig Scroll Comp Over Temp 2",
      "description": "Modbus 100046; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 28,
      "name": "Smoke Detected",
      "description": "Modbus 100047; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 29,
      "name": "Water Under Floor",
      "description": "Modbus 100048; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 30,
      "name": "Humidifier Issue",
      "description": "Modbus 100049; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 31,
      "name": "Ext Standby Glycol Pump On",
      "description": "Modbus 100050; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "Ext Standby Unit On",
      "description": "Modbus 100051; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "Ext Condenser Pump High Water",
      "description": "Modbus 100052; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "Return Air Sensor Issue",
      "description": "Modbus 100053; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "Ext Loss of Air Blower",
      "description": "Modbus 100055; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "Humidifier Low Water",
      "description": "Modbus 100058; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "Humidifier Over Current",
      "description": "Modbus 100059; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "Ext Over Temperature",
      "description": "Modbus 100060; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "Shutdown - Loss Of Power",
      "description": "Modbus 100061; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "Supply Chilled Water Over Temp",
      "description": "Modbus 100065; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "Return Air Over Temperature",
      "description": "Modbus 100067; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "Return Air Under Temperature",
      "description": "Modbus 100068; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "High Return Humidity",
      "description": "Modbus 100069; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 44,
      "name": "Low Return Humidity",
      "description": "Modbus 100070; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 45,
      "name": "Ext Air Sensor A Over Temperature",
      "description": "Modbus 100071; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "Ext Air Sensor A Under Temperature",
      "description": "Modbus 100072; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 47,
      "name": "Ext Air Sensor A High Humidity",
      "description": "Modbus 100073; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 48,
      "name": "Ext Air Sensor A Low Humidity",
      "description": "Modbus 100074; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 49,
      "name": "Supply Chilled Water Loss of Flow",
      "description": "Modbus 100075; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "Clogged Air Filter",
      "description": "Modbus 100076; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 51,
      "name": "Supply Air Sensor Issue",
      "description": "Modbus 100077; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 52,
      "name": "Free Cooling Temp Sensor Issue",
      "description": "Modbus 100078; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 53,
      "name": "Ext Air Sensor A Issue",
      "description": "Modbus 100079; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 54,
      "name": "Fan Hours Exceeded",
      "description": "Modbus 100080; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 55,
      "name": "Compressor Hours Exceeded 1",
      "description": "Modbus 100081; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "Compressor Hours Exceeded 2",
      "description": "Modbus 100082; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "Free Cooling Valve Hours Exceeded",
      "description": "Modbus 100083; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 58,
      "name": "Electric Reheater Hours Exceeded 1",
      "description": "Modbus 100084; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 59,
      "name": "Electric Reheater Hours Exceeded 2",
      "description": "Modbus 100085; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 60,
      "name": "Electric Reheater Hours Exceeded 3",
      "description": "Modbus 100086; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 61,
      "name": "Hot Water / Hot Gas Valve Hours Exceeded",
      "description": "Modbus 100087; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 62,
      "name": "Humidifier Hours Exceeded",
      "description": "Modbus 100088; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 63,
      "name": "Dehumidifier Hours Exceeded",
      "description": "Modbus 100089; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 64,
      "name": "Unit Communication Lost",
      "description": "Modbus 100091; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 65,
      "name": "Master Unit Communication Lost",
      "description": "Modbus 100092; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 66,
      "name": "Unit Code Missing",
      "description": "Modbus 100094; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 67,
      "name": "Service Required",
      "description": "Modbus 100098; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 68,
      "name": "Humidifier Control Board Not Detected",
      "description": "Modbus 100099; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 69,
      "name": "Customer Input 1",
      "description": "Modbus 100104; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 70,
      "name": "Customer Input 2",
      "description": "Modbus 100105; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 71,
      "name": "Customer Input 3",
      "description": "Modbus 100106; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 72,
      "name": "Customer Input 4",
      "description": "Modbus 100107; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 73,
      "name": "Dig Scroll Comp Discharge Temp Sensor Issue 1",
      "description": "Modbus 100108; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 74,
      "name": "Dig Scroll Comp Discharge Temp Sensor Issue 2",
      "description": "Modbus 100109; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 75,
      "name": "Supply Air Over Temperature",
      "description": "Modbus 100209; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 76,
      "name": "Supply Air Under Temperature",
      "description": "Modbus 100210; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 77,
      "name": "Ambient Air Sensor Issue",
      "description": "Modbus 100211; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 78,
      "name": "Compressor Short Cycle 1",
      "description": "Modbus 100212; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 79,
      "name": "Compressor Short Cycle 2",
      "description": "Modbus 100213; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 80,
      "name": "Ext Free Cooling Lockout",
      "description": "Modbus 100214; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 81,
      "name": "Reheater Over Temperature",
      "description": "Modbus 100215; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 82,
      "name": "Humidifier Cylinder Worn",
      "description": "Modbus 100216; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 83,
      "name": "Humidifier Under Current",
      "description": "Modbus 100217; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 84,
      "name": "Fan Issue",
      "description": "Modbus 100218; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 85,
      "name": "Condenser TVSS Issue",
      "description": "Modbus 100219; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 86,
      "name": "Condenser VFD Issue",
      "description": "Modbus 100220; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 87,
      "name": "Condenser Issue 1",
      "description": "Modbus 100221; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 88,
      "name": "Condenser Issue 2",
      "description": "Modbus 100222; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 89,
      "name": "BMS Communications Timeout",
      "description": "Modbus 100223; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 90,
      "name": "Digital Output Board Not Detected 1",
      "description": "Modbus 100224; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 91,
      "name": "Digital Output Board Not Detected 2",
      "description": "Modbus 100225; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 92,
      "name": "Digital Output Board Not Detected 3",
      "description": "Modbus 100226; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 93,
      "name": "RAM Battery Issue",
      "description": "Modbus 100227; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 94,
      "name": "Water Leakage Detector Sensor Issue",
      "description": "Modbus 100228; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 95,
      "name": "External Fire Detected",
      "description": "Modbus 100229; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 96,
      "name": "Chilled Water Control Valve Failure 1",
      "description": "Modbus 100230; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 97,
      "name": "Chilled Water Control Valve Failure 2",
      "description": "Modbus 100231; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 98,
      "name": "Unit Off",
      "description": "Modbus 100232; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 99,
      "name": "Unit On",
      "description": "Modbus 100233; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 100,
      "name": "Unit Partial Shutdown",
      "description": "Modbus 100234; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 101,
      "name": "Unit Shutdown",
      "description": "Modbus 100235; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 102,
      "name": "High Power Shutdown",
      "description": "Modbus 100236; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 103,
      "name": "Unit Standby",
      "description": "Modbus 100237; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 104,
      "name": "Maintenance Due",
      "description": "Modbus 100238; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 105,
      "name": "Maintenance Completed",
      "description": "Modbus 100239; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 106,
      "name": "Compressor Low Pressure Transducer Issue 1",
      "description": "Modbus 100240; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 107,
      "name": "Compressor Low Pressure Transducer Issue 2",
      "description": "Modbus 100241; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 108,
      "name": "Compressor High Pressure Transducer Issue 1",
      "description": "Modbus 100242; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 109,
      "name": "Compressor High Pressure Transducer Issue 2",
      "description": "Modbus 100243; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 110,
      "name": "Compressor Capacity Reduced",
      "description": "Modbus 100244; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 111,
      "name": "Dew Point Over Temperature",
      "description": "Modbus 100345; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 112,
      "name": "Dew Point Under Temperature",
      "description": "Modbus 100346; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 113,
      "name": "Ext Dew Point Over Temperature",
      "description": "Modbus 100347; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 114,
      "name": "Ext Dew Point Under Temperature",
      "description": "Modbus 100348; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 115,
      "name": "Compressor Superheat Over Threshold 1",
      "description": "Modbus 100349; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 116,
      "name": "Compressor Superheat Over Threshold 2",
      "description": "Modbus 100350; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 117,
      "name": "Unspecified General Event",
      "description": "Modbus 100351; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 118,
      "name": "Remote Sensor Average Over Temperature",
      "description": "Modbus 100352; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 119,
      "name": "Remote Sensor Average Under Temperature",
      "description": "Modbus 100353; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 120,
      "name": "Remote Sensor System Average Over Temperature",
      "description": "Modbus 100354; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 121,
      "name": "Remote Sensor System Average Under Temperature",
      "description": "Modbus 100355; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 122,
      "name": "Remote Sensor Over Temperature 1",
      "description": "Modbus 100356; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 123,
      "name": "Remote Sensor Over Temperature 2",
      "description": "Modbus 100357; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 124,
      "name": "Remote Sensor Over Temperature 3",
      "description": "Modbus 100358; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 125,
      "name": "Remote Sensor Over Temperature 4",
      "description": "Modbus 100359; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 126,
      "name": "Remote Sensor Over Temperature 5",
      "description": "Modbus 100360; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 127,
      "name": "Remote Sensor Over Temperature 6",
      "description": "Modbus 100361; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 128,
      "name": "Remote Sensor Over Temperature 7",
      "description": "Modbus 100362; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 129,
      "name": "Remote Sensor Over Temperature 8",
      "description": "Modbus 100363; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 130,
      "name": "Remote Sensor Over Temperature 9",
      "description": "Modbus 100364; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 131,
      "name": "Remote Sensor Over Temperature 10",
      "description": "Modbus 100365; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 132,
      "name": "Remote Sensor Under Temperature 1",
      "description": "Modbus 100366; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 133,
      "name": "Remote Sensor Under Temperature 2",
      "description": "Modbus 100367; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 134,
      "name": "Remote Sensor Under Temperature 3",
      "description": "Modbus 100368; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 135,
      "name": "Remote Sensor Under Temperature 4",
      "description": "Modbus 100369; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 136,
      "name": "Remote Sensor Under Temperature 5",
      "description": "Modbus 100370; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 137,
      "name": "Remote Sensor Under Temperature 6",
      "description": "Modbus 100371; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 138,
      "name": "Remote Sensor Under Temperature 7",
      "description": "Modbus 100372; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 139,
      "name": "Remote Sensor Under Temperature 8",
      "description": "Modbus 100373; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 140,
      "name": "Remote Sensor Under Temperature 9",
      "description": "Modbus 100374; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 141,
      "name": "Remote Sensor Under Temperature 10",
      "description": "Modbus 100375; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 142,
      "name": "Remote Sensor Issue 1",
      "description": "Modbus 100376; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 143,
      "name": "Remote Sensor Issue 2",
      "description": "Modbus 100377; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 144,
      "name": "Remote Sensor Issue 3",
      "description": "Modbus 100378; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 145,
      "name": "Remote Sensor Issue 4",
      "description": "Modbus 100379; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 146,
      "name": "Remote Sensor Issue 5",
      "description": "Modbus 100380; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 147,
      "name": "Remote Sensor Issue 6",
      "description": "Modbus 100381; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 148,
      "name": "Remote Sensor Issue 7",
      "description": "Modbus 100382; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 149,
      "name": "Remote Sensor Issue 8",
      "description": "Modbus 100383; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 150,
      "name": "Remote Sensor Issue 9",
      "description": "Modbus 100384; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 151,
      "name": "Remote Sensor Issue 10",
      "description": "Modbus 100385; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 152,
      "name": "Air Economizer Emergency Override",
      "description": "Modbus 100386; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 153,
      "name": "Air Economizer Reduced Airflow",
      "description": "Modbus 100387; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 154,
      "name": "Temperature Control Sensor Issue",
      "description": "Modbus 100388; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 155,
      "name": "EEV Unspecified General Event",
      "description": "Modbus 100488; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 156,
      "name": "Static Pressure Sensor Issue",
      "description": "Modbus 100489; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 157,
      "name": "High Static Pressure",
      "description": "Modbus 100490; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 158,
      "name": "Low Static Pressure",
      "description": "Modbus 100491; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 159,
      "name": "Pump Unspecified General Event",
      "description": "Modbus 100492; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 160,
      "name": "Condenser Unit Unspecified General Event",
      "description": "Modbus 100493; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 161,
      "name": "Condenser Circuit Unspecified General Event",
      "description": "Modbus 100494; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 162,
      "name": "Input Undervoltage 1",
      "description": "Modbus 100500; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 163,
      "name": "Input Undervoltage 2",
      "description": "Modbus 100501; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 164,
      "name": "Input Undervoltage 3",
      "description": "Modbus 100502; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 165,
      "name": "Input Undervoltage 4",
      "description": "Modbus 100503; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 166,
      "name": "Input Undervoltage 5",
      "description": "Modbus 100504; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 167,
      "name": "Input Undervoltage 6",
      "description": "Modbus 100505; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 168,
      "name": "Return Humidity Sensor Issue",
      "description": "Modbus 100600; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 169,
      "name": "Compressor Low Differential Pressure Lockout 1",
      "description": "Modbus 100601; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 170,
      "name": "Compressor Low Differential Pressure Lockout 2",
      "description": "Modbus 100602; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 171,
      "name": "Airflow Sensor Issue",
      "description": "Modbus 100603; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 172,
      "name": "Ext Air Damper Position Issue",
      "description": "Modbus 100604; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 173,
      "name": "Ext Power Source A Failure",
      "description": "Modbus 100605; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 174,
      "name": "Ext Power Source B Failure",
      "description": "Modbus 100606; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 175,
      "name": "Static Pressure Sensor Out of Range",
      "description": "Modbus 100607; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 176,
      "name": "Fluid Temperature Sensor Issue 1",
      "description": "Modbus 100608; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 177,
      "name": "Fluid Temperature Sensor Issue 2",
      "description": "Modbus 100609; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 178,
      "name": "Fluid Flow Sensor Issue 1",
      "description": "Modbus 100610; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 179,
      "name": "Fluid Flow Sensor Issue 2",
      "description": "Modbus 100611; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 180,
      "name": "Mixed Mode Lockout",
      "description": "Modbus 100620; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 181,
      "name": "Aux Air Temp Device Communication Lost",
      "description": "Modbus 100630; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 182,
      "name": "Modbus Power Meter Communication Lost 1",
      "description": "Modbus 100640; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 183,
      "name": "Modbus Power Meter Communication Lost 2",
      "description": "Modbus 100641; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 184,
      "name": "Modbus Power Meter Communication Lost 3",
      "description": "Modbus 100642; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 185,
      "name": "Modbus Power Meter Communication Lost 4",
      "description": "Modbus 100643; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 186,
      "name": "Modbus Power Meter Communication Lost 5",
      "description": "Modbus 100644; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 187,
      "name": "Modbus Power Meter Communication Lost 6",
      "description": "Modbus 100645; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 188,
      "name": "External Condenser TVSS Issue",
      "description": "Modbus 100655; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 189,
      "name": "External Condenser VFD Issue",
      "description": "Modbus 100656; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 190,
      "name": "Condenser Outside Air Temp Out of Operating Range 1",
      "description": "Modbus 100677; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 191,
      "name": "Condenser Outside Air Temp Out of Operating Range 2",
      "description": "Modbus 100678; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 192,
      "name": "Condenser Control Board Issue 1",
      "description": "Modbus 100679; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 193,
      "name": "Condenser Control Board Issue 2",
      "description": "Modbus 100680; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 194,
      "name": "Condenser Outside Air Temp Sensor Issue 1",
      "description": "Modbus 100681; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 195,
      "name": "Condenser Outside Air Temp Sensor Issue 2",
      "description": "Modbus 100682; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 196,
      "name": "Condenser Communication Lost 1",
      "description": "Modbus 100683; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 197,
      "name": "Condenser Communication Lost 2",
      "description": "Modbus 100684; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 198,
      "name": "Condenser Remote Shutdown 1",
      "description": "Modbus 100685; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 199,
      "name": "Condenser Remote Shutdown 2",
      "description": "Modbus 100686; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 200,
      "name": "Condenser TVSS Issue 1",
      "description": "Modbus 100687; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 201,
      "name": "Condenser TVSS Issue 2",
      "description": "Modbus 100688; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 202,
      "name": "Condenser Refrigerant Pressure Sensor Issue 1",
      "description": "Modbus 100699; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 203,
      "name": "Condenser Refrigerant Pressure Sensor Issue 2",
      "description": "Modbus 100700; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 204,
      "name": "Condenser Refrigerant Pressure Under Threshold 1",
      "description": "Modbus 100701; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 205,
      "name": "Condenser Refrigerant Pressure Under Threshold 2",
      "description": "Modbus 100702; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 206,
      "name": "Condenser Refrigerant Pressure Over Threshold 1",
      "description": "Modbus 100703; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 207,
      "name": "Condenser Refrigerant Pressure Over Threshold 2",
      "description": "Modbus 100704; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 208,
      "name": "Condenser Supply Refrigerant Temp Sensor Issue 1",
      "description": "Modbus 100705; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 209,
      "name": "Condenser Supply Refrigerant Temp Sensor Issue 2",
      "description": "Modbus 100706; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 210,
      "name": "Condenser Supply Refrigerant Under Temp 1",
      "description": "Modbus 100707; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 211,
      "name": "Condenser Supply Refrigerant Under Temp 2",
      "description": "Modbus 100708; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 212,
      "name": "Condenser Supply Refrigerant Over Temp 1",
      "description": "Modbus 100709; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 213,
      "name": "Condenser Supply Refrigerant Over Temp 2",
      "description": "Modbus 100710; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 214,
      "name": "Condenser Max Fan Speed Override 1",
      "description": "Modbus 100711; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 215,
      "name": "Condenser Max Fan Speed Override 2",
      "description": "Modbus 100712; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 216,
      "name": "Condenser Fan Issue 1",
      "description": "Modbus 100723; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 217,
      "name": "Condenser Fan Issue 2",
      "description": "Modbus 100724; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 218,
      "name": "Condenser Fan Issue 3",
      "description": "Modbus 100725; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 219,
      "name": "Condenser Fan Issue 4",
      "description": "Modbus 100726; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 220,
      "name": "Condenser Fan Issue 5",
      "description": "Modbus 100727; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 221,
      "name": "Condenser Fan Issue 6",
      "description": "Modbus 100728; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 222,
      "name": "Condenser Fan Issue 7",
      "description": "Modbus 100729; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 223,
      "name": "Condenser Fan Issue 8",
      "description": "Modbus 100730; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 224,
      "name": "Free Cooling Internal Control Mode",
      "description": "Modbus 400017; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 225,
      "name": "Humidity Proportional Control Type",
      "description": "Modbus 400018; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 226,
      "name": "Fan Speed Maximum Set Point",
      "description": "Modbus 400019; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 227,
      "name": "Supply Air Temperature Set Point",
      "description": "Modbus 400020; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 228,
      "name": "Supply Air Temperature Set Point",
      "description": "Modbus 400733; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 229,
      "name": "Free Cooling Internal Temperature Delta",
      "description": "Modbus 400021; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 230,
      "name": "Free Cooling Internal Temperature Delta",
      "description": "Modbus 400734; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 231,
      "name": "Minimum Chilled Water Temp Set Point",
      "description": "Modbus 400022; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 232,
      "name": "Minimum Chilled Water Temp Set Point",
      "description": "Modbus 400735; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 233,
      "name": "Air Temperature Set Point",
      "description": "Modbus 400023; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 234,
      "name": "Air Temperature Set Point",
      "description": "Modbus 400736; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 235,
      "name": "Air Temperature Proportional Band",
      "description": "Modbus 400024; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 236,
      "name": "Air Temperature Proportional Band",
      "description": "Modbus 400737; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 237,
      "name": "Air Temperature Dead Band",
      "description": "Modbus 400025; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 238,
      "name": "Air Temperature Dead Band",
      "description": "Modbus 400738; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 239,
      "name": "Air Temperature Control Integration Time",
      "description": "Modbus 400026; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 240,
      "name": "Humidity Set Point",
      "description": "Modbus 400027; not polled by default",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 241,
      "name": "Humidity Proportional Band",
      "description": "Modbus 400028; not polled by default",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 242,
      "name": "Humidity Proportional Control Integration Time",
      "description": "Modbus 400029; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 243,
      "name": "Humidity Dead Band",
      "description": "Modbus 400030; not polled by default",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 244,
      "name": "Auto Restart Delay",
      "description": "Modbus 400031; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 245,
      "name": "Air Temperature Control Type",
      "description": "Modbus 400033; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 246,
      "name": "BMS Timeout Period",
      "description": "Modbus 400045; not polled by default",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 247,
      "name": "Return Air Over Temp Threshold",
      "description": "Modbus 400050; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 248,
      "name": "Return Air Over Temp Threshold",
      "description": "Modbus 400739; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 249,
      "name": "Return Air Under Temp Threshold",
      "description": "Modbus 400051; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 250,
      "name": "Return Air Under Temp Threshold",
      "description": "Modbus 400740; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 251,
      "name": "Ext Air Sensor A Over Temp Threshold",
      "description": "Modbus 400052; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 252,
      "name": "Ext Air Sensor A Over Temp Threshold",
      "description": "Modbus 400741; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 253,
      "name": "Ext Air Sensor A Under Temp Threshold",
      "description": "Modbus 400053; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 254,
      "name": "Ext Air Sensor A Under Temp Threshold",
      "description": "Modbus 400742; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 255,
      "name": "High Return Humidity Threshold",
      "description": "Modbus 400054; not polled by default",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 256,
      "name": "Low Return Humidity Threshold",
      "description": "Modbus 400055; not polled by default",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 257,
      "name": "Ext Air Sensor A High Humidity Threshold",
      "description": "Modbus 400056; not polled by default",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 258,
      "name": "Ext Air Sensor A Low Humidity Threshold",
      "description": "Modbus 400057; not polled by default",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 259,
      "name": "Fan Hours Threshold",
      "description": "Modbus 400070; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 260,
      "name": "ompressor Hours Threshold 1",
      "description": "Modbus 400071; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 261,
      "name": "Compressor Hours Threshold 2",
      "description": "Modbus 400072; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 262,
      "name": "Humidifier Hours Threshold",
      "description": "Modbus 400073; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 263,
      "name": "Dehumidifier Hours Threshold",
      "description": "Modbus 400074; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 264,
      "name": "Free Cooling Valve Hours Threshold",
      "description": "Modbus 400075; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 265,
      "name": "Electric Reheater Hours Threshold 1",
      "description": "Modbus 400076; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 266,
      "name": "Electric Reheater Hours Threshold 2",
      "description": "Modbus 400077; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 267,
      "name": "Electric Reheater Hours Threshold 3",
      "description": "Modbus 400078; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 268,
      "name": "Hot Water / Hot Gas Valve Hours Threshold",
      "description": "Modbus 400079; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 269,
      "name": "System Operating State",
      "description": "Modbus 300100; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 270,
      "name": "System Status",
      "description": "Modbus 300102; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 271,
      "name": "Fan Speed",
      "description": "Modbus 300103; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 272,
      "name": "Compressor Utilization",
      "description": "Modbus 300104; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 273,
      "name": "Free Cooling Valve Open Position",
      "description": "Modbus 300105; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 274,
      "name": "Reheat Utilization",
      "description": "Modbus 300106; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 275,
      "name": "Humidifier Utilization",
      "description": "Modbus 300107; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 276,
      "name": "Dehumidifier Utilization",
      "description": "Modbus 300108; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 277,
      "name": "Free Cooling Status",
      "description": "Modbus 300109; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 278,
      "name": "Return Air Temperature",
      "description": "Modbus 300110; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 279,
      "name": "Return Air Temperature",
      "description": "Modbus 300743; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 280,
      "name": "Supply Air Temperature",
      "description": "Modbus 300112; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 281,
      "name": "Supply Air Temperature",
      "description": "Modbus 300744; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 282,
      "name": "Supply Air Temperature Set Point",
      "description": "Modbus 300113; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 283,
      "name": "Supply Air Temperature Set Point",
      "description": "Modbus 300745; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 284,
      "name": "Free Cooling Fluid Temperature",
      "description": "Modbus 300115; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 285,
      "name": "Free Cooling Fluid Temperature",
      "description": "Modbus 300746; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 286,
      "name": "Ext Air Sensor A Temperature",
      "description": "Modbus 300116; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 287,
      "name": "Ext Air Sensor A Temperature",
      "description": "Modbus 300747; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 288,
      "name": "Ext Air Sensor B Temperature",
      "description": "Modbus 300117; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 289,
      "name": "Ext Air Sensor B Temperature",
      "description": "Modbus 300748; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 290,
      "name": "Ext Air Sensor C Temperature",
      "description": "Modbus 300118; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 291,
      "name": "Ext Air Sensor C Temperature",
      "description": "Modbus 300749; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 292,
      "name": "Dig Scroll Comp Discharge Temp 1",
      "description": "Modbus 300119; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 293,
      "name": "Dig Scroll Comp Discharge Temp 1",
      "description": "Modbus 300750; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 294,
      "name": "Dig Scroll Comp Discharge Temp 2",
      "description": "Modbus 300120; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 295,
      "name": "Dig Scroll Comp Discharge Temp 2",
      "description": "Modbus 300751; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 296,
      "name": "Return Humidity",
      "description": "Modbus 300130; not polled by default",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 297,
      "name": "Ext Air Sensor A Humidity",
      "description": "Modbus 300132; not polled by default",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 298,
      "name": "Ext Air Sensor B Humidity",
      "description": "Modbus 300133; not polled by default",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 299,
      "name": "Ext Air Sensor C Humidity",
      "description": "Modbus 300134; not polled by default",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 300,
      "name": "Fan Hours",
      "description": "Modbus 400141; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 301,
      "name": "Compressor Hours 1",
      "description": "Modbus 400142; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 302,
      "name": "Compressor Hours 2",
      "description": "Modbus 400143; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 303,
      "name": "Humidifier Hours",
      "description": "Modbus 400144; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 304,
      "name": "Dehumidifier Hours",
      "description": "Modbus 400145; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 305,
      "name": "Free Cooling Valve Hours",
      "description": "Modbus 400146; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 306,
      "name": "Electric Reheater Hours 1",
      "description": "Modbus 400147; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 307,
      "name": "Electric Reheater Hours 2",
      "description": "Modbus 400148; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 308,
      "name": "Electric Reheater Hours 3",
      "description": "Modbus 400149; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 309,
      "name": "Hot Water / Hot Gas Valve Hours",
      "description": "Modbus 400150; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 310,
      "name": "Today's High Air Temperature",
      "description": "Modbus 300151; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 311,
      "name": "Today's High Air Temperature",
      "description": "Modbus 300752; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 312,
      "name": "Today's Low Air Temperature",
      "description": "Modbus 300153; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 313,
      "name": "Today's Low Air Temperature",
      "description": "Modbus 300753; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 314,
      "name": "Today's High Humidity",
      "description": "Modbus 300155; not polled by default",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 315,
      "name": "Today's Low Humidity",
      "description": "Modbus 300157; not polled by default",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 316,
      "name": "Server Class",
      "description": "Modbus 300257; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 317,
      "name": "Today's High Air Temperature Time",
      "description": "Modbus 300258; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 318,
      "name": "Today's Low Air Temperature Time",
      "description": "Modbus 300260; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 319,
      "name": "Supply Air Temperature Sensor Control",
      "description": "Modbus 400262; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 320,
      "name": "Return Air Temperature Set Point",
      "description": "Modbus 400263; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 321,
      "name": "Return Air Temperature Set Point",
      "description": "Modbus 400754; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 322,
      "name": "Return Humidity Set Point",
      "description": "Modbus 400264; not polled by default",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 323,
      "name": "Today's High Humidity Time",
      "description": "Modbus 300265; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 324,
      "name": "Today's Low Humidity Time",
      "description": "Modbus 300267; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 325,
      "name": "Fixed Compressor State 1",
      "description": "Modbus 300269; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 326,
      "name": "Fixed Compressor State 2",
      "description": "Modbus 300270; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 327,
      "name": "Compressor Capacity Control State 1",
      "description": "Modbus 300271; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 328,
      "name": "Compressor Capacity Control State 2",
      "description": "Modbus 300272; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 329,
      "name": "Infrared Humidifier Flush Rate",
      "description": "Modbus 400273; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 330,
      "name": "Fan Control Mode",
      "description": "Modbus 400274; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 331,
      "name": "Analog Input Reading 1",
      "description": "Modbus 300275; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 332,
      "name": "Analog Input Reading 2",
      "description": "Modbus 300276; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 333,
      "name": "Analog Input Reading 3",
      "description": "Modbus 300277; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 334,
      "name": "Analog Input Reading 4",
      "description": "Modbus 300278; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 335,
      "name": "System Control Mode",
      "description": "Modbus 300280; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 336,
      "name": "System Operating State Reason",
      "description": "Modbus 300281; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 337,
      "name": "Maintenance Ramp",
      "description": "Modbus 300282; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 338,
      "name": "Calculated Next Maintenance Month",
      "description": "Modbus 300283; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 339,
      "name": "Calculated Next Maintenance Year",
      "description": "Modbus 300284; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 340,
      "name": "Hot Water / Hot Gas Valve Open Position",
      "description": "Modbus 300285; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 341,
      "name": "Maintenance Tracking State",
      "description": "Modbus 300286; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 342,
      "name": "Customer Input 1 - Event Control",
      "description": "Modbus 400287; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 343,
      "name": "Customer Input 1 - Event Type",
      "description": "Modbus 400288; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 344,
      "name": "Customer Input 2 - Event Control",
      "description": "Modbus 400289; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 345,
      "name": "Customer Input 2 - Event Type",
      "description": "Modbus 400290; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 346,
      "name": "Customer Input 3 - Event Control",
      "description": "Modbus 400291; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 347,
      "name": "Customer Input 3 - Event Type",
      "description": "Modbus 400292; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 348,
      "name": "Customer Input 4 - Event Control",
      "description": "Modbus 400293; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 349,
      "name": "Customer Input 4 - Event Type",
      "description": "Modbus 400294; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 350,
      "name": "Ext Free Cooling Lockout – Event Control",
      "description": "Modbus 400295; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 351,
      "name": "Ext Free Cooling Lockout – Event Type",
      "description": "Modbus 400296; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 352,
      "name": "Ext Condenser Pump High Water - Event Control",
      "description": "Modbus 400297; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 353,
      "name": "Ext Condenser Pump High Water - Event Type",
      "description": "Modbus 400298; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 354,
      "name": "Ext Standby Glycol Pump On - Event Control",
      "description": "Modbus 400299; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 355,
      "name": "Ext Standby Glycol Pump On - vent Type",
      "description": "Modbus 400300; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 356,
      "name": "Ext Standby Unit On - Event Control",
      "description": "Modbus 400301; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 357,
      "name": "Ext Standby Unit On - Event Type",
      "description": "Modbus 400302; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 358,
      "name": "Ext Humidifier Lockout – Event Control",
      "description": "Modbus 400303; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 359,
      "name": "Ext Humidifier Lockout - Event Type",
      "description": "Modbus 400304; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 360,
      "name": "Ext Loss of Flow - Event Control",
      "description": "Modbus 400305; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 361,
      "name": "Ext Loss of Flow - Event Type",
      "description": "Modbus 400306; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 362,
      "name": "Ext Over Temperature – Event Control",
      "description": "Modbus 400307; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 363,
      "name": "Ext Over Temperature - Event Type",
      "description": "Modbus 400308; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 364,
      "name": "Ext Reheat Lockout - Event Control",
      "description": "Modbus 400309; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 365,
      "name": "Ext Reheat Lockout - Event Type",
      "description": "Modbus 400310; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 366,
      "name": "High Power Shutdown – Event Control",
      "description": "Modbus 400311; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 367,
      "name": "High Power Shutdown - Event Type",
      "description": "Modbus 400312; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 368,
      "name": "Humidifier Issue - Event Control",
      "description": "Modbus 400313; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 369,
      "name": "Humidifier Issue - Event Type",
      "description": "Modbus 400314; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 370,
      "name": "Master Unit Communication Lost - Event Control",
      "description": "Modbus 400315; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 371,
      "name": "Master Unit Communication Lost - Event Type",
      "description": "Modbus 400316; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 372,
      "name": "Service Required - Event Control",
      "description": "Modbus 400317; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 373,
      "name": "Service Required - Event Type",
      "description": "Modbus 400318; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 374,
      "name": "Shutdown - Loss Of Power – Event Control",
      "description": "Modbus 400319; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 375,
      "name": "Shutdown - Loss Of Power – Event Type",
      "description": "Modbus 400320; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 376,
      "name": "Smoke Detected - Event Control",
      "description": "Modbus 400321; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 377,
      "name": "Smoke Detected - Event Type",
      "description": "Modbus 400322; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 378,
      "name": "Water Under Floor - Event Control",
      "description": "Modbus 400323; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 379,
      "name": "Water Under Floor - Event Type",
      "description": "Modbus 400324; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 380,
      "name": "Ext Compressor Lockout – Event Control",
      "description": "Modbus 400325; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 381,
      "name": "Ext Compressor Lockout – Event Type",
      "description": "Modbus 400326; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 382,
      "name": "Clogged Air Filter - Event Control",
      "description": "Modbus 400327; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 383,
      "name": "Clogged Air Filter - Event Type",
      "description": "Modbus 400328; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 384,
      "name": "Ext Loss of Air Blower – Event Control",
      "description": "Modbus 400329; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 385,
      "name": "Ext Loss of Air Blower - Event Type",
      "description": "Modbus 400330; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 386,
      "name": "Compressor High Head Pressure - Event Control 1",
      "description": "Modbus 400331; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 387,
      "name": "Compressor High Head Pressure - Event Control 2",
      "description": "Modbus 400332; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 388,
      "name": "Compressor High Head Pressure - Event Type 1",
      "description": "Modbus 400333; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 389,
      "name": "Compressor High Head Pressure - Event Type 2",
      "description": "Modbus 400334; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 390,
      "name": "Compressor Low Suction Pressure - Event Control 1",
      "description": "Modbus 400335; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 391,
      "name": "Compressor Low Suction Pressure - Event Control 2",
      "description": "Modbus 400336; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 392,
      "name": "Compressor Low Suction Pressure - Event Type 1",
      "description": "Modbus 400337; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 393,
      "name": "Compressor Low Suction Pressure - Event Type 2",
      "description": "Modbus 400338; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 394,
      "name": "Compressor Pump Down Issue - Event Control 1",
      "description": "Modbus 400339; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 395,
      "name": "Compressor Pump Down Issue - Event Control 2",
      "description": "Modbus 400340; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 396,
      "name": "Compressor Pump Down Issue - Event Type 1",
      "description": "Modbus 400341; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 397,
      "name": "Compressor Pump Down Issue - Event Type 2",
      "description": "Modbus 400342; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 398,
      "name": "Compressor Short Cycle – Event Control 1",
      "description": "Modbus 400343; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 399,
      "name": "Compressor Short Cycle – Event Control 2",
      "description": "Modbus 400344; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 400,
      "name": "Compressor Short Cycle – Event Type 1",
      "description": "Modbus 400345; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 401,
      "name": "Compressor Short Cycle – Event Type 2",
      "description": "Modbus 400346; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 402,
      "name": "Compressor Thermal Overload - Event Control 1",
      "description": "Modbus 400347; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 403,
      "name": "Compressor Thermal Overload - Event Control 2",
      "description": "Modbus 400348; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 404,
      "name": "Compressor Thermal Overload - Event Type 1",
      "description": "Modbus 400349; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 405,
      "name": "Compressor Thermal Overload - Event Type 2",
      "description": "Modbus 400350; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 406,
      "name": "Dig Scroll Comp Discharge Over Temp - Event Ctrl 1",
      "description": "Modbus 400351; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 407,
      "name": "Dig Scroll Comp Discharge Over Temp - Event Ctrl 2",
      "description": "Modbus 400352; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 408,
      "name": "Dig Scroll Comp Discharge Over Temp - Event Type 1",
      "description": "Modbus 400353; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 409,
      "name": "Dig Scroll Comp Discharge Over Temp - Event Type 2",
      "description": "Modbus 400354; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 410,
      "name": "Ext Air Sensor A High Humidity - Event Control",
      "description": "Modbus 400355; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 411,
      "name": "Ext Air Sensor A High Humidity - Event Type",
      "description": "Modbus 400356; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 412,
      "name": "Ext Air Sensor A Low Humidity - Event Control",
      "description": "Modbus 400357; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 413,
      "name": "Ext Air Sensor A Low Humidity - Event Type",
      "description": "Modbus 400358; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 414,
      "name": "Ext Air Sensor A Over Temp – Event Control",
      "description": "Modbus 400359; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 415,
      "name": "Ext Air Sensor A Over Temp – Event Type",
      "description": "Modbus 400360; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 416,
      "name": "Ext Air Sensor A Under Temp - Event Control",
      "description": "Modbus 400361; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 417,
      "name": "Ext Air Sensor A Under Temp - Event Type",
      "description": "Modbus 400362; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 418,
      "name": "High Return Humidity – Event Control",
      "description": "Modbus 400363; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 419,
      "name": "High Return Humidity - Event Type",
      "description": "Modbus 400364; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 420,
      "name": "Low Return Humidity - Event Control",
      "description": "Modbus 400365; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 421,
      "name": "Low Return Humidity - Event Type",
      "description": "Modbus 400366; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 422,
      "name": "Return Air Over Temp – Event Control",
      "description": "Modbus 400367; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 423,
      "name": "Return Air Over Temp - Event Type",
      "description": "Modbus 400368; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 424,
      "name": "Return Air Under Temp – Event Control",
      "description": "Modbus 400369; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 425,
      "name": "Return Air Under Temp - Event Type",
      "description": "Modbus 400370; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 426,
      "name": "Fan Hours Exceeded – Event Control",
      "description": "Modbus 400371; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 427,
      "name": "Fan Hours Exceeded - Event Type",
      "description": "Modbus 400372; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 428,
      "name": "Fan Issue - Event Control",
      "description": "Modbus 400373; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 429,
      "name": "Fan Issue - Event Type",
      "description": "Modbus 400374; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 430,
      "name": "Main Fan Overload - Event Control",
      "description": "Modbus 400375; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 431,
      "name": "Main Fan Overload - Event Type",
      "description": "Modbus 400376; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 432,
      "name": "Condenser Issue - Event Control 1",
      "description": "Modbus 400377; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 433,
      "name": "Condenser Issue - Event Control 2",
      "description": "Modbus 400378; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 434,
      "name": "Condenser Issue - Event Type 1",
      "description": "Modbus 400379; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 435,
      "name": "Condenser Issue - Event Type 2",
      "description": "Modbus 400380; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 436,
      "name": "System Event Acknowledge/Reset",
      "description": "Modbus 400381; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 437,
      "name": "Air Temperature Control Sensor",
      "description": "Modbus 400481; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 438,
      "name": "Supply Air Over Temp Threshold",
      "description": "Modbus 400482; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 439,
      "name": "Supply Air Over Temp Threshold",
      "description": "Modbus 400755; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 440,
      "name": "Supply Air Under Temp Threshold",
      "description": "Modbus 400483; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 441,
      "name": "Supply Air Under Temp Threshold",
      "description": "Modbus 400756; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 442,
      "name": "Outside Air Temperature",
      "description": "Modbus 300484; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 443,
      "name": "Outside Air Temperature",
      "description": "Modbus 300757; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 444,
      "name": "Humidity Proportional Control Type",
      "description": "Modbus 400485; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 445,
      "name": "Ext Air Sensor A Dew Point Temp",
      "description": "Modbus 300486; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 446,
      "name": "Ext Air Sensor A Dew Point Temp",
      "description": "Modbus 300758; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 447,
      "name": "Ext Dew Point Over Temp Threshold",
      "description": "Modbus 400487; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 448,
      "name": "Ext Dew Point Over Temp Threshold",
      "description": "Modbus 400759; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 449,
      "name": "Ext Dew Point Under Temp Threshold",
      "description": "Modbus 400488; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 450,
      "name": "Ext Dew Point Under Temp Threshold",
      "description": "Modbus 400760; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 451,
      "name": "Compressor Lockout",
      "description": "Modbus 400489; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 452,
      "name": "Main Chilled Water Valve",
      "description": "Modbus 400491; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 453,
      "name": "Reheater Lockout",
      "description": "Modbus 400492; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 454,
      "name": "Humidifier Lockout",
      "description": "Modbus 400493; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 455,
      "name": "Fan Control Sensor",
      "description": "Modbus 400494; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 456,
      "name": "Fan Speed Minimum Set Point",
      "description": "Modbus 400495; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 457,
      "name": "Fan Speed Temperature Set Point",
      "description": "Modbus 400497; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 458,
      "name": "Fan Speed Temperature Set Point",
      "description": "Modbus 400761; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 459,
      "name": "Standby Units",
      "description": "Modbus 400498; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 460,
      "name": "Adjusted Humidity",
      "description": "Modbus 300499; not polled by default",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 461,
      "name": "eturn Dew Point",
      "description": "Modbus 300500; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 462,
      "name": "Return Dew Point",
      "description": "Modbus 300762; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 463,
      "name": "Actual Air Temperature Set Point",
      "description": "Modbus 300501; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 464,
      "name": "Actual Air Temperature Set Point",
      "description": "Modbus 300763; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 465,
      "name": "Actual Humidity Set Point",
      "description": "Modbus 300502; not polled by default",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 466,
      "name": "Dew Point Set Point",
      "description": "Modbus 400503; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 467,
      "name": "Dew Point Set Point",
      "description": "Modbus 400764; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 468,
      "name": "Supply Air Over/Under Temperature - Event Control",
      "description": "Modbus 400504; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 469,
      "name": "Remote Sensor Over Temp Threshold",
      "description": "Modbus 400505; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 470,
      "name": "Remote Sensor Over Temp Threshold",
      "description": "Modbus 400765; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 471,
      "name": "Remote Sensor Under Temp Threshold",
      "description": "Modbus 400506; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 472,
      "name": "Remote Sensor Under Temp Threshold",
      "description": "Modbus 400766; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 473,
      "name": "Remote Sensor Average Temperature",
      "description": "Modbus 300507; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 474,
      "name": "Remote Sensor Average Temperature",
      "description": "Modbus 300767; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 475,
      "name": "Remote Sensor Maximum Temperature",
      "description": "Modbus 300508; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 476,
      "name": "Remote Sensor Maximum Temperature",
      "description": "Modbus 300768; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 477,
      "name": "Remote Sensor System Average Temperature",
      "description": "Modbus 300509; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 478,
      "name": "Remote Sensor System Average Temperature",
      "description": "Modbus 300769; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 479,
      "name": "Remote Sensor System Maximum Temperature",
      "description": "Modbus 300510; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 480,
      "name": "Remote Sensor System Maximum Temperature",
      "description": "Modbus 300770; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 481,
      "name": "Remote Sensor Temperature 1",
      "description": "Modbus 300551; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 482,
      "name": "Remote Sensor Temperature 1",
      "description": "Modbus 300771; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 483,
      "name": "Remote Sensor Temperature 2",
      "description": "Modbus 300552; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 484,
      "name": "Remote Sensor Temperature 2",
      "description": "Modbus 300772; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 485,
      "name": "Remote Sensor Temperature 3",
      "description": "Modbus 300553; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 486,
      "name": "Remote Sensor Temperature 3",
      "description": "Modbus 300773; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 487,
      "name": "Remote Sensor Temperature 4",
      "description": "Modbus 300554; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 488,
      "name": "Remote Sensor Temperature 4",
      "description": "Modbus 300774; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 489,
      "name": "Remote Sensor Temperature 5",
      "description": "Modbus 300555; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 490,
      "name": "Remote Sensor Temperature 5",
      "description": "Modbus 300775; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 491,
      "name": "Remote Sensor Temperature 6",
      "description": "Modbus 300556; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 492,
      "name": "Remote Sensor Temperature 6",
      "description": "Modbus 300776; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 493,
      "name": "Remote Sensor Temperature 7",
      "description": "Modbus 300557; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 494,
      "name": "Remote Sensor Temperature 7",
      "description": "Modbus 300777; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 495,
      "name": "Remote Sensor Temperature 8",
      "description": "Modbus 300558; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 496,
      "name": "Remote Sensor Temperature 8",
      "description": "Modbus 300778; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 497,
      "name": "Remote Sensor Temperature 9",
      "description": "Modbus 300559; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 498,
      "name": "Remote Sensor Temperature 9",
      "description": "Modbus 300779; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 499,
      "name": "Remote Sensor Temperature 10",
      "description": "Modbus 300560; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 500,
      "name": "Remote Sensor Temperature 10",
      "description": "Modbus 300780; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 501,
      "name": "Air Economizer Availability",
      "description": "Modbus 300561; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 502,
      "name": "Air Economizer Control Source",
      "description": "Modbus 400562; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 503,
      "name": "Chilled Water Valve Hours",
      "description": "Modbus 400563; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 504,
      "name": "Cooling Capacity",
      "description": "Modbus 300564; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 505,
      "name": "Cooling Control Temperature",
      "description": "Modbus 300565; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 506,
      "name": "Cooling Control Temperature",
      "description": "Modbus 300781; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 507,
      "name": "Fan Speed Control Temperature",
      "description": "Modbus 300566; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 508,
      "name": "Fan Speed Control Temperature",
      "description": "Modbus 300782; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 509,
      "name": "Free Cooling Internal Control Mode",
      "description": "Modbus 400567; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 510,
      "name": "Humidity Control Sensor",
      "description": "Modbus 400667; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 511,
      "name": "Digital Scroll Compressor Loading 1",
      "description": "Modbus 300668; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 512,
      "name": "Digital Scroll Compressor Loading 2",
      "description": "Modbus 300669; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 513,
      "name": "Static Pressure Set Point",
      "description": "Modbus 400672; not polled by default",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 514,
      "name": "Unit Static Pressure",
      "description": "Modbus 300673; not polled by default",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 515,
      "name": "System Static Pressure",
      "description": "Modbus 300674; not polled by default",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 516,
      "name": "Condenser Low Noise Mode State",
      "description": "Modbus 300675; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 517,
      "name": "Condenser Low Noise Mode Schedule Control",
      "description": "Modbus 400676; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 518,
      "name": "Condenser Low Noise Mode Max Fan Speed",
      "description": "Modbus 400677; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 519,
      "name": "Condenser Normal Mode Max Fan Speed",
      "description": "Modbus 400678; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 520,
      "name": "Condenser Low Noise Mode - Interval Days",
      "description": "Modbus 400679; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 521,
      "name": "Condenser Low Noise Mode – Full Days",
      "description": "Modbus 400680; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 522,
      "name": "Condenser Low Noise Mode Start Time",
      "description": "Modbus 400681; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 523,
      "name": "Condenser Low Noise Mode Stop Time",
      "description": "Modbus 400683; not polled by default",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 524,
      "name": "Pump Hours 1",
      "description": "Modbus 400685; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 525,
      "name": "Pump Hours 2",
      "description": "Modbus 400687; not polled by default",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 526,
      "name": "System Input RMS A-N 1",
      "description": "Modbus 300800; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 527,
      "name": "System Input RMS A-N 2",
      "description": "Modbus 300801; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 528,
      "name": "System Input RMS A-N 3",
      "description": "Modbus 300802; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 529,
      "name": "System Input RMS A-N 4",
      "description": "Modbus 300803; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 530,
      "name": "System Input RMS A-N 5",
      "description": "Modbus 300804; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 531,
      "name": "System Input RMS A-N 6",
      "description": "Modbus 300805; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 532,
      "name": "System Input RMS B-N 1",
      "description": "Modbus 300810; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 533,
      "name": "System Input RMS B-N 2",
      "description": "Modbus 300811; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 534,
      "name": "System Input RMS B-N 3",
      "description": "Modbus 300812; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 535,
      "name": "System Input RMS B-N 4",
      "description": "Modbus 300813; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 536,
      "name": "System Input RMS B-N 5",
      "description": "Modbus 300814; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 537,
      "name": "System Input RMS B-N 6",
      "description": "Modbus 300815; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 538,
      "name": "System Input RMS C-N 1",
      "description": "Modbus 300820; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 539,
      "name": "System Input RMS C-N 2",
      "description": "Modbus 300821; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 540,
      "name": "System Input RMS C-N 3",
      "description": "Modbus 300822; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 541,
      "name": "System Input RMS C-N 4",
      "description": "Modbus 300823; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 542,
      "name": "System Input RMS C-N 5",
      "description": "Modbus 300824; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 543,
      "name": "System Input RMS C-N 6",
      "description": "Modbus 300825; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 544,
      "name": "System Input RMS Current Phase A 1",
      "description": "Modbus 300830; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 545,
      "name": "System Input RMS Current Phase A 2",
      "description": "Modbus 300831; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 546,
      "name": "System Input RMS Current Phase A 3",
      "description": "Modbus 300832; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 547,
      "name": "System Input RMS Current Phase A 4",
      "description": "Modbus 300833; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 548,
      "name": "System Input RMS Current Phase A 5",
      "description": "Modbus 300834; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 549,
      "name": "System Input RMS Current Phase A 6",
      "description": "Modbus 300835; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 550,
      "name": "System Input RMS Current Phase B 1",
      "description": "Modbus 300840; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 551,
      "name": "System Input RMS Current Phase B 2",
      "description": "Modbus 300841; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 552,
      "name": "System Input RMS Current Phase B 3",
      "description": "Modbus 300842; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 553,
      "name": "System Input RMS Current Phase B 4",
      "description": "Modbus 300843; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 554,
      "name": "System Input RMS Current Phase B 5",
      "description": "Modbus 300844; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 555,
      "name": "System Input RMS Current Phase B 6",
      "description": "Modbus 300845; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 556,
      "name": "System Input RMS Current Phase C 1",
      "description": "Modbus 300850; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 557,
      "name": "System Input RMS Current Phase C 2",
      "description": "Modbus 300851; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 558,
      "name": "System Input RMS Current Phase C 3",
      "description": "Modbus 300852; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 559,
      "name": "System Input RMS Current Phase C 4",
      "description": "Modbus 300853; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 560,
      "name": "System Input RMS Current Phase C 5",
      "description": "Modbus 300854; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 561,
      "name": "System Input RMS Current Phase C 6",
      "description": "Modbus 300855; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 562,
      "name": "Energy Consumption 1",
      "description": "Modbus 400870; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 563,
      "name": "Energy Consumption 2",
      "description": "Modbus 400872; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 564,
      "name": "Energy Consumption 3",
      "description": "Modbus 400874; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 565,
      "name": "Energy Consumption 4",
      "description": "Modbus 400876; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 566,
      "name": "Energy Consumption 5",
      "description": "Modbus 400878; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 567,
      "name": "Energy Consumption 6",
      "description": "Modbus 400880; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 568,
      "name": "Fluid Input Temperature 1",
      "description": "Modbus 300900; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 569,
      "name": "Fluid Input Temperature 2",
      "description": "Modbus 300901; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 570,
      "name": "Fluid Input Temperature 1",
      "description": "Modbus 300902; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 571,
      "name": "Fluid Input Temperature 2",
      "description": "Modbus 300903; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 572,
      "name": "Fluid Output Temperature 1",
      "description": "Modbus 300904; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 573,
      "name": "Fluid Output Temperature 2",
      "description": "Modbus 300905; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 574,
      "name": "Fluid Output Temperature 1",
      "description": "Modbus 300906; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 575,
      "name": "Fluid Output Temperature 2",
      "description": "Modbus 300907; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 576,
      "name": "Fluid Flow Rate 1",
      "description": "Modbus 300908; not polled by default",
      "units": "L/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 577,
      "name": "Fluid Flow Rate 2",
      "description": "Modbus 300910; not polled by default",
      "units": "L/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 578,
      "name": "Unit Cooling Load",
      "description": "Modbus 301001; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 579,
      "name": "Circuit Cooling Load 1",
      "description": "Modbus 301003; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 580,
      "name": "Circuit Cooling Load 2",
      "description": "Modbus 301005; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 581,
      "name": "Instantaneous Power 1",
      "description": "Modbus 301010; not polled by default",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 582,
      "name": "Instantaneous Power 2",
      "description": "Modbus 301012; not polled by default",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 583,
      "name": "Instantaneous Power 3",
      "description": "Modbus 301014; not polled by default",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 584,
      "name": "Instantaneous Power 4",
      "description": "Modbus 301016; not polled by default",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 585,
      "name": "Instantaneous Power 5",
      "description": "Modbus 301018; not polled by default",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 586,
      "name": "Instantaneous Power 6",
      "description": "Modbus 301020; not polled by default",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 587,
      "name": "Raw Auxiliary Air Temperature",
      "description": "Modbus 401050; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 588,
      "name": "Raw Auxiliary Air Temperature",
      "description": "Modbus 401051; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 589,
      "name": "Actual Auxiliary Air Temperature",
      "description": "Modbus 301052; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 590,
      "name": "Actual Auxiliary Air Temperature",
      "description": "Modbus 301053; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 591,
      "name": "System Input RMS A-B 1",
      "description": "Modbus 301060; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 592,
      "name": "System Input RMS A-B 2",
      "description": "Modbus 301061; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 593,
      "name": "System Input RMS A-B 3",
      "description": "Modbus 301062; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 594,
      "name": "System Input RMS A-B 4",
      "description": "Modbus 301063; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 595,
      "name": "System Input RMS A-B 5",
      "description": "Modbus 301064; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 596,
      "name": "System Input RMS A-B 6",
      "description": "Modbus 301065; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 597,
      "name": "System Input RMS B-C 1",
      "description": "Modbus 301070; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 598,
      "name": "System Input RMS B-C 2",
      "description": "Modbus 301071; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 599,
      "name": "System Input RMS B-C 3",
      "description": "Modbus 301072; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 600,
      "name": "System Input RMS B-C 4",
      "description": "Modbus 301073; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 601,
      "name": "System Input RMS B-C 5",
      "description": "Modbus 301074; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 602,
      "name": "System Input RMS B-C 6",
      "description": "Modbus 301075; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 603,
      "name": "System Input RMS C-A 1",
      "description": "Modbus 301080; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 604,
      "name": "System Input RMS C-A 2",
      "description": "Modbus 301081; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 605,
      "name": "System Input RMS C-A 3",
      "description": "Modbus 301082; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 606,
      "name": "System Input RMS C-A 4",
      "description": "Modbus 301083; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 607,
      "name": "System Input RMS C-A 5",
      "description": "Modbus 301084; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 608,
      "name": "System Input RMS C-A 6",
      "description": "Modbus 301085; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 609,
      "name": "Pump State 1",
      "description": "Modbus 301100; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 610,
      "name": "Pump State 2",
      "description": "Modbus 301110; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 611,
      "name": "Expected Condenser Unit Count",
      "description": "Modbus 301130; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 612,
      "name": "Condenser Refrigerant Type",
      "description": "Modbus 301131; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 613,
      "name": "Condenser Fan Reversal Requested 1",
      "description": "Modbus 301142; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 614,
      "name": "Condenser Fan Reversal Requested 2",
      "description": "Modbus 301143; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 615,
      "name": "Condenser Outside Air Temperature 1",
      "description": "Modbus 301144; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 616,
      "name": "Condenser Outside Air Temperature 2",
      "description": "Modbus 301145; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 617,
      "name": "Condenser Outside Air Temperature 2",
      "description": "Modbus 301146; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 618,
      "name": "Condenser Outside Air Temperature 2",
      "description": "Modbus 301147; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 619,
      "name": "Condenser Refrigerant Pressure 1",
      "description": "Modbus 301158; not polled by default",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 620,
      "name": "Condenser Refrigerant Pressure 2",
      "description": "Modbus 301159; not polled by default",
      "units": "bar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 621,
      "name": "Condenser Supply Refrigerant Temperature 1",
      "description": "Modbus 301160; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 622,
      "name": "Condenser Supply Refrigerant Temperature 1",
      "description": "Modbus 301161; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 623,
      "name": "Condenser Supply Refrigerant Temperature 2",
      "description": "Modbus 301162; not polled by default",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 624,
      "name": "Condenser Supply Refrigerant Temperature 2",
      "description": "Modbus 301163; not polled by default",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 625,
      "name": "Condenser Fan Speed 1",
      "description": "Modbus 301174; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 626,
      "name": "Condenser Fan Speed 2",
      "description": "Modbus 301175; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 627,
      "name": "Condenser Fan Speed 3",
      "description": "Modbus 301176; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 628,
      "name": "Condenser Fan Speed 4",
      "description": "Modbus 301177; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 629,
      "name": "Condenser Fan Speed 5",
      "description": "Modbus 301178; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 630,
      "name": "Condenser Fan Speed 6",
      "description": "Modbus 301179; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 631,
      "name": "Condenser Fan Speed 7",
      "description": "Modbus 301180; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 632,
      "name": "Condenser Fan Speed 8",
      "description": "Modbus 301181; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 633,
      "name": "Condenser Fan Power 1",
      "description": "Modbus 301182; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 634,
      "name": "Condenser Fan Power 2",
      "description": "Modbus 301183; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 635,
      "name": "Condenser Fan Power 3",
      "description": "Modbus 301184; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 636,
      "name": "Condenser Fan Power 4",
      "description": "Modbus 301185; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 637,
      "name": "Condenser Fan Power 5",
      "description": "Modbus 301186; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 638,
      "name": "Condenser Fan Power 6",
      "description": "Modbus 301187; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 639,
      "name": "Condenser Fan Power 7",
      "description": "Modbus 301188; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 640,
      "name": "Condenser Fan Power 8",
      "description": "Modbus 301189; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 641,
      "name": "System Date and Time",
      "description": "Modbus 409998; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
