{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "Schneider Electric APC InRow RC ACRC301 via BASgatewayLX",
  "short_model": "BASgatewayLX APC ACRC301",
  "model_slug": "basgatewaylx-schneider-acrc301",
  "aliases": [
    "ACRC301",
    "ACRC301S",
    "InRow RC 300 mm",
    "APC InRow chilled water"
  ],
  "equipment_type": "In-row precision cooling unit (chilled water)",
  "applies_to": "Schneider Electric APC InRow RC ACRC301 chilled-water in-row coolers on Modbus, read by a BASgatewayLX.",
  "summary": "Gateway profile for the APC ACRC301: 140 objects (117 AI, 23 AO), all polled. Outputs set cooling and supply air setpoints, airflow control, fan speed limits, delta-T setpoint, thresholds and startup/idle options; inputs give overall and group status, cool output and demand, rack, supply and return air temperatures, airflow, fan speed, chilled water valve, flow and temperatures, run hours and each alarm flag.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile Schneider_Electric_ACRC301_a_LX.csv; the profile maps the registers in the ACRC301 Modbus register map (https://www.ccontrols.com/support/dp/SchneiderACRC301.pdf).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "All 140 rows are flagged for polling in the profile, so every object is served to BACnet once the profile is loaded.",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
    "Some names appear more than once in the profile as published (OUTPUT STATE 1); they are kept as printed and told apart by instance."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile Schneider_Electric_ACRC301_a",
    "doc_number": "Schneider_Electric_ACRC301_a_LX.csv",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/SchneiderACRC301.zip"
  },
  "integration": {
    "summary": "Write the cooling setpoint (and supply air setpoint if used), then read operate mode, rack inlet, supply and return temperatures, cool output and the alarm flags.",
    "minimum_points": [
      {
        "ref": "AO 4",
        "name": "COOL SETPOINT",
        "why": "Cooling setpoint"
      },
      {
        "ref": "AO 5",
        "name": "SUPPLY AIR SETPOINT",
        "why": "Supply air setpoint"
      },
      {
        "ref": "AI 23",
        "name": "OPERATE MODE",
        "why": "Operate mode"
      },
      {
        "ref": "AI 1",
        "name": "OVERALL STATUS",
        "why": "Overall status"
      },
      {
        "ref": "AI 26",
        "name": "UNIT MAX RACK INLET TEMP",
        "why": "Max rack inlet temperature"
      },
      {
        "ref": "AI 27",
        "name": "SUPPLY AIR TEMP",
        "why": "Supply air temperature"
      },
      {
        "ref": "AI 28",
        "name": "RETURN AIR TEMP",
        "why": "Return air temperature"
      },
      {
        "ref": "AI 30",
        "name": "FAN SPEED",
        "why": "Fan speed"
      },
      {
        "ref": "AI 24",
        "name": "UNIT COOL OUTPUT",
        "why": "Unit cooling output"
      },
      {
        "ref": "AI 81",
        "name": "COOL FUNCTION UNAVAILABLE",
        "why": "Cooling function unavailable alarm"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": [
      "Alarm flags are Analog Inputs (0/1) in this profile."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "OVERALL STATUS",
      "description": "Modbus 400001",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "GROUP COOL OUTPUT",
      "description": "Modbus 400002",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "GROUP COOL DEMAND",
      "description": "Modbus 400004",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4,
      "name": "COOL SETPOINT",
      "description": "Modbus 400006",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5,
      "name": "SUPPLY AIR SETPOINT",
      "description": "Modbus 400008",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "GROUP AIR FLOW",
      "description": "Modbus 400010",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "GROUP MAX RACK TEMP",
      "description": "Modbus 400012",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "GROUP MIN RACK TEMP",
      "description": "Modbus 400014",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 9,
      "name": "AIRFLOW CONTROL",
      "description": "Modbus 400016",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 10,
      "name": "NUMBER OF UNITS",
      "description": "Modbus 400017",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "CONFIGURATION TYPE",
      "description": "Modbus 400019",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "COOL PID P",
      "description": "Modbus 400020",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "COOL PID 1",
      "description": "Modbus 400022",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "COOL PID D",
      "description": "Modbus 400024",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "PERCENT GLYCOL",
      "description": "Modbus 400026",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 16,
      "name": "MAX FAN SPEED",
      "description": "Modbus 400028",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 17,
      "name": "ALTITUDE",
      "description": "Modbus 400031",
      "units": "ft",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 18,
      "name": "NUMBER ACTIVE FLOW CONTROLLERS",
      "description": "Modbus 400033",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "ACTIVE FLOW CONTROL BIAS",
      "description": "Modbus 400035",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "ACTIVE FLOW CONTROL STATUS",
      "description": "Modbus 400036",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 21,
      "name": "ACTIVE FLOW CONTROL LAMP TEST",
      "description": "Modbus 400037",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 22,
      "name": "DELTA T SETPOINT",
      "description": "Modbus 400038",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "OPERATE MODE",
      "description": "Modbus 400207",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "UNIT COOL OUTPUT",
      "description": "Modbus 400208",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "UNIT COOL DEMAND",
      "description": "Modbus 400210",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "UNIT MAX RACK INLET TEMP",
      "description": "Modbus 400212",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "SUPPLY AIR TEMP",
      "description": "Modbus 400214",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "RETURN AIR TEMP",
      "description": "Modbus 400216",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "UNIT AIR FLOW",
      "description": "Modbus 400218",
      "units": "cfm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "FAN SPEED",
      "description": "Modbus 400220",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "ACTIVE POWER SOURCE",
      "description": "Modbus 400222",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "FILTER DIFFERENTIAL PRESSURE",
      "description": "Modbus 400223",
      "units": "inWC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "CHILLED WATER VALVE POSITION",
      "description": "Modbus 400227",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "CHILLED WATER FLOW",
      "description": "Modbus 400229",
      "units": "gpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "CHILLED WATER TEMP IN",
      "description": "Modbus 400231",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "CHILLED WATER TEMP OUT",
      "description": "Modbus 400233",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "AIR FILTER RUNHOUR",
      "description": "Modbus 400235",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "FAN 1 RUNHOUR",
      "description": "Modbus 400237",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "FAN 2 RUNHOUR",
      "description": "Modbus 400239",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "FAN 3 RUNHOUR",
      "description": "Modbus 400241",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "FAN 4 RUNHOUR",
      "description": "Modbus 400243",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "FAN 5 RUNHOUR",
      "description": "Modbus 400245",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "FAN 6 RUNHOUR",
      "description": "Modbus 400247",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "FAN 7 RUNHOUR",
      "description": "Modbus 400249",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "FAN 8 RUNHOUR",
      "description": "Modbus 400251",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "FAN PSU 1 RUNHOUR",
      "description": "Modbus 400253",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "FAN PSU 2 RUNHOUR",
      "description": "Modbus 400255",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "CONDENSATE PUMP RUNHOUR",
      "description": "Modbus 400257",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 49,
      "name": "AIR FILTER SERVICE INTERVAL",
      "description": "Modbus 400259",
      "units": "weeks",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 50,
      "name": "AIR FILTER SERVICE INTERVAL ALARM",
      "description": "Modbus 400261",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 51,
      "name": "RACK TEMP HIGH THRESH",
      "description": "Modbus 400262",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 52,
      "name": "SUPPLY AIR TEMP HIGH THRESH",
      "description": "Modbus 400264",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 53,
      "name": "RETURN AIR TEMP HIGH THRESH",
      "description": "Modbus 400266",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 54,
      "name": "ENTERING CHILLED WATER TEMP HIGH THRESH",
      "description": "Modbus 400268",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 55,
      "name": "STARTUP DELAY",
      "description": "Modbus 400270",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "CHILLED WATER VALVE CONTROL",
      "description": "Modbus 400272",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 57,
      "name": "IDLE ON LEAK",
      "description": "Modbus 400273",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 58,
      "name": "STANDBY INPUT NORMAL STATE",
      "description": "Modbus 400274",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "STANDBY INPUT STATE",
      "description": "Modbus 400275",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "OUTPUT STATE 1",
      "description": "Modbus 400277",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 61,
      "name": "POWER SOURCE",
      "description": "Modbus 400279",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 62,
      "name": "IDLE ON COOL FAIL",
      "description": "Modbus 400280",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "OUTPUT STATE 1",
      "description": "Modbus 400281",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "OUTPUT STATE 2",
      "description": "Modbus 400282",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "OUTPUT STATE 3",
      "description": "Modbus 400283",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "OUTPUT STATE 4",
      "description": "Modbus 400284",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "MAXIMUM CHILLED WATER FLOW",
      "description": "Modbus 400290",
      "units": "gpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 68,
      "name": "BYPASS VALUE POSITION",
      "description": "Modbus 400292",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "UNIT SERVICE INTERVAL",
      "description": "Modbus 400293",
      "units": "weeks",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "UNIT SERVICE INTERVAL ALARM",
      "description": "Modbus 400295",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "DEW POINT TEMP",
      "description": "Modbus 400296",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "COIL CHILLED WATER TEMP",
      "description": "Modbus 400298",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "UNIT POWER",
      "description": "Modbus 400300",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "UNIT ENERGY",
      "description": "Modbus 400302",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "UNIT RUNHOUR",
      "description": "Modbus 400304",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "CIRCULATION PUMP RUNHOUR",
      "description": "Modbus 400306",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 77,
      "name": "NUMBER OF RACK INLET TEMPERATURE SENSORS",
      "description": "Modbus 400308",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 78,
      "name": "NUMBER OF LEAK DETECTORS",
      "description": "Modbus 400310",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "AIR_FILTER_TYPE",
      "description": "Modbus 400312",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "INTERNAL COMM ERROR",
      "description": "Modbus 400385",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "COOL FUNCTION UNAVAILABLE",
      "description": "Modbus 400387",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "HIGH RACK TEMP",
      "description": "Modbus 400388",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "AIR FILTER CLOGGED",
      "description": "Modbus 400389",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "LOWER RETURN AIR SENSOR ERROR",
      "description": "Modbus 400390",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "UPPER RETURN AIR SENSOR ERROR",
      "description": "Modbus 400391",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "LOWER SUPPLY AIR SENSOR ERROR",
      "description": "Modbus 400392",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "UPPER SUPPLY AIR SENSOR ERROR",
      "description": "Modbus 400393",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "RACK TEMP SENSOR 1 ERROR",
      "description": "Modbus 400394",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "CHILLED WATER VALVE ACTUATOR ERROR",
      "description": "Modbus 400395",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "FAN 1 ERROR",
      "description": "Modbus 400396",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "FAN 2 ERROR",
      "description": "Modbus 400397",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "FAN 3 ERROR",
      "description": "Modbus 400398",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "FAN 4 ERROR",
      "description": "Modbus 400399",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "FAN 5 ERROR",
      "description": "Modbus 400400",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "FAN 6 ERROR",
      "description": "Modbus 400401",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "FAN 7 ERROR",
      "description": "Modbus 400402",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "FAN 8 ERROR",
      "description": "Modbus 400403",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "WATER DETECTED",
      "description": "Modbus 400404",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "CHECK CONDS MGMT SYSTEM",
      "description": "Modbus 400405",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "CHILLED WATER FLOWMETER ERROR",
      "description": "Modbus 400406",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "ENTERING CHILLED WATER HIGH TEMP",
      "description": "Modbus 400407",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "ENTERING CHILLED WATER TEMP SENSOR ERROR",
      "description": "Modbus 400408",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "LEAVING CHILLED WATER TEMP SENSOR ERROR",
      "description": "Modbus 400409",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "CONDENSATE PAN FULL",
      "description": "Modbus 400410",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "PRIMARY POWER SOURCE UNAVAILABLE",
      "description": "Modbus 400411",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "SECONDARY POWER SOURCE UNAVAILABLE",
      "description": "Modbus 400412",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "FAN POWER SUPPLY 1 ERROR",
      "description": "Modbus 400413",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "FAN POWER SUPPLY 2 ERROR",
      "description": "Modbus 400414",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "AIR FILTER RUNHOUR VIOLATION",
      "description": "Modbus 400415",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "STANDBY DUE TO INPUT CONTACT",
      "description": "Modbus 400417",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "UNEXPECTED NUMBER OF UNITS IN GROUP",
      "description": "Modbus 400418",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "SUPPLY HIGH TEMPERATURE",
      "description": "Modbus 400419",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "RETURN HIGH TEMPERATURE",
      "description": "Modbus 400420",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "DP FILTER SENSOR ERROR",
      "description": "Modbus 400421",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "CHILLED WATER VALVE NOT SET TO AUTO",
      "description": "Modbus 400423",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "IDLE DUE TO LEAK DETECTED",
      "description": "Modbus 400424",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "ECOAISLE DOOR OPEN",
      "description": "Modbus 400430",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "UNEXPECTED NUMBER OF ACTIVE FLOW CONTROLLERS",
      "description": "Modbus 400431",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "INSUFFICIENT AIRFLOW",
      "description": "Modbus 400432",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "ACTIVE FLOW CONTROLLER SENSOR ERROR",
      "description": "Modbus 400433",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "RACK TEMP SENSOR 2 ERROR",
      "description": "Modbus 400434",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "RACK TEMP SENSOR 3 ERROR",
      "description": "Modbus 400435",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "RACK TEMP SENSOR 4 ERROR",
      "description": "Modbus 400436",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "UNIT SERVICE REQUIRED",
      "description": "Modbus 400437",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "HUMIDITY SENSOR ERROR",
      "description": "Modbus 400438",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "COIL CONDENSATION POSSIBLE",
      "description": "Modbus 400439",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "CONTROLLER POWER SUPPLY 1 ERROR",
      "description": "Modbus 400440",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "CONTROLLER POWER SUPPLY 2 ERROR",
      "description": "Modbus 400441",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "COIL_CHILLED_WATER_TEMP_SENSOR_ERROR",
      "description": "Modbus 400442",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "FAN POWER SUPPLY 1 CURRENT SENSOR ERROR",
      "description": "Modbus 400443",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "FAN POWER SUPPLY 2 CURRENT SENSOR ERROR",
      "description": "Modbus 400444",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "FACTORY CONFIGURATION NOT COMPLETE",
      "description": "Modbus 400445",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "UNIT IN MAINTENANCE MODE",
      "description": "Modbus 400446",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "UNEXPECTED NUMBER OF RACK INLET SENSORS",
      "description": "Modbus 400447",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "UNEXPECTED NUMBER OF LEAK SENSORS",
      "description": "Modbus 400448",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "OUTPUT RELAY 1 ABNORMAL",
      "description": "Modbus 400449",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "OUTPUT RELAY 2 ABNORMAL",
      "description": "Modbus 400450",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "OUTPUT RELAY 3 ABNORMAL",
      "description": "Modbus 400451",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "OUTPUT RELAY 4 ABNORMAL",
      "description": "Modbus 400452",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "CIRCULATION PUMP ERROR",
      "description": "Modbus 400453",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
