{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "Schneider Electric PowerLogic PM750 via BASgatewayLX",
  "short_model": "BASgatewayLX PowerLogic PM750",
  "model_slug": "basgatewaylx-schneider-pm750",
  "aliases": [
    "PM750",
    "PM700",
    "PowerLogic PM750"
  ],
  "equipment_type": "Power and energy meter",
  "applies_to": "Schneider Electric PowerLogic PM750 power meters on Modbus, read by a BASgatewayLX.",
  "summary": "Gateway profile for the PowerLogic PM750: 115 objects (99 AI, 1 AO, 15 BI), all polled. Inputs give energy totals, power totals and per phase, PF, voltages, currents, THD, present and peak demand, minimum/maximum values, usage time and the alarm status bits; one output writes reset commands.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile Schneider_Power_Meter_750_LX.csv; the profile maps the registers in the maker's Modbus register document (https://www.ccontrols.com/support/dp/SchneiderElectricPowerMeter750.pdf).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "All 115 rows are flagged for polling in the profile, so every object is served to BACnet once the profile is loaded.",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
    "Some names appear more than once in the profile as published (Voltage A-N THD Minimum; Voltage B-N THD Minimum; Voltage C-N THD Minimum...); they are kept as printed and told apart by instance."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile Schneider_Power_Meter_750",
    "doc_number": "Schneider_Power_Meter_750_LX.csv",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/Schneider_Power_Meter_750_LX.zip"
  },
  "integration": {
    "summary": "Map real power total, real energy total and voltage L-L 3-phase average first. The listed objects are read-only.",
    "minimum_points": [
      {
        "ref": "AI 4",
        "name": "Real Power Total",
        "why": "Real power total"
      },
      {
        "ref": "AI 1",
        "name": "Real Energy Total",
        "why": "Real energy total"
      },
      {
        "ref": "AI 8",
        "name": "Voltage L-L 3P Average",
        "why": "Voltage L-L 3-phase average"
      },
      {
        "ref": "AI 10",
        "name": "Current 3P Average",
        "why": "Current 3-phase average"
      },
      {
        "ref": "AI 7",
        "name": "Power Factor Total",
        "why": "Power factor total"
      },
      {
        "ref": "AI 11",
        "name": "Frequency",
        "why": "Frequency"
      },
      {
        "ref": "AI 40",
        "name": "Real Power Total Demand Present",
        "why": "Real power total demand"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": [
      "AO 115 sends reset commands to the meter; keep it out of schedules."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Real Energy Total",
      "description": "Modbus 401000",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Apparent Energy Total",
      "description": "Modbus 401002",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Reactive Energy Total",
      "description": "Modbus 401004",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Real Power Total",
      "description": "Modbus 401006",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Apparent Power Total",
      "description": "Modbus 401008",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Reactive Power Total",
      "description": "Modbus 401010",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Power Factor Total",
      "description": "Modbus 401012",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Voltage L-L 3P Average",
      "description": "Modbus 401014",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Voltage L-N 3P Average",
      "description": "Modbus 410106",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Current 3P Average",
      "description": "Modbus 401018",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Frequency",
      "description": "Modbus 401020",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Current A",
      "description": "Modbus 401034",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Current B",
      "description": "Modbus 401036",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Current C",
      "description": "Modbus 401038",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Current N",
      "description": "Modbus 401040",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Voltage A-B",
      "description": "Modbus 401054",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Voltage B-C",
      "description": "Modbus 401056",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "Voltage C-A",
      "description": "Modbus 401058",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "Voltage A-N",
      "description": "Modbus 401060",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "Voltage B-N",
      "description": "Modbus 401062",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "Voltage C-N",
      "description": "Modbus 401064",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "Real Power A",
      "description": "Modbus 401066",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "Real Power B",
      "description": "Modbus 401068",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "Real Power C",
      "description": "Modbus 401070",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "Apparent Power A",
      "description": "Modbus 401072",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "Apparent Power B",
      "description": "Modbus 401074",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "Apparent Power C",
      "description": "Modbus 401076",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "Reactive Power A",
      "description": "Modbus 401078",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Reactive Power B",
      "description": "Modbus 401080",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "Reactive Power C",
      "description": "Modbus 401082",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "Current A THD",
      "description": "Modbus 401084",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "Current B THD",
      "description": "Modbus 401086",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Current C THD",
      "description": "Modbus 401088",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "Voltage A-N THD",
      "description": "Modbus 401092",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "Voltage B-N THD",
      "description": "Modbus 401094",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Voltage C-N THD",
      "description": "Modbus 401096",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "Voltage A-B THD",
      "description": "Modbus 401098",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "Voltage B-C THD",
      "description": "Modbus 401100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Voltage C-A THD",
      "description": "Modbus 401102",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "Real Power Total Demand Present",
      "description": "Modbus 401022",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "Apparent Power Total Demand Present",
      "description": "Modbus 401024",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Reative Power Total Demand Present",
      "description": "Modbus 401026",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Real Power Total Demand Peak",
      "description": "Modbus 401028",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Apparent Power Total Demand Peak",
      "description": "Modbus 401030",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Reative Power Total Demand Peak",
      "description": "Modbus 401032",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Current A Demand Present",
      "description": "Modbus 401042",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Current B Demand Present",
      "description": "Modbus 401044",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Current C Demand Present",
      "description": "Modbus 401046",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Current A Demand Peak",
      "description": "Modbus 401048",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Current B Demand Peak",
      "description": "Modbus 401050",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Current C Demand Peak",
      "description": "Modbus 401052",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Real Power Total Minimum",
      "description": "Modbus 401104",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Apparent Power Total Minimum",
      "description": "Modbus 401106",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Reactive Power Total Minimum",
      "description": "Modbus 401108",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Power Factor Total Minimum",
      "description": "Modbus 401110",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "Frequency Minimum",
      "description": "Modbus 401112",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "Current A Minimum",
      "description": "Modbus 401114",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "Current B Minimum",
      "description": "Modbus 401116",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "Current C Minimum",
      "description": "Modbus 401118",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "Voltage A-N THD Minimum",
      "description": "Modbus 401122",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "Voltage B-N THD Minimum",
      "description": "Modbus 401124",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "Voltage C-N THD Minimum",
      "description": "Modbus 401126",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "Voltage A-B Minimum",
      "description": "Modbus 401128",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "Voltage B-C Minimum",
      "description": "Modbus 401130",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "Voltage C-A Minimum",
      "description": "Modbus 401132",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "Current A THD Minimum",
      "description": "Modbus 401134",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "Current B THD Minimum",
      "description": "Modbus 401136",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "Current C THD Minimum",
      "description": "Modbus 401138",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Voltage A-N THD Minimum",
      "description": "Modbus 401142",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "Voltage B-N THD Minimum",
      "description": "Modbus 401144",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Voltage C-N THD Minimum",
      "description": "Modbus 401146",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Voltage A-B THD Minimum",
      "description": "Modbus 401148",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Voltage B-C THD Minimum",
      "description": "Modbus 401150",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Voltage C-A THD Minimum",
      "description": "Modbus 401152",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Real Power Total Maximum",
      "description": "Modbus 401154",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Apparent Power Total Maximum",
      "description": "Modbus 401156",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Reactive Power Total Maximum",
      "description": "Modbus 401158",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Power Factor Total Maximum",
      "description": "Modbus 401160",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Frequency Maximum",
      "description": "Modbus 401162",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Current A Maximum",
      "description": "Modbus 401164",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Current B Maximum",
      "description": "Modbus 401166",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Current C Maximum",
      "description": "Modbus 401168",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Voltage A-N THD Maximum",
      "description": "Modbus 401172",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Voltage B-N THD Maximum",
      "description": "Modbus 401174",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Voltage C-N THD Maximum",
      "description": "Modbus 401176",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Voltage A-B Maximum",
      "description": "Modbus 401178",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Voltage B-C Maximum",
      "description": "Modbus 401180",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Voltage C-A Maximum",
      "description": "Modbus 401182",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Current A THD Maximum",
      "description": "Modbus 401184",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Current B THD Maximum",
      "description": "Modbus 401186",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "Current C THD Maximum",
      "description": "Modbus 401188",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "Voltage A-N THD Maximum",
      "description": "Modbus 401192",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Voltage B-N THD Maximum",
      "description": "Modbus 401194",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "Voltage C-N THD Maximum",
      "description": "Modbus 401196",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "Voltage A-B THD Maximum",
      "description": "Modbus 401198",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "Voltage B-C THD Maximum",
      "description": "Modbus 401200",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "Voltage C-A THD Maximum",
      "description": "Modbus 401202",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "Usage Hours",
      "description": "Modbus 401204",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "Usage Minutes",
      "description": "Modbus 401206",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 100,
      "name": "Alarm Status Bit 00 = Alarm Position 1 (Default Over kW-Total)",
      "description": "Modbus 404113 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 101,
      "name": "Alarm Status Bit 01 = Alarm Position 2 (Default Over kVA-Total)",
      "description": "Modbus 404113 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 102,
      "name": "Alarm Status Bit 02 = Alarm Position 3 (Default Over kVAR-Total)",
      "description": "Modbus 404113 bit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 103,
      "name": "Alarm Status Bit 03 = Alarm Position 4 (Default Under PF-Total)",
      "description": "Modbus 404113 bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 104,
      "name": "Alarm Status Bit 04 = Alarm Position 5 (Default Over U 3-Phase)",
      "description": "Modbus 404113 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 105,
      "name": "Alarm Status Bit 05 = Alarm Position 6 (Default Over V 3-Phase)",
      "description": "Modbus 404113 bit 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 106,
      "name": "Alarm Status Bit 06 = Alarm Position 7 (Default Under U 3-Phase)",
      "description": "Modbus 404113 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 107,
      "name": "Alarm Status Bit 07 = Alarm Position 8 (Default Under V 3-Phase))",
      "description": "Modbus 404113 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 108,
      "name": "Alarm Status Bit 08 = Alarm Position 9 (Default Over Current 3-Phase)",
      "description": "Modbus 404113 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 109,
      "name": "Alarm Status Bit 09 = Alarm Position 10 (Default Over Frequency)",
      "description": "Modbus 404113 bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 110,
      "name": "Alarm Status Bit 10 = Alarm Position 11 (Default Under Frequency)",
      "description": "Modbus 404113 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 111,
      "name": "Alarm Status Bit 11 = Alarm Position 12 (Default Over THD Current 3-Phase)",
      "description": "Modbus 404113 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 112,
      "name": "Alarm Status Bit 12 = Alarm Position 13 (Default Over THD Voltage 3-Phase)",
      "description": "Modbus 404113 bit 12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 113,
      "name": "Alarm Status Bit 13 = Alarm Position 14 (Default Digital Input S1 OFF-ON)",
      "description": "Modbus 404113 bit 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 114,
      "name": "Alarm Status Bit 14 = Alarm Position 15 (Default Digital Input S2 OFF-ON)",
      "description": "Modbus 404113 bit 14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 115,
      "name": "Reset Commands—Write commands to Register 4126.",
      "description": "Modbus 404126",
      "units": "",
      "access": "C",
      "states": ""
    }
  ]
}
