{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "Schneider Electric PowerLogic CM4000 via BASgatewayLX",
  "short_model": "BASgatewayLX PowerLogic CM4000",
  "model_slug": "basgatewaylx-schneider-powerlogic-cm4000",
  "aliases": [
    "CM4000",
    "CM4250",
    "Square D CM4000",
    "PowerLogic circuit monitor"
  ],
  "equipment_type": "Power and energy meter",
  "applies_to": "Schneider Electric (Square D) PowerLogic CM4000-series circuit monitors on Modbus, read by a BASgatewayLX.",
  "summary": "Gateway profile for the PowerLogic CM4000: 711 objects (664 AI, 47 BI), 68 polled by default (the 1-second current, voltage, unbalance, power, PF and frequency values). 100 ms readings, min/max, demand, energy registers, THD and status bits are unpolled.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile Power_Logic_CM4000_Power_Meter_b_LX.csv; the profile maps the registers in the maker's Modbus register document (https://www.ccontrols.com/support/dp/PowerLogicCM4000.pdf).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "Only 68 of the 711 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads.",
    "Some names appear more than once in the profile as published (Installed Log Memory); they are kept as printed and told apart by instance.",
    "Energy values are split over four registers each (Reg 1-4) as in the CM4000 map; combine them per the register document."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile Power_Logic_CM4000_Power_Meter_a",
    "doc_number": "Power_Logic_CM4000_Power_Meter_b_LX.csv",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/Power_Logic_CM4000_Power_Meter_b_LX.zip"
  },
  "integration": {
    "summary": "Map real power total (1 s), voltage L-L average (1 s) and current 3-phase average (1 s) first. The listed objects are read-only.",
    "minimum_points": [
      {
        "ref": "AI 69",
        "name": "1sec Real Power Total",
        "why": "Real power total (1 s)"
      },
      {
        "ref": "AI 52",
        "name": "1sec Voltage L-L Average",
        "why": "Voltage L-L average (1 s)"
      },
      {
        "ref": "AI 43",
        "name": "1sec Current 3-Phase Average",
        "why": "Current 3-phase average (1 s)"
      },
      {
        "ref": "AI 81",
        "name": "1sec True Power Factor Total",
        "why": "True power factor total (1 s)"
      },
      {
        "ref": "AI 94",
        "name": "1sec Frequency",
        "why": "Frequency (1 s)"
      },
      {
        "ref": "AI 512",
        "name": "Energy Real Total (signed/absolute) Reg 1",
        "why": "Real energy total, register 1"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": [
      "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "100ms Current Phase A",
      "description": "Modbus 401000; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "100ms Current Phase B",
      "description": "Modbus 401001; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "100ms Current Phase C",
      "description": "Modbus 401002; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "100ms Current Neutral",
      "description": "Modbus 401003; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "100ms Current Ground",
      "description": "Modbus 401004; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "100ms Current 3-Phase Average",
      "description": "Modbus 401005; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "100ms Current Apparent RMS",
      "description": "Modbus 401006; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "100ms Voltage A-B",
      "description": "Modbus 401020; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "100ms Voltage B-C",
      "description": "Modbus 401021; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "100ms Voltage C-A",
      "description": "Modbus 401022; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "100ms Voltage L-L Average",
      "description": "Modbus 401023; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "100ms Voltage A-N",
      "description": "Modbus 401024; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "100ms Voltage B-N",
      "description": "Modbus 401025; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "100ms Voltage C-N",
      "description": "Modbus 401026; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "100ms Voltage N-G",
      "description": "Modbus 401027; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "100ms Voltage L-N Average",
      "description": "Modbus 401028; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "100ms Real Power Phase A",
      "description": "Modbus 401040; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "100ms Real Power Phase B",
      "description": "Modbus 401041; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "100ms Real Power Phase C",
      "description": "Modbus 401042; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "100ms Real Power Total",
      "description": "Modbus 401043; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "100ms Reactive Power Phase A",
      "description": "Modbus 401044; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "100ms Reactive Power Phase B",
      "description": "Modbus 401045; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "100ms Reactive Power Phase C",
      "description": "Modbus 401046; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "100ms Reactive Power Total",
      "description": "Modbus 401047; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "100ms Apparent Power Phase A",
      "description": "Modbus 401048; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "100ms Apparent Power Phase B",
      "description": "Modbus 401049; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "100ms Apparent Power Phase C",
      "description": "Modbus 401050; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "100ms Apparent Power Total",
      "description": "Modbus 401051; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "100ms True Power Factor Phase A",
      "description": "Modbus 401060; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "100ms True Power Factor Phase B",
      "description": "Modbus 401061; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "100ms True Power Factor Phase C",
      "description": "Modbus 401062; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "100ms True Power Factor Total",
      "description": "Modbus 401063; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "100ms Alternate True Power Factor Phase A",
      "description": "Modbus 401064; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "100ms Alternate True Power Factor Phase B",
      "description": "Modbus 401065; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "100ms Alternate True Power Factor Phase C",
      "description": "Modbus 401066; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "100ms Alternate True Power Factor Total",
      "description": "Modbus 401067; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "100ms Frequency",
      "description": "Modbus 401080; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "1sec Current Phase A",
      "description": "Modbus 401100",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "1sec Current Phase B",
      "description": "Modbus 401101",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "1sec Current Phase C",
      "description": "Modbus 401102",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "1sec Current Neutral",
      "description": "Modbus 401103",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "1sec Current Ground",
      "description": "Modbus 401104",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "1sec Current 3-Phase Average",
      "description": "Modbus 401105",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "1sec Current Apparent RMS",
      "description": "Modbus 401106",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "1sec Current Unbalance Phase A",
      "description": "Modbus 401107",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "1sec Current Unbalance Phase B",
      "description": "Modbus 401108",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "1sec Current Unbalance Phase C",
      "description": "Modbus 401109",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "1sec Current Unbalance Max",
      "description": "Modbus 401110",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "1sec Voltage A-B",
      "description": "Modbus 401120",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "1sec Voltage B-C",
      "description": "Modbus 401121",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "1sec Voltage C-A",
      "description": "Modbus 401122",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "1sec Voltage L-L Average",
      "description": "Modbus 401123",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "1sec Voltage A-N",
      "description": "Modbus 401124",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "1sec Voltage B-N",
      "description": "Modbus 401125",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "1sec Voltage C-N",
      "description": "Modbus 401126",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "1sec Voltage N-G",
      "description": "Modbus 401127",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "1sec Voltage L-N Average",
      "description": "Modbus 401128",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "1sec Voltage Unbalance A-B",
      "description": "Modbus 401129",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "1sec Voltage Unbalance B-C",
      "description": "Modbus 401130",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "1sec Voltage Unbalance C-A",
      "description": "Modbus 401131",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "1sec Voltage Unbalance Max L-L",
      "description": "Modbus 401132",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "1sec Voltage Unbalance A-N",
      "description": "Modbus 401133",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "1sec Voltage Unbalance B-N",
      "description": "Modbus 401134",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "1sec Voltage Unbalance C-N",
      "description": "Modbus 401135",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "1sec Voltage Unbalance Max L-N",
      "description": "Modbus 401136",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "1sec Real Power Phase A",
      "description": "Modbus 401140",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "1sec Real Power Phase B",
      "description": "Modbus 401141",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "1sec Real Power Phase C",
      "description": "Modbus 401142",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "1sec Real Power Total",
      "description": "Modbus 401143",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "1sec Reactive Power Phase A",
      "description": "Modbus 401144",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "1sec Reactive Power Phase B",
      "description": "Modbus 401145",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "1sec Reactive Power Phase C",
      "description": "Modbus 401146",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "1sec Reactive Power Total",
      "description": "Modbus 401147",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "1sec Apparent Power Phase A",
      "description": "Modbus 401148",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "1sec Apparent Power Phase B",
      "description": "Modbus 401149",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "1sec Apparent Power Phase C",
      "description": "Modbus 401150",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "1sec Apparent Power Total",
      "description": "Modbus 401151",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "1sec True Power Factor Phase A",
      "description": "Modbus 401160",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "1sec True Power Factor Phase B",
      "description": "Modbus 401161",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "1sec True Power Factor Phase C",
      "description": "Modbus 401162",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "1sec True Power Factor Total",
      "description": "Modbus 401163",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "1sec Alternate True Power Factor Phase A",
      "description": "Modbus 401164",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "1sec Alternate True Power Factor Phase B",
      "description": "Modbus 401165",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "1sec Alternate True Power Factor Phase C",
      "description": "Modbus 401166",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "1sec Alternate True Power Factor Total",
      "description": "Modbus 401167",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "1sec Displacement Power Factor Phase A",
      "description": "Modbus 401168",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "1sec Displacement Power Factor Phase B",
      "description": "Modbus 401169",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "1sec Displacement Power Factor Phase C",
      "description": "Modbus 401170",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "1sec Displacement Power Factor Total",
      "description": "Modbus 401171",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "1sec Alternate Displacement Power Factor Phase A",
      "description": "Modbus 401172",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "1sec Alternate Displacement Power Factor Phase B",
      "description": "Modbus 401173",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "1sec Alternate Displacement Power Factor Phase C",
      "description": "Modbus 401174",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "1sec Alternate Displacement Power Factor Total",
      "description": "Modbus 401175",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "1sec Frequency",
      "description": "Modbus 401180",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "1sec Temperature",
      "description": "Modbus 401181",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "1sec Auxiliary Analog Input Value User-Selected Input 1",
      "description": "Modbus 401190",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "1sec Auxiliary Analog Input Value User-Selected Input 2",
      "description": "Modbus 401191",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "1sec Auxiliary Analog Input Value User-Selected Input 3",
      "description": "Modbus 401192",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "1sec Auxiliary Analog Input Value User-Selected Input 4",
      "description": "Modbus 401193",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "1sec Auxiliary Analog Input Value User-Selected Input 5",
      "description": "Modbus 401194",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "1sec Auxiliary Analog Input Value User-Selected Input 6",
      "description": "Modbus 401195",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "1sec Auxiliary Analog Input Value User-Selected Input 7",
      "description": "Modbus 401196",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "1sec Auxiliary Analog Input Value User-Selected Input 8",
      "description": "Modbus 401197",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "1sec Auxiliary Analog Input Value User-Selected Input 9",
      "description": "Modbus 401198",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "1sec Auxiliary Analog Input Value User-Selected Input 10",
      "description": "Modbus 401199",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "THD/thd Current Phase A",
      "description": "Modbus 401200; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "THD/thd Current Phase B",
      "description": "Modbus 401201; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "THD/thd Current Phase C",
      "description": "Modbus 401202; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "THD/thd Current Phase N",
      "description": "Modbus 401203; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "THD/thd Current Ground",
      "description": "Modbus 401204; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "THD/thd Voltage Phase A-N",
      "description": "Modbus 401207; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "THD/thd Voltage Phase B-N",
      "description": "Modbus 401208; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "THD/thd Voltage Phase C-N",
      "description": "Modbus 401209; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "THD/thd Voltage Phase N-G",
      "description": "Modbus 401210; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "THD/thd Voltage Phase A-B",
      "description": "Modbus 401211; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "THD/thd Voltage Phase B-C",
      "description": "Modbus 401212; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "THD/thd Voltage Phase C-A",
      "description": "Modbus 401213; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "THD/thd Voltage 3-Phase Average-N",
      "description": "Modbus 401215; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "THD/thd Voltage 3-Phase Average-L",
      "description": "Modbus 401216; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "K-Factor Current Phase A",
      "description": "Modbus 401218; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "K-Factor Current Phase B",
      "description": "Modbus 401219; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "K-Factor Current Phase C",
      "description": "Modbus 401220; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "Crest Factor Current Phase A",
      "description": "Modbus 401221; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "Crest Factor Current Phase B",
      "description": "Modbus 401222; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "Crest Factor Current Phase C",
      "description": "Modbus 401223; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "Crest Factor Current Neutral",
      "description": "Modbus 401224; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "Crest Factor Voltage A-N/A-B",
      "description": "Modbus 401225; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "Crest Factor Voltage B-N/B-C",
      "description": "Modbus 401226; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "Crest Factor Voltage C-N/C-A",
      "description": "Modbus 401227; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "Current Fundamental RMS Magnitude Phase A",
      "description": "Modbus 401230; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "Current Fundamental Coincident Angle Phase A",
      "description": "Modbus 401231; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "Current Fundamental RMS Magnitude Phase B",
      "description": "Modbus 401232; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "Current Fundamental Coincident Angle Phase B",
      "description": "Modbus 401233; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "Current Fundamental RMS Magnitude Phase C",
      "description": "Modbus 401234; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "Current Fundamental Coincident Angle Phase C",
      "description": "Modbus 401235; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "Current Fundamental RMS Magnitude Neutral",
      "description": "Modbus 401236; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "Current Fundamental Coincident Angle Neutral",
      "description": "Modbus 401237; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "Current Fundamental RMS Magnitude Ground",
      "description": "Modbus 401238; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "Current Fundamental Coincident Angle Ground",
      "description": "Modbus 401239; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "Voltage Fundamental RMS Magnitude A-N/A-B",
      "description": "Modbus 401244; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "Voltage Fundamental Coincident Angle A-N/A-B",
      "description": "Modbus 401245; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 142,
      "name": "Voltage Fundamental RMS Magnitude B-N/B-C",
      "description": "Modbus 401246; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "Voltage Fundamental Coincident Angle B-N/B-C",
      "description": "Modbus 401247; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "Voltage Fundamental RMS Magnitude C-N/C-A",
      "description": "Modbus 401248; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 145,
      "name": "Voltage Fundamental Coincident Angle C-N/C-A",
      "description": "Modbus 401249; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 146,
      "name": "Voltage Fundamental RMS Magnitude N-G",
      "description": "Modbus 401250; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 147,
      "name": "Voltage Fundamental Coincident Angle N-G",
      "description": "Modbus 401251; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 148,
      "name": "Fundamental Real Power Phase A",
      "description": "Modbus 401255; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 149,
      "name": "Fundamental Real Power Phase B",
      "description": "Modbus 401256; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 150,
      "name": "Fundamental Real Power Phase C",
      "description": "Modbus 401257; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 151,
      "name": "Fundamental Real Power Total",
      "description": "Modbus 401258; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 152,
      "name": "Fundamental Reactive Power Phase A",
      "description": "Modbus 401259; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 153,
      "name": "Fundamental Reactive Power Phase B",
      "description": "Modbus 401260; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 154,
      "name": "Fundamental Reactive Power Phase C",
      "description": "Modbus 401261; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 155,
      "name": "Fundamental Reactive Power Total",
      "description": "Modbus 401262; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 156,
      "name": "Distortion Power Phase A",
      "description": "Modbus 401264; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 157,
      "name": "Distortion Power Phase B",
      "description": "Modbus 401265; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 158,
      "name": "Distortion Power Phase C",
      "description": "Modbus 401266; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 159,
      "name": "Distortion Power Total",
      "description": "Modbus 401267; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 160,
      "name": "Distortion Power Factor Phase A",
      "description": "Modbus 401268; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 161,
      "name": "Distortion Power Factor Phase B",
      "description": "Modbus 401269; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 162,
      "name": "Distortion Power Factor Phase C",
      "description": "Modbus 401270; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 163,
      "name": "Distortion Power Factor Total",
      "description": "Modbus 401271; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 164,
      "name": "Harmonic Current Phase A",
      "description": "Modbus 401274; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 165,
      "name": "Harmonic Current Phase B",
      "description": "Modbus 401275; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 166,
      "name": "Harmonic Current Phase C",
      "description": "Modbus 401276; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 167,
      "name": "Harmonic Current Neutral",
      "description": "Modbus 401277; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 168,
      "name": "Harmonic Voltage A-N/A-B",
      "description": "Modbus 401278; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 169,
      "name": "Harmonic Voltage B-N/B-C",
      "description": "Modbus 401279; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 170,
      "name": "Harmonic Voltage C-N/C-A",
      "description": "Modbus 401280; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 171,
      "name": "Total Demand Distortion",
      "description": "Modbus 401281; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 172,
      "name": "Harmonic Power Flow kW Phase A",
      "description": "Modbus 401282 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 173,
      "name": "Harmonic Power Flow kW Phase B",
      "description": "Modbus 401282 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 174,
      "name": "Harmonic Power Flow kW Phase C",
      "description": "Modbus 401282 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 175,
      "name": "Harmonic Power Flow kW Phase Total",
      "description": "Modbus 401282 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 176,
      "name": "Harmonic Power Flow kVAr Phase A",
      "description": "Modbus 401282 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 177,
      "name": "Harmonic Power Flow kVAr Phase B",
      "description": "Modbus 401282 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 178,
      "name": "Harmonic Power Flow kVAr Phase C",
      "description": "Modbus 401282 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 179,
      "name": "Harmonic Power Flow kVAr Phase Total",
      "description": "Modbus 401282 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 180,
      "name": "Current Positive Sequence Magnitude",
      "description": "Modbus 401284; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 181,
      "name": "Current Positive Sequence Angle",
      "description": "Modbus 401285; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 182,
      "name": "Current Negative Sequence Magnitude",
      "description": "Modbus 401286; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 183,
      "name": "Current Negative Sequence Angle",
      "description": "Modbus 401287; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 184,
      "name": "Current Zero Sequence Magnitude",
      "description": "Modbus 401288; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 185,
      "name": "Current Zero Sequence Angle",
      "description": "Modbus 401289; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 186,
      "name": "Voltage Positive Sequence Magnitude",
      "description": "Modbus 401290; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 187,
      "name": "Voltage Positive Sequence Angle",
      "description": "Modbus 401291; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 188,
      "name": "Voltage Negative Sequence Magnitude",
      "description": "Modbus 401292; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 189,
      "name": "Voltage Negative Sequence Angle",
      "description": "Modbus 401293; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 190,
      "name": "Voltage Zero Sequence Magnitude",
      "description": "Modbus 401294; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 191,
      "name": "Voltage Zero Sequence Angle",
      "description": "Modbus 401295; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 192,
      "name": "Current Sequence Unbalance",
      "description": "Modbus 401296; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 193,
      "name": "Voltage Sequence Unbalance",
      "description": "Modbus 401297; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 194,
      "name": "Current Sequence Unbalance Factor",
      "description": "Modbus 401298; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 195,
      "name": "Voltage Sequence Unbalance Factor",
      "description": "Modbus 401299; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 196,
      "name": "Minimum Current Phase A",
      "description": "Modbus 401300; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 197,
      "name": "Minimum Current Phase B",
      "description": "Modbus 401301; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 198,
      "name": "Minimum Current Phase C",
      "description": "Modbus 401302; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 199,
      "name": "Minimum Current Neutral",
      "description": "Modbus 401303; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 200,
      "name": "Minimum Current Ground",
      "description": "Modbus 401304; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 201,
      "name": "Minimum Current 3-Phase Average",
      "description": "Modbus 401305; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 202,
      "name": "Minimum Current Apparent RMS",
      "description": "Modbus 401306; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 203,
      "name": "Minimum Current Unbalance Phase A",
      "description": "Modbus 401307; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 204,
      "name": "Minimum Current Unbalance Phase B",
      "description": "Modbus 401308; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 205,
      "name": "Minimum Current Unbalance Phase C",
      "description": "Modbus 401309; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 206,
      "name": "Minimum Current Unbalance Max",
      "description": "Modbus 401310; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 207,
      "name": "Minimum Voltage A-B",
      "description": "Modbus 401320; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 208,
      "name": "Minimum Voltage B-C",
      "description": "Modbus 401321; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209,
      "name": "Minimum Voltage C-A",
      "description": "Modbus 401322; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 210,
      "name": "Minimum Voltage L-L Average",
      "description": "Modbus 401323; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 211,
      "name": "Minimum Voltage A-N",
      "description": "Modbus 401324; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 212,
      "name": "Minimum Voltage B-N",
      "description": "Modbus 401325; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 213,
      "name": "Minimum Voltage C-N",
      "description": "Modbus 401326; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 214,
      "name": "Minimum Voltage N-G",
      "description": "Modbus 401327; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 215,
      "name": "Minimum Voltage L-N Average",
      "description": "Modbus 401328; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 216,
      "name": "Minimum Voltage Unbalance A-B",
      "description": "Modbus 401329; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 217,
      "name": "Minimum Voltage Unbalance B-C",
      "description": "Modbus 401330; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 218,
      "name": "Minimum Voltage Unbalance C-A",
      "description": "Modbus 401331; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 219,
      "name": "Minimum Voltage Unbalance Max L-L",
      "description": "Modbus 401332; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 220,
      "name": "Minimum Voltage Unbalance A-N",
      "description": "Modbus 401333; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 221,
      "name": "Minimum Voltage Unbalance B-N",
      "description": "Modbus 401334; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 222,
      "name": "Minimum Voltage Unbalance C-N",
      "description": "Modbus 401335; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 223,
      "name": "Minimum Voltage Unbalance Max L-N",
      "description": "Modbus 401336; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 224,
      "name": "Minimum Real Power Phase A",
      "description": "Modbus 401340; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 225,
      "name": "Minimum Real Power Phase B",
      "description": "Modbus 401341; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 226,
      "name": "Minimum Real Power Phase C",
      "description": "Modbus 401342; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 227,
      "name": "Minimum Real Power Total",
      "description": "Modbus 401343; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 228,
      "name": "Minimum Reactive Power Phase A",
      "description": "Modbus 401344; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 229,
      "name": "Minimum Reactive Power Phase B",
      "description": "Modbus 401345; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 230,
      "name": "Minimum Reactive Power Phase C",
      "description": "Modbus 401346; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 231,
      "name": "Minimum Reactive Power Total",
      "description": "Modbus 401347; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 232,
      "name": "Minimum Apparent Power Phase A",
      "description": "Modbus 401348; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 233,
      "name": "Minimum Apparent Power Phase B",
      "description": "Modbus 401349; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 234,
      "name": "Minimum Apparent Power Phase C",
      "description": "Modbus 401350; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 235,
      "name": "Minimum Apparent Power Total",
      "description": "Modbus 401351; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 236,
      "name": "Minimum True Power Factor Phase A",
      "description": "Modbus 401360; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 237,
      "name": "Minimum True Power Factor Phase B",
      "description": "Modbus 401361; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 238,
      "name": "Minimum True Power Factor Phase C",
      "description": "Modbus 401362; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 239,
      "name": "Minimum True Power Factor Total",
      "description": "Modbus 401363; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 240,
      "name": "Minimum Alternate True Power Factor Phase A",
      "description": "Modbus 401364; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 241,
      "name": "Minimum Alternate True Power Factor Phase B",
      "description": "Modbus 401365; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 242,
      "name": "Minimum Alternate True Power Factor Phase C",
      "description": "Modbus 401366; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 243,
      "name": "Minimum Alternate True Power Factor Total",
      "description": "Modbus 401367; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 244,
      "name": "Minimum Displacement Power Factor Phase A",
      "description": "Modbus 401368; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 245,
      "name": "Minimum Displacement Power Factor Phase B",
      "description": "Modbus 401369; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 246,
      "name": "Minimum Displacement Power Factor Phase C",
      "description": "Modbus 401370; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 247,
      "name": "Minimum Displacement Power Factor Total",
      "description": "Modbus 401371; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 248,
      "name": "Minimum Alternate Displacement Power Factor Phase A",
      "description": "Modbus 401372; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 249,
      "name": "Minimum Alternate Displacement Power Factor Phase B",
      "description": "Modbus 401373; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 250,
      "name": "Minimum Alternate Displacement Power Factor Phase C",
      "description": "Modbus 401374; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 251,
      "name": "Minimum Alternate Displacement Power Factor Total",
      "description": "Modbus 401375; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 252,
      "name": "Minimum Frequency",
      "description": "Modbus 401380; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 253,
      "name": "Minimum Temperature",
      "description": "Modbus 401381; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 254,
      "name": "Minimum Auxiliary Analog Input Value User-Selected Input 1",
      "description": "Modbus 401390; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 255,
      "name": "Minimum Auxiliary Analog Input Value User-Selected Input 2",
      "description": "Modbus 401391; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 256,
      "name": "Minimum Auxiliary Analog Input Value User-Selected Input 3",
      "description": "Modbus 401392; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 257,
      "name": "Minimum Auxiliary Analog Input Value User-Selected Input 4",
      "description": "Modbus 401393; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 258,
      "name": "Minimum Auxiliary Analog Input Value User-Selected Input 5",
      "description": "Modbus 401394; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 259,
      "name": "Minimum Auxiliary Analog Input Value User-Selected Input 6",
      "description": "Modbus 401395; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 260,
      "name": "Minimum Auxiliary Analog Input Value User-Selected Input 7",
      "description": "Modbus 401396; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 261,
      "name": "Minimum Auxiliary Analog Input Value User-Selected Input 8",
      "description": "Modbus 401397; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 262,
      "name": "Minimum Auxiliary Analog Input Value User-Selected Input 9",
      "description": "Modbus 401398; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 263,
      "name": "Minimum Auxiliary Analog Input Value User-Selected Input 10",
      "description": "Modbus 401399; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 264,
      "name": "Minimum THD/thd Current Phase A",
      "description": "Modbus 401400; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 265,
      "name": "Minimum THD/thd Current Phase B",
      "description": "Modbus 401401; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 266,
      "name": "Minimum THD/thd Current Phase C",
      "description": "Modbus 401402; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 267,
      "name": "Minimum THD/thd Current Phase N",
      "description": "Modbus 401403; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 268,
      "name": "Minimum THD/thd Current Ground",
      "description": "Modbus 401404; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 269,
      "name": "Minimum THD/thd Voltage Phase A-N",
      "description": "Modbus 401407; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 270,
      "name": "Minimum THD/thd Voltage Phase B-N",
      "description": "Modbus 401408; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 271,
      "name": "Minimum THD/thd Voltage Phase C-N",
      "description": "Modbus 401409; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 272,
      "name": "Minimum THD/thd Voltage Phase N-G",
      "description": "Modbus 401410; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 273,
      "name": "Minimum THD/thd Voltage Phase A-B",
      "description": "Modbus 401411; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 274,
      "name": "Minimum THD/thd Voltage Phase B-C",
      "description": "Modbus 401412; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 275,
      "name": "Minimum THD/thd Voltage Phase C-A",
      "description": "Modbus 401413; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 276,
      "name": "Minimum THD/thd Voltage 3-Phase Average L-N",
      "description": "Modbus 401415; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 277,
      "name": "Minimum THD/thd Voltage 3-Phase Average L-L",
      "description": "Modbus 401416; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 278,
      "name": "Minimum Current K-Factor Phase A",
      "description": "Modbus 401418; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 279,
      "name": "Minimum Current K-Factor Phase B",
      "description": "Modbus 401419; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 280,
      "name": "Minimum Current K-Factor Phase C",
      "description": "Modbus 401420; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 281,
      "name": "Minimum Crest Factor Current Phase A",
      "description": "Modbus 401421; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 282,
      "name": "Minimum Crest Factor Current Phase B",
      "description": "Modbus 401422; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 283,
      "name": "Minimum Crest Factor Current Phase C",
      "description": "Modbus 401423; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 284,
      "name": "Minimum Crest Factor Current Neutral",
      "description": "Modbus 401424; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 285,
      "name": "Minimum Crest Factor Voltage A-N/A-B",
      "description": "Modbus 401425; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 286,
      "name": "Minimum Crest Factor Voltage B-N/B-C",
      "description": "Modbus 401426; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 287,
      "name": "Minimum Crest Factor Voltage C-N/C-A",
      "description": "Modbus 401427; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 288,
      "name": "Minimum Current Fundamental RMS Magnitude Phase A",
      "description": "Modbus 401430; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 289,
      "name": "Minimum Current Fundamental Coincident Angle Phase A",
      "description": "Modbus 401431; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 290,
      "name": "Minimum Current Fundamental RMS Magnitude Phase B",
      "description": "Modbus 401432; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 291,
      "name": "Minimum Current Fundamental Coincident Angle Phase B",
      "description": "Modbus 401433; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 292,
      "name": "Minimum Current Fundamental RMS Magnitude Phase C",
      "description": "Modbus 401434; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 293,
      "name": "Minimum Current Fundamental Coincident Angle Phase C",
      "description": "Modbus 401435; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 294,
      "name": "Minimum Current Fundamental RMS Magnitude Neutral",
      "description": "Modbus 401436; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 295,
      "name": "Minimum Current Fundamental Coincident Angle Neutral",
      "description": "Modbus 401437; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 296,
      "name": "Minimum Current Fundamental RMS Magnitude Ground",
      "description": "Modbus 401438; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 297,
      "name": "Minimum Current Fundamental Coincident Angle Ground",
      "description": "Modbus 401439; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 298,
      "name": "Minimum Voltage Fundamental RMS Magnitude A-N/A-B",
      "description": "Modbus 401444; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 299,
      "name": "Minimum Voltage Fundamental Coincident Angle A-N/A-B",
      "description": "Modbus 401445; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 300,
      "name": "Minimum Voltage Fundamental RMS Magnitude B-N/B-C",
      "description": "Modbus 401446; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 301,
      "name": "Minimum Voltage Fundamental Coincident Angle B-N/B-C",
      "description": "Modbus 401447; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 302,
      "name": "Minimum Voltage Fundamental RMS Magnitude C-N/C-A",
      "description": "Modbus 401448; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 303,
      "name": "Minimum Voltage Fundamental Coincident Angle C-N/C-A",
      "description": "Modbus 401449; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 304,
      "name": "Minimum Voltage Fundamental RMS Magnitude N-G",
      "description": "Modbus 401450; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 305,
      "name": "Minimum Voltage Fund. Coincident Angle N-G",
      "description": "Modbus 401451; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 306,
      "name": "Minimum Fundamental Real Power Phase A",
      "description": "Modbus 401455; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 307,
      "name": "Minimum Fundamental Real Power Phase B",
      "description": "Modbus 401456; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 308,
      "name": "Minimum Fundamental Real Power Phase C",
      "description": "Modbus 401457; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 309,
      "name": "Minimum Fundamental Real Power Total",
      "description": "Modbus 401458; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 310,
      "name": "Minimum Fundamental Reactive Power Phase A",
      "description": "Modbus 401459; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 311,
      "name": "Minimum Fundamental Reactive Power Phase B",
      "description": "Modbus 401460; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 312,
      "name": "Minimum Fundamental Reactive Power Phase C",
      "description": "Modbus 401461; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 313,
      "name": "Minimum Fundamental Reactive Power Total",
      "description": "Modbus 401462; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 314,
      "name": "Minimum Distortion Power Phase A",
      "description": "Modbus 401464; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 315,
      "name": "Minimum Distortion Power Phase B",
      "description": "Modbus 401465; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 316,
      "name": "Minimum Distortion Power Phase C",
      "description": "Modbus 401466; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 317,
      "name": "Minimum Distortion Power Total",
      "description": "Modbus 401467; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 318,
      "name": "Minimum Distortion Power Factor Phase A",
      "description": "Modbus 401468; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 319,
      "name": "Minimum Distortion Power Factor Phase B",
      "description": "Modbus 401469; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 320,
      "name": "Minimum Distortion Power Factor Phase C",
      "description": "Modbus 401470; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 321,
      "name": "Minimum Distortion Power Factor Total",
      "description": "Modbus 401471; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 322,
      "name": "Minimum Harmonic Current Phase A",
      "description": "Modbus 401474; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 323,
      "name": "Minimum Harmonic Current Phase B",
      "description": "Modbus 401475; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 324,
      "name": "Minimum Harmonic Current Phase C",
      "description": "Modbus 401476; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 325,
      "name": "Minimum Harmonic Current Neutral",
      "description": "Modbus 401477; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 326,
      "name": "Minimum Harmonic Voltage A-N/A-B",
      "description": "Modbus 401478; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 327,
      "name": "Minimum Harmonic Voltage B-N/B-C",
      "description": "Modbus 401479; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 328,
      "name": "Minimum Harmonic Voltage C-N/C-A",
      "description": "Modbus 401480; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 329,
      "name": "Minimum Total Demand Distortion",
      "description": "Modbus 401481; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 330,
      "name": "Minimum Current Positive Sequence Magnitude",
      "description": "Modbus 401484; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 331,
      "name": "Minimum Current Positive Sequence Angle",
      "description": "Modbus 401485; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 332,
      "name": "Minimum Current Negative Sequence Magnitude",
      "description": "Modbus 401486; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 333,
      "name": "Minimum Current Negative Sequence Angle",
      "description": "Modbus 401487; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 334,
      "name": "Minimum Current Zero Sequence Magnitude",
      "description": "Modbus 401488; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 335,
      "name": "Minimum Current Zero Sequence Angle",
      "description": "Modbus 401489; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 336,
      "name": "Minimum Voltage Positive Sequence Magnitude",
      "description": "Modbus 401490; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 337,
      "name": "Minimum Voltage Positive Sequence Angle",
      "description": "Modbus 401491; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 338,
      "name": "Minimum Voltage Negative Sequence Magnitude",
      "description": "Modbus 401492; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 339,
      "name": "Minimum Voltage Negative Sequence Angle",
      "description": "Modbus 401493; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 340,
      "name": "Minimum Voltage Zero Sequence Magnitude",
      "description": "Modbus 401494; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 341,
      "name": "Minimum Voltage Zero Sequence Angle",
      "description": "Modbus 401495; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 342,
      "name": "Minimum Current Sequence Unbalance",
      "description": "Modbus 401496; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 343,
      "name": "Minimum Voltage Sequence Unbalance",
      "description": "Modbus 401497; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 344,
      "name": "Minimum Current Sequence Unbalance Factor",
      "description": "Modbus 401498; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 345,
      "name": "Minimum Voltage Sequence Unbalance Factor",
      "description": "Modbus 401499; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 346,
      "name": "Maximum Current Phase A",
      "description": "Modbus 401500; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 347,
      "name": "Maximum Current Phase B",
      "description": "Modbus 401501; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 348,
      "name": "Maximum Current Phase C",
      "description": "Modbus 401502; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 349,
      "name": "Maximum Current Neutral",
      "description": "Modbus 401503; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 350,
      "name": "Maximum Current Ground",
      "description": "Modbus 401504; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 351,
      "name": "Maximum Current 3 Phase Average",
      "description": "Modbus 401505; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 352,
      "name": "Maximum Current Apparent RMS",
      "description": "Modbus 401506; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 353,
      "name": "Maximum Current Unbalance Phase A",
      "description": "Modbus 401507; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 354,
      "name": "Maximum Current Unbalance Phase B",
      "description": "Modbus 401508; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 355,
      "name": "Maximum Current Unbalance Phase C",
      "description": "Modbus 401509; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 356,
      "name": "Maximum Current Unbalance Max",
      "description": "Modbus 401510; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 357,
      "name": "Maximum Voltage A-B",
      "description": "Modbus 401520; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 358,
      "name": "Maximum Voltage B-C",
      "description": "Modbus 401521; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 359,
      "name": "Maximum Voltage C-A",
      "description": "Modbus 401522; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 360,
      "name": "Maximum Voltage L-L Average",
      "description": "Modbus 401523; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 361,
      "name": "Maximum Voltage A-N",
      "description": "Modbus 401524; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 362,
      "name": "Maximum Voltage B-N",
      "description": "Modbus 401525; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 363,
      "name": "Maximum Voltage C-N",
      "description": "Modbus 401526; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 364,
      "name": "Maximum Voltage N-G",
      "description": "Modbus 401527; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 365,
      "name": "Maximum Voltage L-N Average",
      "description": "Modbus 401528; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 366,
      "name": "Maximum Voltage Unbalance A-B",
      "description": "Modbus 401529; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 367,
      "name": "Maximum Voltage Unbalance B-C",
      "description": "Modbus 401530; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 368,
      "name": "Maximum Voltage Unbalance C-A",
      "description": "Modbus 401531; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 369,
      "name": "Maximum Voltage Unbalance Max L-L",
      "description": "Modbus 401532; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 370,
      "name": "Maximum Voltage Unbalance A-N",
      "description": "Modbus 401533; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 371,
      "name": "Maximum Voltage Unbalance B-N",
      "description": "Modbus 401534; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 372,
      "name": "Maximum Voltage Unbalance C-N",
      "description": "Modbus 401535; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 373,
      "name": "Maximum Voltage Unbalance Max L-N",
      "description": "Modbus 401536; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 374,
      "name": "Maximum Real Power Phase A",
      "description": "Modbus 401540; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 375,
      "name": "Maximum Real Power Phase B",
      "description": "Modbus 401541; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 376,
      "name": "Maximum Real Power Phase C",
      "description": "Modbus 401542; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 377,
      "name": "Maximum Real Power Total",
      "description": "Modbus 401543; not polled by default",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 378,
      "name": "Maximum Reactive Power Phase A",
      "description": "Modbus 401544; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 379,
      "name": "Maximum Reactive Power Phase B",
      "description": "Modbus 401545; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 380,
      "name": "Maximum Reactive Power Phase C",
      "description": "Modbus 401546; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 381,
      "name": "Maximum Reactive Power Total",
      "description": "Modbus 401547; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 382,
      "name": "Maximum Apparent Power Phase A",
      "description": "Modbus 401548; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 383,
      "name": "Maximum Apparent Power Phase B",
      "description": "Modbus 401549; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 384,
      "name": "Maximum Apparent Power Phase C",
      "description": "Modbus 401550; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 385,
      "name": "Maximum Apparent Power Total",
      "description": "Modbus 401551; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 386,
      "name": "Maximum True Power Factor Phase A",
      "description": "Modbus 401560; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 387,
      "name": "Maximum True Power Factor Phase B",
      "description": "Modbus 401561; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 388,
      "name": "Maximum True Power Factor Phase C",
      "description": "Modbus 401562; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 389,
      "name": "Maximum True Power Factor Total",
      "description": "Modbus 401563; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 390,
      "name": "Maximum Alternate True Power Factor Phase A",
      "description": "Modbus 401564; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 391,
      "name": "Maximum Alternate True Power Factor Phase B",
      "description": "Modbus 401565; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 392,
      "name": "Maximum Alternate True Power Factor Phase C",
      "description": "Modbus 401566; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 393,
      "name": "Maximum Alternate True Power Factor Total",
      "description": "Modbus 401567; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 394,
      "name": "Maximum Displacement Power Factor Phase A",
      "description": "Modbus 401568; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 395,
      "name": "Maximum Displacement Power Factor Phase B",
      "description": "Modbus 401569; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 396,
      "name": "Maximum Displacement Power Factor Phase C",
      "description": "Modbus 401570; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 397,
      "name": "Maximum Displacement Power Factor Total",
      "description": "Modbus 401571; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 398,
      "name": "Maximum Alternate Displacement Power Factor Phase A",
      "description": "Modbus 401572; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 399,
      "name": "Maximum Alternate Displacement Power Factor Phase B",
      "description": "Modbus 401573; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 400,
      "name": "Maximum Alternate Displacement Power Factor Phase C",
      "description": "Modbus 401574; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 401,
      "name": "Maximum Alternate Displacement Power Factor Total",
      "description": "Modbus 401575; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 402,
      "name": "Maximum Frequency",
      "description": "Modbus 401580; not polled by default",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 403,
      "name": "Maximum Temperature",
      "description": "Modbus 401581; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 404,
      "name": "Maximum Auxiliary Analog Input Value User-Selected Input 1",
      "description": "Modbus 401590; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 405,
      "name": "Maximum Auxiliary Analog Input Value User-Selected Input 2",
      "description": "Modbus 401591; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 406,
      "name": "Maximum Auxiliary Analog Input Value User-Selected Input 3",
      "description": "Modbus 401592; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 407,
      "name": "Maximum Auxiliary Analog Input Value User-Selected Input 4",
      "description": "Modbus 401593; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 408,
      "name": "Maximum Auxiliary Analog Input Value User-Selected Input 5",
      "description": "Modbus 401594; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 409,
      "name": "Maximum Auxiliary Analog Input Value User-Selected Input 6",
      "description": "Modbus 401595; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 410,
      "name": "Maximum Auxiliary Analog Input Value User-Selected Input 7",
      "description": "Modbus 401596; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 411,
      "name": "Maximum Auxiliary Analog Input Value User-Selected Input 8",
      "description": "Modbus 401597; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 412,
      "name": "Maximum Auxiliary Analog Input Value User-Selected Input 9",
      "description": "Modbus 401598; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 413,
      "name": "Maximum Auxiliary Analog Input Value User-Selected Input 10",
      "description": "Modbus 401599; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 414,
      "name": "Maximum THD/thd Current Phase A",
      "description": "Modbus 401600; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 415,
      "name": "Maximum THD/thd Current Phase B",
      "description": "Modbus 401601; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 416,
      "name": "Maximum THD/thd Current Phase C",
      "description": "Modbus 401602; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 417,
      "name": "Maximum THD/thd Current Phase N",
      "description": "Modbus 401603; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 418,
      "name": "Maximum THD/thd Current Ground",
      "description": "Modbus 401604; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 419,
      "name": "Maximum THD/thd Voltage Phase A-N",
      "description": "Modbus 401607; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 420,
      "name": "Maximum THD/thd Voltage Phase B-N",
      "description": "Modbus 401608; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 421,
      "name": "Maximum THD/thd Voltage Phase C-N",
      "description": "Modbus 401609; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 422,
      "name": "Maximum THD/thd Voltage Phase N-G",
      "description": "Modbus 401610; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 423,
      "name": "Maximum THD/thd Voltage Phase A-B",
      "description": "Modbus 401611; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 424,
      "name": "Maximum THD/thd Voltage Phase B-C",
      "description": "Modbus 401612; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 425,
      "name": "Maximum THD/thd Voltage Phase C-A",
      "description": "Modbus 401613; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 426,
      "name": "Maximum THD/thd Voltage 3-Phase Average L-N",
      "description": "Modbus 401615; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 427,
      "name": "Maximum THD/thd Voltage 3-Phase Average L-L",
      "description": "Modbus 401616; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 428,
      "name": "Maximum Current K-Factor Phase A",
      "description": "Modbus 401618; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 429,
      "name": "Maximum Current K-Factor Phase B",
      "description": "Modbus 401619; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 430,
      "name": "Maximum Current K-Factor Phase C",
      "description": "Modbus 401620; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 431,
      "name": "Maximum Crest Factor Current Phase A",
      "description": "Modbus 401621; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 432,
      "name": "Maximum Crest Factor Current Phase B",
      "description": "Modbus 401622; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 433,
      "name": "Maximum Crest Factor Current Phase C",
      "description": "Modbus 401623; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 434,
      "name": "Maximum Crest Factor Current Neutral",
      "description": "Modbus 401624; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 435,
      "name": "Maximum Crest Factor Voltage A-N/A-B",
      "description": "Modbus 401625; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 436,
      "name": "Maximum Crest Factor Voltage B-N/B-C",
      "description": "Modbus 401626; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 437,
      "name": "Maximum Crest Factor Voltage C-N/C-A",
      "description": "Modbus 401627; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 438,
      "name": "Maximum Current Fundamental RMS Magnitude Phase A",
      "description": "Modbus 401630; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 439,
      "name": "Maximum Current Fundamental Coincident Angle Phase A",
      "description": "Modbus 401631; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 440,
      "name": "Maximum Current Fundamental RMS Magnitude Phase B",
      "description": "Modbus 401632; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 441,
      "name": "Maximum Current Fundamental Coincident Angle Phase B",
      "description": "Modbus 401633; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 442,
      "name": "Maximum Current Fundamental RMS Magnitude Phase C",
      "description": "Modbus 401634; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 443,
      "name": "Maximum Current Fundamental Coincident Angle Phase C",
      "description": "Modbus 401635; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 444,
      "name": "Maximum Current Fundamental RMS Magnitude Neutral",
      "description": "Modbus 401636; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 445,
      "name": "Maximum Current Fundamental Coincident Angle Neutral",
      "description": "Modbus 401637; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 446,
      "name": "Maximum Current Fundamental RMS Magnitude Ground",
      "description": "Modbus 401638; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 447,
      "name": "Maximum Current Fundamental Coincident Angle Ground",
      "description": "Modbus 401639; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 448,
      "name": "Maximum Voltage Fundamental RMS Magnitude A-N/A-B",
      "description": "Modbus 401644; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 449,
      "name": "Maximum Voltage Fundamental Coincident Angle A-N/A-B",
      "description": "Modbus 401645; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 450,
      "name": "Maximum Voltage Fundamental RMS Magnitude B-N/B-C",
      "description": "Modbus 401646; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 451,
      "name": "Maximum Voltage Fundamental Coincident Angle B-N/B-C",
      "description": "Modbus 401647; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 452,
      "name": "Maximum Voltage Fundamental RMS Magnitude C-N/C-A",
      "description": "Modbus 401648; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 453,
      "name": "Maximum Voltage Fundamental Coincident Angle C-N/C-A",
      "description": "Modbus 401649; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 454,
      "name": "Maximum Voltage Fundamental RMS Magnitude N-G",
      "description": "Modbus 401650; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 455,
      "name": "Maximum Voltage Fund. Coincident Angle N-G",
      "description": "Modbus 401651; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 456,
      "name": "Maximum Fundamental Real Power Phase A",
      "description": "Modbus 401655; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 457,
      "name": "Maximum Fundamental Real Power Phase B",
      "description": "Modbus 401656; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 458,
      "name": "Maximum Fundamental Real Power Phase C",
      "description": "Modbus 401657; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 459,
      "name": "Maximum Fundamental Real Power Total",
      "description": "Modbus 401658; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 460,
      "name": "Maximum Fundamental Reactive Power Phase A",
      "description": "Modbus 401659; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 461,
      "name": "Maximum Fundamental Reactive Power Phase B",
      "description": "Modbus 401660; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 462,
      "name": "Maximum Fundamental Reactive Power Phase C",
      "description": "Modbus 401661; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 463,
      "name": "Maximum Fundamental Reactive Power Total",
      "description": "Modbus 401662; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 464,
      "name": "Maximum Distortion Power Phase A",
      "description": "Modbus 401664; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 465,
      "name": "Maximum Distortion Power Phase B",
      "description": "Modbus 401665; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 466,
      "name": "Maximum Distortion Power Phase C",
      "description": "Modbus 401666; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 467,
      "name": "Maximum Distortion Power Total",
      "description": "Modbus 401667; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 468,
      "name": "Maximum Distortion Factor Phase A",
      "description": "Modbus 401668; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 469,
      "name": "Maximum Distortion Factor Phase B",
      "description": "Modbus 401669; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 470,
      "name": "Maximum Distortion Factor Phase C",
      "description": "Modbus 401670; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 471,
      "name": "Maximum Distortion Factor Total",
      "description": "Modbus 401671; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 472,
      "name": "Maximum Harmonic Current Phase A",
      "description": "Modbus 401674; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 473,
      "name": "Maximum Harmonic Current Phase B",
      "description": "Modbus 401675; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 474,
      "name": "Maximum Harmonic Current Phase C",
      "description": "Modbus 401676; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 475,
      "name": "Maximum Harmonic Current Neutral",
      "description": "Modbus 401677; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 476,
      "name": "Maximum Harmonic Voltage A",
      "description": "Modbus 401678; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 477,
      "name": "Maximum Harmonic Voltage B",
      "description": "Modbus 401679; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 478,
      "name": "Maximum Harmonic Voltage C",
      "description": "Modbus 401680; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 479,
      "name": "Maximum Total Demand Distortion",
      "description": "Modbus 401681; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 480,
      "name": "Maximum Current Positive Sequence Magnitude",
      "description": "Modbus 401684; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 481,
      "name": "Maximum Current Positive Sequence Angle",
      "description": "Modbus 401685; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 482,
      "name": "Maximum Current Negative Sequence Magnitude",
      "description": "Modbus 401686; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 483,
      "name": "Maximum Current Negative Sequence Angle",
      "description": "Modbus 401687; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 484,
      "name": "Maximum Current Zero Sequence Magnitude",
      "description": "Modbus 401688; not polled by default",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 485,
      "name": "Maximum Current Zero Sequence Angle",
      "description": "Modbus 401689; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 486,
      "name": "Maximum Voltage Positive Sequence Magnitude",
      "description": "Modbus 401690; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 487,
      "name": "Maximum Voltage Positive Sequence Angle",
      "description": "Modbus 401691; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 488,
      "name": "Maximum Voltage Negative Sequence Magnitude",
      "description": "Modbus 401692; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 489,
      "name": "Maximum Voltage Negative Sequence Angle",
      "description": "Modbus 401693; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 490,
      "name": "Maximum Voltage Zero Sequence Magnitude",
      "description": "Modbus 401694; not polled by default",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 491,
      "name": "Maximum Voltage Zero Sequence Angle",
      "description": "Modbus 401695; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 492,
      "name": "Maximum Current Sequence Unbalance",
      "description": "Modbus 401696; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 493,
      "name": "Maximum Voltage Sequence Unbalance",
      "description": "Modbus 401697; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 494,
      "name": "Maximum Current Sequence Unbalance Factor",
      "description": "Modbus 401698; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 495,
      "name": "Maximum Voltage Sequence Unbalance Factor",
      "description": "Modbus 401699; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 496,
      "name": "Energy Real In Reg 1",
      "description": "Modbus 401700; not polled by default",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 497,
      "name": "Energy Real In Reg 2",
      "description": "Modbus 401701; not polled by default",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 498,
      "name": "Energy Real In Reg 3",
      "description": "Modbus 401702; not polled by default",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 499,
      "name": "Energy Real In Reg 4",
      "description": "Modbus 401703; not polled by default",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 500,
      "name": "Energy Reactive In Reg 1",
      "description": "Modbus 401704; not polled by default",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 501,
      "name": "Energy Reactive In Reg 2",
      "description": "Modbus 401705; not polled by default",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 502,
      "name": "Energy Reactive In Reg 3",
      "description": "Modbus 401706; not polled by default",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 503,
      "name": "Energy Reactive In Reg 4",
      "description": "Modbus 401707; not polled by default",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 504,
      "name": "Energy Real Out Reg 1",
      "description": "Modbus 401708; not polled by default",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 505,
      "name": "Energy Real Out Reg 2",
      "description": "Modbus 401709; not polled by default",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 506,
      "name": "Energy Real Out Reg 3",
      "description": "Modbus 401710; not polled by default",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 507,
      "name": "Energy Real Out Reg 4",
      "description": "Modbus 401711; not polled by default",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 508,
      "name": "Energy Reactive Out Reg 1",
      "description": "Modbus 401712; not polled by default",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 509,
      "name": "Energy Reactive Out Reg 2",
      "description": "Modbus 401713; not polled by default",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 510,
      "name": "Energy Reactive Out Reg 3",
      "description": "Modbus 401714; not polled by default",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 511,
      "name": "Energy Reactive Out Reg 4",
      "description": "Modbus 401715; not polled by default",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 512,
      "name": "Energy Real Total (signed/absolute) Reg 1",
      "description": "Modbus 401716; not polled by default",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 513,
      "name": "Energy Real Total (signed/absolute) Reg 2",
      "description": "Modbus 401717; not polled by default",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 514,
      "name": "Energy Real Total (signed/absolute) Reg 3",
      "description": "Modbus 401718; not polled by default",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 515,
      "name": "Energy Real Total (signed/absolute) Reg 4",
      "description": "Modbus 401719; not polled by default",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 516,
      "name": "Energy Reactive Total (signed/absolute) Reg 1",
      "description": "Modbus 401720; not polled by default",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 517,
      "name": "Energy Reactive Total (signed/absolute) Reg 2",
      "description": "Modbus 401721; not polled by default",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 518,
      "name": "Energy Reactive Total (signed/absolute) Reg 3",
      "description": "Modbus 401722; not polled by default",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 519,
      "name": "Energy Reactive Total (signed/absolute) Reg 4",
      "description": "Modbus 401723; not polled by default",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 520,
      "name": "Energy Apparent Reg 1",
      "description": "Modbus 401724; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 521,
      "name": "Energy Apparent Reg 2",
      "description": "Modbus 401725; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 522,
      "name": "Energy Apparent Reg 3",
      "description": "Modbus 401726; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 523,
      "name": "Energy Apparent Reg 4",
      "description": "Modbus 401727; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 524,
      "name": "Energy Conditional Real In Reg 1",
      "description": "Modbus 401728; not polled by default",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 525,
      "name": "Energy Conditional Real In Reg 2",
      "description": "Modbus 401729; not polled by default",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 526,
      "name": "Energy Conditional Real In Reg 3",
      "description": "Modbus 401730; not polled by default",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 527,
      "name": "Energy Conditional Real In Reg 4",
      "description": "Modbus 401731; not polled by default",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 528,
      "name": "Energy Conditional Reactive In Reg 1",
      "description": "Modbus 401732; not polled by default",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 529,
      "name": "Energy Conditional Reactive In Reg 2",
      "description": "Modbus 401733; not polled by default",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 530,
      "name": "Energy Conditional Reactive In Reg 3",
      "description": "Modbus 401734; not polled by default",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 531,
      "name": "Energy Conditional Reactive In Reg 4",
      "description": "Modbus 401735; not polled by default",
      "units": "VAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 532,
      "name": "Energy Conditional Real Out Reg 1",
      "description": "Modbus 401736; not polled by default",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 533,
      "name": "Energy Conditional Real Out Reg 2",
      "description": "Modbus 401737; not polled by default",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 534,
      "name": "Energy Conditional Real Out Reg 3",
      "description": "Modbus 401738; not polled by default",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 535,
      "name": "Energy Conditional Real Out Reg 4",
      "description": "Modbus 401739; not polled by default",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 536,
      "name": "Energy Conditional Reactive Out Reg 1",
      "description": "Modbus 401740; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 537,
      "name": "Energy Conditional Reactive Out Reg 2",
      "description": "Modbus 401741; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 538,
      "name": "Energy Conditional Reactive Out Reg 3",
      "description": "Modbus 401742; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 539,
      "name": "Energy Conditional Reactive Out Reg 4",
      "description": "Modbus 401743; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 540,
      "name": "Energy Conditional Apparent Reg 1",
      "description": "Modbus 401744; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 541,
      "name": "Energy Conditional Apparent Reg 2",
      "description": "Modbus 401745; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 542,
      "name": "Energy Conditional Apparent Reg 3",
      "description": "Modbus 401746; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 543,
      "name": "Energy Conditional Apparent Reg 4",
      "description": "Modbus 401747; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 544,
      "name": "Energy Incremental Real In Last Complete Interval Reg 1",
      "description": "Modbus 401748; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 545,
      "name": "Energy Incremental Real In Last Complete Interval Reg 2",
      "description": "Modbus 401749; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 546,
      "name": "Energy Incremental Real In Last Complete Interval Reg 3",
      "description": "Modbus 401750; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 547,
      "name": "Energy Incremental Reactive In Last Complete Interval Reg 1",
      "description": "Modbus 401751; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 548,
      "name": "Energy Incremental Reactive In Last Complete Interval Reg 2",
      "description": "Modbus 401752; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 549,
      "name": "Energy Incremental Reactive In Last Complete Interval Reg 3",
      "description": "Modbus 401753; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 550,
      "name": "Energy Incremental Real Out Last Complete Interval Reg 1",
      "description": "Modbus 401754; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 551,
      "name": "Energy Incremental Real Out Last Complete Interval Reg 2",
      "description": "Modbus 401755; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 552,
      "name": "Energy Incremental Real Out Last Complete Interval Reg 3",
      "description": "Modbus 401756; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 553,
      "name": "Energy Incremental Reactive Out Last Complete Interval Reg 1",
      "description": "Modbus 401757; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 554,
      "name": "Energy Incremental Reactive Out Last Complete Interval Reg 2",
      "description": "Modbus 401758; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 555,
      "name": "Energy Incremental Reactive Out Last Complete Interval Reg 3",
      "description": "Modbus 401759; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 556,
      "name": "Energy Incremental Apparent Last Complete Interval Reg 1",
      "description": "Modbus 401760; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 557,
      "name": "Energy Incremental Apparent Last Complete Interval Reg 2",
      "description": "Modbus 401761; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 558,
      "name": "Energy Incremental Apparent Last Complete Interval Reg 3",
      "description": "Modbus 401762; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 559,
      "name": "DateTime Last Complete Incremental Energy Interval Reg 1",
      "description": "Modbus 401763; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 560,
      "name": "DateTime Last Complete Incremental Energy Interval Reg 2",
      "description": "Modbus 401764; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 561,
      "name": "DateTime Last Complete Incremental Energy Interval Reg 3",
      "description": "Modbus 401765; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 562,
      "name": "DateTime Last Complete Incremental Energy Interval Reg 4",
      "description": "Modbus 401766; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 563,
      "name": "Energy Incremental Real In Present Interval Reg 1",
      "description": "Modbus 401767; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 564,
      "name": "Energy Incremental Real In Present Interval Reg 2",
      "description": "Modbus 401768; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 565,
      "name": "Energy Incremental Real In Present Interval Reg 3",
      "description": "Modbus 401769; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 566,
      "name": "Energy. Incremental Reactive In Present Interval Reg 1",
      "description": "Modbus 401770; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 567,
      "name": "Energy. Incremental Reactive In Present Interval Reg 2",
      "description": "Modbus 401771; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 568,
      "name": "Energy. Incremental Reactive In Present Interval Reg 3",
      "description": "Modbus 401772; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 569,
      "name": "Energy Incremental Real Out Present Interval Reg 1",
      "description": "Modbus 401773; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 570,
      "name": "Energy Incremental Real Out Present Interval Reg 2",
      "description": "Modbus 401774; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 571,
      "name": "Energy Incremental Real Out Present Interval Reg 3",
      "description": "Modbus 401775; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 572,
      "name": "Energy Incremental Reactive Out Present Interval Reg 1",
      "description": "Modbus 401776; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 573,
      "name": "Energy Incremental Reactive Out Present Interval Reg 2",
      "description": "Modbus 401777; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 574,
      "name": "Energy Incremental Reactive Out Present Interval Reg 3",
      "description": "Modbus 401778; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 575,
      "name": "Energy Incremental Apparent Present Interval Reg 1",
      "description": "Modbus 401779; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 576,
      "name": "Energy Incremental Apparent Present Interval Reg 2",
      "description": "Modbus 401780; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 577,
      "name": "Energy Incremental Apparent Present Interval Reg 3",
      "description": "Modbus 401781; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 578,
      "name": "Energy Reactive Quadrant 1 Reg 1",
      "description": "Modbus 401782; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 579,
      "name": "Energy Reactive Quadrant 1 Reg 2",
      "description": "Modbus 401783; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 580,
      "name": "Energy Reactive Quadrant 1 Reg 3",
      "description": "Modbus 401784; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 581,
      "name": "Energy Reactive Quadrant 2 Reg 1",
      "description": "Modbus 401785; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 582,
      "name": "Energy Reactive Quadrant 2 Reg 2",
      "description": "Modbus 401786; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 583,
      "name": "Energy Reactive Quadrant 2 Reg 3",
      "description": "Modbus 401787; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 584,
      "name": "Energy Reactive Quadrant 3 Reg 1",
      "description": "Modbus 401788; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 585,
      "name": "Energy Reactive Quadrant 3 Reg 2",
      "description": "Modbus 401789; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 586,
      "name": "Energy Reactive Quadrant 3 Reg 3",
      "description": "Modbus 401790; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 587,
      "name": "Energy Reactive Quadrant 4 Reg 1",
      "description": "Modbus 401791; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 588,
      "name": "Energy Reactive Quadrant 4 Reg 2",
      "description": "Modbus 401792; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 589,
      "name": "Energy Reactive Quadrant 4 Reg 3",
      "description": "Modbus 401793; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 590,
      "name": "Conditional Energy Control Status",
      "description": "Modbus 401794; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 591,
      "name": "Last Demand Real Power 3- Phase Total",
      "description": "Modbus 402150; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 592,
      "name": "Present Demand Real Power 3- Phase Total",
      "description": "Modbus 402151; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 593,
      "name": "Running Average Demand Real Power 3- Phase Total",
      "description": "Modbus 402152; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 594,
      "name": "Predicted Demand Real Power 3- Phase Total",
      "description": "Modbus 402153; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 595,
      "name": "Peak Demand Real Power 3- Phase Total",
      "description": "Modbus 402154; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 596,
      "name": "Peak Demand DateTime Real Power 3- Phase Total Reg 1",
      "description": "Modbus 402155; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 597,
      "name": "Peak Demand DateTime Real Power 3- Phase Total Reg 2",
      "description": "Modbus 402156; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 598,
      "name": "Peak Demand DateTime Real Power 3- Phase Total Reg 3",
      "description": "Modbus 402157; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 599,
      "name": "Peak Demand DateTime Real Power 3- Phase Total Reg 4",
      "description": "Modbus 402158; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 600,
      "name": "Cumulative Demand Real Power 3- Phase Total",
      "description": "Modbus 402159; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 601,
      "name": "Power Factor Average @ Peak Demand Real Power",
      "description": "Modbus 402161; not polled by default",
      "units": "PF",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 602,
      "name": "Power Demand Reactive @ Peak Demand Real Power",
      "description": "Modbus 402162; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 603,
      "name": "Power Demand Apparent @ Peak Demand Real Power",
      "description": "Modbus 402163; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 604,
      "name": "Last Demand Reactive Power 3-Phase Total",
      "description": "Modbus 402164; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 605,
      "name": "Present Demand Reactive Power 3-Phase Total",
      "description": "Modbus 402165; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 606,
      "name": "Running Average Demand",
      "description": "Modbus 402166; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 607,
      "name": "Reactive Power 3-Phase Total",
      "description": "Modbus 402167; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 608,
      "name": "Predicted Demand Reactive Power 3-Phase Total",
      "description": "Modbus 402168; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 609,
      "name": "Peak Demand Reactive Power 3-Phase Total",
      "description": "Modbus 402169; not polled by default",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 610,
      "name": "Peak Demand DateTime Reactive Power 3-Phase Total Reg 1",
      "description": "Modbus 402170; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 611,
      "name": "Peak Demand DateTime Reactive Power 3-Phase Total Reg 2",
      "description": "Modbus 402171; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 612,
      "name": "Peak Demand DateTime Reactive Power 3-Phase Total Reg 3",
      "description": "Modbus 402172; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 613,
      "name": "Peak Demand DateTime Reactive Power 3-Phase Total Reg 4",
      "description": "Modbus 402173; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 614,
      "name": "Cumulative Demand Reactive Power 3-Phase Total",
      "description": "Modbus 402174; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 615,
      "name": "Power Factor Average @ Peak Demand Reactive Power",
      "description": "Modbus 402176; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 616,
      "name": "Power Demand Real @ Peak Demand Reactive Power",
      "description": "Modbus 402177; not polled by default",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 617,
      "name": "Power Demand Apparent @ Peak Demand Reactive Power",
      "description": "Modbus 402178; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 618,
      "name": "Last Demand Apparent Power 3-Phase Total",
      "description": "Modbus 402180; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 619,
      "name": "Present Demand Apparent Power 3-Phase Total",
      "description": "Modbus 402181; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 620,
      "name": "Running Average Demand Apparent Power 3-Phase Total",
      "description": "Modbus 402182; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 621,
      "name": "Predicted Demand Apparent Power 3-Phase Total",
      "description": "Modbus 402183; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 622,
      "name": "Peak Demand Apparent Power 3-Phase Total",
      "description": "Modbus 402184; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 623,
      "name": "Peak Demand DateTime Apparent Power 3-Phase Total Reg 1",
      "description": "Modbus 402185; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 624,
      "name": "Peak Demand DateTime Apparent Power 3-Phase Total Reg 2",
      "description": "Modbus 402186; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 625,
      "name": "Peak Demand DateTime Apparent Power 3-Phase Total Reg 3",
      "description": "Modbus 402187; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 626,
      "name": "Peak Demand DateTime Apparent Power 3-Phase Total Reg 4",
      "description": "Modbus 402188; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 627,
      "name": "Cumulative Demand Apparent Power 3-Phase Total",
      "description": "Modbus 402189; not polled by default",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 628,
      "name": "Power Factor Average @ Peak Demand Apparent Power",
      "description": "Modbus 402191; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 629,
      "name": "Power Demand Real @ Peak Demand Apparent Power",
      "description": "Modbus 402192; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 630,
      "name": "Power Demand Reactive @ Peak Demand Apparent Power",
      "description": "Modbus 402193; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 631,
      "name": "Circuit Monitor Label Reg 1",
      "description": "Modbus 403000; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 632,
      "name": "Circuit Monitor Label Reg 2",
      "description": "Modbus 403001; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 633,
      "name": "Circuit Monitor Nameplate Reg 1",
      "description": "Modbus 403002; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 634,
      "name": "Circuit Monitor Nameplate Reg 2",
      "description": "Modbus 403003; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 635,
      "name": "Circuit Monitor Nameplate Reg 3",
      "description": "Modbus 403004; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 636,
      "name": "Circuit Monitor Nameplate Reg 4",
      "description": "Modbus 403005; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 637,
      "name": "Circuit Monitor Nameplate Reg 5",
      "description": "Modbus 403006; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 638,
      "name": "Circuit Monitor Nameplate Reg 6",
      "description": "Modbus 403007; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 639,
      "name": "Circuit Monitor Nameplate Reg 7",
      "description": "Modbus 403008; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 640,
      "name": "Circuit Monitor Nameplate Reg 8",
      "description": "Modbus 403009; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 641,
      "name": "Circuit Monitor Present Operating System Firmware Revision Level",
      "description": "Modbus 403014; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 642,
      "name": "Present Date/Time Reg 1",
      "description": "Modbus 403034; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 643,
      "name": "Present Date/Time Reg 2",
      "description": "Modbus 403035; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 644,
      "name": "Present Date/Time Reg 3",
      "description": "Modbus 403036; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 645,
      "name": "Present Date/Time Reg 4",
      "description": "Modbus 403037; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 646,
      "name": "Last Unit Restart Date Time Reg 1",
      "description": "Modbus 403039; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 647,
      "name": "Last Unit Restart Date Time Reg 2",
      "description": "Modbus 403040; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 648,
      "name": "Last Unit Restart Date Time Reg 3",
      "description": "Modbus 403041; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 649,
      "name": "Last Unit Restart Date Time Reg 4",
      "description": "Modbus 403042; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 650,
      "name": "Number of Metering System Restarts",
      "description": "Modbus 403043; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 651,
      "name": "Number of Control Power Failures",
      "description": "Modbus 403044; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 652,
      "name": "Date/Time of Last Control Power Failure Reg 1",
      "description": "Modbus 403045; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 653,
      "name": "Date/Time of Last Control Power Failure Reg 2",
      "description": "Modbus 403046; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 654,
      "name": "Date/Time of Last Control Power Failure Reg 3",
      "description": "Modbus 403047; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 655,
      "name": "Date/Time of Last Control Power Failure Reg 4",
      "description": "Modbus 403048; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 656,
      "name": "Self-Test Results Bit 00 = Is set to 1 if any failure occurs",
      "description": "Modbus 403050 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 657,
      "name": "Self-Test Results Bit 01 = RTC failure",
      "description": "Modbus 403050 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 658,
      "name": "Self-Test Results Bit 02 = MCF UART #1 failure",
      "description": "Modbus 403050 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 659,
      "name": "Self-Test Results Bit 03 = MCF UART #2 failure",
      "description": "Modbus 403050 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 660,
      "name": "Self-Test Results Bit 04 = PLD UART failure",
      "description": "Modbus 403050 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 661,
      "name": "Self-Test Results Bit 05 = Metering Collection overrun failure",
      "description": "Modbus 403050 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 662,
      "name": "Self-Test Results Bit 06 = Metering Process 0.1 overrun failure",
      "description": "Modbus 403050 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 663,
      "name": "Self-Test Results Bit 07 = Metering Process 1.0 overrun failure",
      "description": "Modbus 403050 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 664,
      "name": "Self-Test Results Bit 08 = Disk-on-Chip failure",
      "description": "Modbus 403050 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 665,
      "name": "Self-Test Results Bit 09 = Display failure",
      "description": "Modbus 403050 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 666,
      "name": "Self-Test Results Bit 10 = CV Module failure",
      "description": "Modbus 403050 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 667,
      "name": "Self-Test Results Bit 11 = Aux Plug EEPROM failure",
      "description": "Modbus 403050 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 668,
      "name": "Self-Test Results Bit 12 = Flash Memory failure",
      "description": "Modbus 403050 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 669,
      "name": "Self-Test Results Bit 13 = Dram Memory failure",
      "description": "Modbus 403050 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 670,
      "name": "Self-Test Results Bit 14 = Simtek Memory failure",
      "description": "Modbus 403050 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 671,
      "name": "Self-Test Results Bit 15 = RTC Memory failure",
      "description": "Modbus 403050 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 672,
      "name": "Self-Test Results Bit 00 = Aux IO failure",
      "description": "Modbus 403051 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 673,
      "name": "Self-Test Results Bit 01 = Option Slot A module failure",
      "description": "Modbus 403051 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 674,
      "name": "Self-Test Results Bit 02 = Option Slot B module failure",
      "description": "Modbus 403051 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 675,
      "name": "Self-Test Results Bit 03 = IOX module failure",
      "description": "Modbus 403051 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 676,
      "name": "Self-Test Results Bit 04 = Not used",
      "description": "Modbus 403051 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 677,
      "name": "Self-Test Results Bit 05 = Not used",
      "description": "Modbus 403051 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 678,
      "name": "Self-Test Results Bit 06 = Not used",
      "description": "Modbus 403051 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 679,
      "name": "Self-Test Results Bit 07 = Not used",
      "description": "Modbus 403051 bit 7; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 680,
      "name": "Self-Test Results Bit 08 = OS Create failure",
      "description": "Modbus 403051 bit 8; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 681,
      "name": "Self-Test Results Bit 09 = OS Queue overrun failure",
      "description": "Modbus 403051 bit 9; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 682,
      "name": "Self-Test Results Bit 10 = Not used",
      "description": "Modbus 403051 bit 10; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 683,
      "name": "Self-Test Results Bit 11 = Not used",
      "description": "Modbus 403051 bit 11; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 684,
      "name": "Self-Test Results Bit 12 = Not used",
      "description": "Modbus 403051 bit 12; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 685,
      "name": "Self-Test Bit 13 = Systems shut down due to continuous reset",
      "description": "Modbus 403051 bit 13; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 686,
      "name": "Self-Test Results Bit 14 = Unit in Download Condition A",
      "description": "Modbus 403051 bit 14; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 687,
      "name": "Self-Test Results Bit 15 = Unit in Download Condition B",
      "description": "Modbus 403051 bit 15; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 688,
      "name": "Configuration Modified Bit 00 = Summary bit",
      "description": "Modbus 403052 bit 0; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 689,
      "name": "Configuration Modified Bit 01 = Metering System",
      "description": "Modbus 403052 bit 1; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 690,
      "name": "Configuration Modified Bit 02 = Communications System",
      "description": "Modbus 403052 bit 2; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 691,
      "name": "Configuration Modified Bit 03 = Alarm System",
      "description": "Modbus 403052 bit 3; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 692,
      "name": "Configuration Modified Bit 04 = File System",
      "description": "Modbus 403052 bit 4; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 693,
      "name": "Configuration Modified Bit 05 = Auxiliary IO System",
      "description": "Modbus 403052 bit 5; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 694,
      "name": "Configuration Modified Bit 06 = Display System",
      "description": "Modbus 403052 bit 6; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 695,
      "name": "Installed Log Memory",
      "description": "Modbus 403053; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 696,
      "name": "Free Log Memory",
      "description": "Modbus 403054; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 697,
      "name": "Log Memory Cluster Size",
      "description": "Modbus 403055; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 698,
      "name": "Programmed Disk On Chip Version Number",
      "description": "Modbus 403056; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 699,
      "name": "Real Time Clock Factory Calibration",
      "description": "Modbus 403058; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 700,
      "name": "Real Time Clock Field Calibration",
      "description": "Modbus 403059; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 701,
      "name": "Installed Log Memory",
      "description": "Modbus 403061; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 702,
      "name": "Installed Option – Slot A",
      "description": "Modbus 403073; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 703,
      "name": "Installed Option – Slot B",
      "description": "Modbus 403074; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 704,
      "name": "Installed Option – IO Extender",
      "description": "Modbus 403075; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 705,
      "name": "Present Month",
      "description": "Modbus 403093; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 706,
      "name": "Present Day",
      "description": "Modbus 403094; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 707,
      "name": "Present Year",
      "description": "Modbus 403095; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 708,
      "name": "Present Hour",
      "description": "Modbus 403096; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 709,
      "name": "Present Minute",
      "description": "Modbus 403097; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 710,
      "name": "Present Second",
      "description": "Modbus 403098; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 711,
      "name": "Day of Week",
      "description": "Modbus 403099; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
