{
  "manufacturer": "Contemporary Controls",
  "manufacturer_slug": "contemporary-controls",
  "model": "Siemens LMV3 burner management via BASgatewayLX",
  "short_model": "BASgatewayLX Siemens LMV3",
  "model_slug": "basgatewaylx-siemens-lmv3",
  "aliases": [
    "LMV3",
    "LMV36",
    "LMV37",
    "LMV26",
    "Siemens LMV Modbus"
  ],
  "equipment_type": "Boiler burner management system",
  "applies_to": "Siemens LMV3 (LMV26/36/37) burner management systems with Modbus, read by a BASgatewayLX.",
  "summary": "Gateway profile for the Siemens LMV3: 246 objects (221 AI, 13 AO, 11 BI, 1 BO), 26 polled by default. Polled objects give burner control phase, fuel and air actuator positions, VSD output, fuel type, output, flame signal, throughput, the current error and the input/output states; BO 14 switches the controller on/off. Remote-mode, preselected output and counter registers are unpolled outputs.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Built from Contemporary Controls' BASgatewayLX Modbus device profile Siemens_Combustion_Control_LMV3_a_LX.csv; the profile maps the registers in the LMV3 Modbus documentation (https://www.ccontrols.com/support/dp/LMV3.pdf).",
    "Object instances are the ones this profile assigns when it is loaded into the gateway. A site that edited or rebuilt the profile may use different instances.",
    "Only 26 of the 246 rows are flagged for polling in the profile; the rest are served only after you tick them in the gateway. Their descriptions say \"not polled by default\".",
    "The CSV has no read/write column: Analog/Binary Inputs are read-only and Analog/Binary Outputs are commandable (priority array), which is how the gateway maps them (access inferred). Descriptions give the Modbus register each object reads."
  ],
  "source": {
    "title": "BASgatewayLX Modbus device profile Siemens_Combustion_Control_LMV3_a",
    "doc_number": "Siemens_Combustion_Control_LMV3_a_LX.csv",
    "revision_date": null,
    "url": "https://www.ccontrols.com/support/dp/Siemens_Combustion_Control_LMV3_a_LX.zip"
  },
  "integration": {
    "summary": "Use Controller on/off (BO 14) for enable; for BMS modulation, enable and set Modbus mode, the remote operating mode and the preselected output. Read phase, output, flame signal and the current error.",
    "minimum_points": [
      {
        "ref": "BO 14",
        "name": "Controller on / off",
        "why": "Controller on/off"
      },
      {
        "ref": "AO 27",
        "name": "Modbus mode",
        "why": "Modbus mode (local/remote)"
      },
      {
        "ref": "AO 30",
        "name": "Preselected target output modulating / multistage",
        "why": "Preselected output in remote mode"
      },
      {
        "ref": "AI 1",
        "name": "Burner control phase",
        "why": "Burner control phase"
      },
      {
        "ref": "AI 6",
        "name": "Current output",
        "why": "Current output"
      },
      {
        "ref": "AI 7",
        "name": "Flame signal",
        "why": "Flame signal"
      },
      {
        "ref": "BI 20",
        "name": "Alarm (AL)",
        "why": "Alarm output"
      },
      {
        "ref": "AI 10",
        "name": "Current error: Error code",
        "why": "Current error code"
      }
    ],
    "enable": "Controller on/off (BO 14) is polled by default. Remote output control needs Modbus mode (AO 27), the remote operating mode (AO 29) and the preselected output (AO 30), all unpolled in the published profile.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "The BASgatewayLX presents each Modbus device as its own virtual BACnet device on BACnet IP; give it a unique device instance and Modbus address (serial) or IP address (Modbus TCP) when you add it with this profile.",
      "One BASgatewayLX handles up to 100 Modbus devices and 1000 polled points in total, so leave unneeded rows unpolled."
    ],
    "gotchas": [
      "Modbus breakdown time (AO 28) and the output preselected for a communication breakdown (AO 40) set what the LMV does if Modbus stops; check them before using remote mode.",
      "Unpolled rows do not appear as BACnet objects until enabled in the gateway's device profile page."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Burner control phase",
      "description": "Modbus 400001",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Position of current fuel actuator",
      "description": "Modbus 400002",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Position of air actuator",
      "description": "Modbus 400005",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Manipulated variable VSD",
      "description": "Modbus 400009",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Current type of fuel",
      "description": "Modbus 400010",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Current output",
      "description": "Modbus 400011",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Flame signal",
      "description": "Modbus 400014",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Current fuel throughput",
      "description": "Modbus 400015",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Startup counter total",
      "description": "Modbus 400022",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Current error: Error code",
      "description": "Modbus 400026",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Current error: Diagnostic code",
      "description": "Modbus 400027",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Current error: Error class",
      "description": "Modbus 400028",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Current error: Error phase",
      "description": "Modbus 400029",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 14,
      "name": "Controller on / off",
      "description": "Modbus 400036 bit 0",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Pressure switch valve proving (P LT)",
      "description": "Modbus 400036 bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Safety loop (SK)",
      "description": "Modbus 400036 bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "Pressure switch-min (Pmin) (pressure switch valve proving)",
      "description": "Modbus 400036 bit 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Pressure switch-max (Pmax) / POC",
      "description": "Modbus 400036 bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "Air pressure switch (LP)",
      "description": "Modbus 400036 bit 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 20,
      "name": "Alarm (AL)",
      "description": "Modbus 400038 bit 0",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "Ignition (Z)",
      "description": "Modbus 400038 bit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "Fan (M)",
      "description": "Modbus 400038 bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 23,
      "name": "Fuel valve 1 (V1)",
      "description": "Modbus 400038 bit 13",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "Fuel valve 2 (V2)",
      "description": "Modbus 400038 bit 14",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "Fuel valve 3 (V3) / pilot valve (PV)",
      "description": "Modbus 400038 bit 15",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 26,
      "name": "Program stop",
      "description": "Modbus 400039; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 27,
      "name": "Modbus mode",
      "description": "Modbus 400042; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 28,
      "name": "Modbus breakdown time",
      "description": "Modbus 400043; not polled by default",
      "units": "s",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 29,
      "name": "Operating mode in remote operation",
      "description": "Modbus 400044; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 30,
      "name": "Preselected target output modulating / multistage",
      "description": "Modbus 400046; not polled by default",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 31,
      "name": "Hours run fuel 0 resettable",
      "description": "Modbus 400057; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 32,
      "name": "Only with LMV26... / LMV36..Hours run fuel 1 resettable",
      "description": "Modbus 400059; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "Hours run unit live",
      "description": "Modbus 400069; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 34,
      "name": "Start counter fuel 0 resettable",
      "description": "Modbus 400071; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 35,
      "name": "Only with LMV26... / LMV36...Start counter fuel 1 resettable",
      "description": "Modbus 400073; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "Start counter total",
      "description": "Modbus 400077; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 37,
      "name": "Fuel volume fuel 0 0 = resettable",
      "description": "Modbus 400079; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 38,
      "name": "Only with LMV26... / LMV36 Fuel volume fuel 1 1 = resettable",
      "description": "Modbus 400081; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "Number of faults",
      "description": "Modbus 400083",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 40,
      "name": "Preselected output in the event breaks down",
      "description": "Modbus 400085; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 41,
      "name": "Only with LMV26... / LMV36 Preselected output event breaks down",
      "description": "Modbus 400086; not polled by default",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "Burner control type reference (ASN) ASCII Word 01",
      "description": "Modbus 400099; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "Burner control type reference (ASN) ASCII Word 02",
      "description": "Modbus 400100; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "Burner control type reference (ASN) ASCII Word 03",
      "description": "Modbus 400101; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "Burner control type reference (ASN) ASCII Word 04",
      "description": "Modbus 400102; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "Burner control type reference (ASN) ASCII Word 05",
      "description": "Modbus 400103; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "Burner control type reference (ASN) ASCII Word 06",
      "description": "Modbus 400104; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "Burner control type reference (ASN) ASCII Word 07",
      "description": "Modbus 400105; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "Burner control type reference (ASN) ASCII Word 08",
      "description": "Modbus 400106; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "Burner control parameter set code",
      "description": "Modbus 400107; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "Burner control parameter set version",
      "description": "Modbus 400108; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "Burner control identification date Word 01",
      "description": "Modbus 400109; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "Burner control identification date Word 02",
      "description": "Modbus 400110; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "Burner control identification date Word 03",
      "description": "Modbus 400111; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "Burner control identification number",
      "description": "Modbus 400112; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "Software version burner control",
      "description": "Modbus 400114; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "Burner identification Word 01",
      "description": "Modbus 400116; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "Burner identification Word 02",
      "description": "Modbus 400117; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "Burner identification Word 03",
      "description": "Modbus 400118; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "Burner identification Word 04",
      "description": "Modbus 400119; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "Burner identification Word 05",
      "description": "Modbus 400120; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "Burner identification Word 06",
      "description": "Modbus 400121; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "Burner identification Word 07",
      "description": "Modbus 400122; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "Burner identification Word 08",
      "description": "Modbus 400123; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "Minimum output fuel 0",
      "description": "Modbus 400124; not polled by default",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "Maximum output fuel 0",
      "description": "Modbus 400125; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "Only with LMV26... / LMV36 Minimum output fuel 1",
      "description": "Modbus 400126; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "Only with LMV26... / LMV36..Maximum output fuel 1",
      "description": "Modbus 400127; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "Operation mode of burner",
      "description": "Modbus 400128; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "Only LMV26... / LMV36..Operation mode of burner fuel 1",
      "description": "Modbus 400129; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "Switching cycles Revert to pilot",
      "description": "Modbus 400130; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "Error Error code",
      "description": "Modbus 400545; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "Error Diagnostic code",
      "description": "Modbus 400546; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "Error Error class",
      "description": "Modbus 400547; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "Error Error phase",
      "description": "Modbus 400548; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "Error Type of fuel",
      "description": "Modbus 400549; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "Error Output",
      "description": "Modbus 400550; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "Error Start counter total",
      "description": "Modbus 400551; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "Error Error code -1",
      "description": "Modbus 400553; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "Error Diagnostic code -1",
      "description": "Modbus 400554; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "Error Error class -1",
      "description": "Modbus 400555; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "Error Error phase -1",
      "description": "Modbus 400556; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "Error Type of fuel-1",
      "description": "Modbus 400557; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "Error Output -1",
      "description": "Modbus 400558; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "Error Start counter total -1",
      "description": "Modbus 400559; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "Error Error code -2",
      "description": "Modbus 400561; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "Error Diagnostic code -2",
      "description": "Modbus 400562; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "Error Error class -2",
      "description": "Modbus 400563; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "Error Error phase -2",
      "description": "Modbus 400564; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "Error Type of fuel-2",
      "description": "Modbus 400565; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "Error Output -2",
      "description": "Modbus 400566; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "Error Start counter total -2",
      "description": "Modbus 400567; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "Error Error code -3",
      "description": "Modbus 400569; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "Error Diagnostic code -3",
      "description": "Modbus 400570; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "Error Error class -3",
      "description": "Modbus 400571; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "Error Error phase -3",
      "description": "Modbus 400572; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "Error Type of fuel-3",
      "description": "Modbus 400573; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "Error Output -3",
      "description": "Modbus 400574; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "Error Start counter total -3",
      "description": "Modbus 400575; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Error Error code -4",
      "description": "Modbus 400577; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Error Diagnostic code -4",
      "description": "Modbus 400578; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "Error Error class -4",
      "description": "Modbus 400579; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "Error Error phase -4",
      "description": "Modbus 400580; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "Error Type of fuel-4",
      "description": "Modbus 400581; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "Error Output -4",
      "description": "Modbus 400582; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "Error Start counter total -4",
      "description": "Modbus 400583; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "Error Error code -5",
      "description": "Modbus 400585; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "Error Diagnostic code -5",
      "description": "Modbus 400586; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "Error Error class -5",
      "description": "Modbus 400587; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "Error Error phase -5",
      "description": "Modbus 400588; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "Error Type of fuel-5",
      "description": "Modbus 400589; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "Error Output -5",
      "description": "Modbus 400590; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "Error Start counter total -5",
      "description": "Modbus 400591; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "Error Error code -6",
      "description": "Modbus 400593; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "Error Diagnostic code -6",
      "description": "Modbus 400594; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "Error Error class -6",
      "description": "Modbus 400595; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "Error Error phase -6",
      "description": "Modbus 400596; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "Error Type of fuel-6",
      "description": "Modbus 400597; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "Error Output -6",
      "description": "Modbus 400598; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "Error Start counter total -6",
      "description": "Modbus 400599; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "Error Error code -7",
      "description": "Modbus 400601; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "Error Diagnostic code -7",
      "description": "Modbus 400602; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "Error Error class -7",
      "description": "Modbus 400603; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "Error Error phase -7",
      "description": "Modbus 400604; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "Error Type of fuel-7",
      "description": "Modbus 400605; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "Error Output -7",
      "description": "Modbus 400606; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "Error Start counter total -7",
      "description": "Modbus 400607; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "Error Error code -8",
      "description": "Modbus 400609; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "Error Diagnostic code -8",
      "description": "Modbus 400610; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "Error Error class -8",
      "description": "Modbus 400611; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "Error Error phase -8",
      "description": "Modbus 400612; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "Error Type of fuel-8",
      "description": "Modbus 400613; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "Error Output -8",
      "description": "Modbus 400614; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "Error Start counter total -8",
      "description": "Modbus 400615; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "Error Error code -9",
      "description": "Modbus 400617; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "Error Diagnostic code -9",
      "description": "Modbus 400618; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "Error Error class -9",
      "description": "Modbus 400619; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "Error Error phase -9",
      "description": "Modbus 400620; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "Error Type of fuel-9",
      "description": "Modbus 400621; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "Error Output -9",
      "description": "Modbus 400622; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "Error Start counter total -9",
      "description": "Modbus 400623; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 142,
      "name": "Error Error code -10",
      "description": "Modbus 400625; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "Error Diagnostic code -10",
      "description": "Modbus 400626; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "Error Error class -10",
      "description": "Modbus 400627; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 145,
      "name": "Error Error phase -10",
      "description": "Modbus 400628; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 146,
      "name": "Error Type of fuel-10",
      "description": "Modbus 400629; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 147,
      "name": "Error Output -10",
      "description": "Modbus 400630; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 148,
      "name": "Error Start counter total -10",
      "description": "Modbus 400631; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 149,
      "name": "Error Error code -11",
      "description": "Modbus 400633; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 150,
      "name": "Error Diagnostic code -11",
      "description": "Modbus 400634; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 151,
      "name": "Error Error class -11",
      "description": "Modbus 400635; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 152,
      "name": "Error Error phase -11",
      "description": "Modbus 400636; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 153,
      "name": "Error Type of fuel-11",
      "description": "Modbus 400637; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 154,
      "name": "Error Output -11",
      "description": "Modbus 400638; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 155,
      "name": "Error Start counter total -11",
      "description": "Modbus 400640; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 156,
      "name": "Error Error code -12",
      "description": "Modbus 400641; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 157,
      "name": "Error Diagnostic code -12",
      "description": "Modbus 400642; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 158,
      "name": "Error Error class -12",
      "description": "Modbus 400643; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 159,
      "name": "Error Error phase -12",
      "description": "Modbus 400644; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 160,
      "name": "Error Type of fuel-12",
      "description": "Modbus 400645; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 161,
      "name": "Error Output -12",
      "description": "Modbus 400646; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 162,
      "name": "Error Start counter total -12",
      "description": "Modbus 400647; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 163,
      "name": "Error Error code -13",
      "description": "Modbus 400649; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 164,
      "name": "Error Diagnostic code -13",
      "description": "Modbus 400650; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 165,
      "name": "Error Error class -13",
      "description": "Modbus 400651; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 166,
      "name": "Error Error phase -13",
      "description": "Modbus 400652; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 167,
      "name": "Error Type of fuel-13",
      "description": "Modbus 400653; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 168,
      "name": "Error Output -13",
      "description": "Modbus 400654; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 169,
      "name": "Error Start counter total -13",
      "description": "Modbus 400655; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 170,
      "name": "Error Error code -14",
      "description": "Modbus 400657; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 171,
      "name": "Error Diagnostic code -14",
      "description": "Modbus 400658; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 172,
      "name": "Error Error class -14",
      "description": "Modbus 400659; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 173,
      "name": "Error Error phase -14",
      "description": "Modbus 400660; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 174,
      "name": "Error Type of fuel-14",
      "description": "Modbus 400661; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 175,
      "name": "Error Output -14",
      "description": "Modbus 400662; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 176,
      "name": "Error Start counter total -14",
      "description": "Modbus 400663; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 177,
      "name": "Error Error code -15",
      "description": "Modbus 400665; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 178,
      "name": "Error Diagnostic code -15",
      "description": "Modbus 400666; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 179,
      "name": "Error Error class -15",
      "description": "Modbus 400667; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 180,
      "name": "Error Error phase -15",
      "description": "Modbus 400668; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 181,
      "name": "Error Type of fuel-15",
      "description": "Modbus 400669; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 182,
      "name": "Error Output -15",
      "description": "Modbus 400670; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 183,
      "name": "Error Start counter total -15",
      "description": "Modbus 400671; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 184,
      "name": "Error Error code -16",
      "description": "Modbus 400673; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 185,
      "name": "Error Diagnostic code -16",
      "description": "Modbus 400674; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 186,
      "name": "Error Error class -16",
      "description": "Modbus 400675; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 187,
      "name": "Error Error phase -16",
      "description": "Modbus 400676; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 188,
      "name": "Error Type of fuel-16",
      "description": "Modbus 400677; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 189,
      "name": "Error Output -16",
      "description": "Modbus 400678; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 190,
      "name": "Error Start counter total -16",
      "description": "Modbus 400679; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 191,
      "name": "Error Error code -17",
      "description": "Modbus 400681; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 192,
      "name": "Error Diagnostic code -17",
      "description": "Modbus 400682; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 193,
      "name": "Error Error class -17",
      "description": "Modbus 400683; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 194,
      "name": "Error Error phase -17",
      "description": "Modbus 400684; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 195,
      "name": "Error Type of fuel-17",
      "description": "Modbus 400685; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 196,
      "name": "Error Output -17",
      "description": "Modbus 400686; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 197,
      "name": "Error Start counter total -17",
      "description": "Modbus 400687; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 198,
      "name": "Error Error code -18",
      "description": "Modbus 400689; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 199,
      "name": "Error Diagnostic code -18",
      "description": "Modbus 400690; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 200,
      "name": "Error Error class -18",
      "description": "Modbus 400691; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 201,
      "name": "Error Error phase -18",
      "description": "Modbus 400692; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 202,
      "name": "Error Type of fuel-18",
      "description": "Modbus 400693; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 203,
      "name": "Error Output -18",
      "description": "Modbus 400694; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 204,
      "name": "Error Start counter total -18",
      "description": "Modbus 400695; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 205,
      "name": "Error Error code -19",
      "description": "Modbus 400697; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 206,
      "name": "Error Diagnostic code -19",
      "description": "Modbus 400698; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 207,
      "name": "Error Error class -19",
      "description": "Modbus 400699; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 208,
      "name": "Error Error phase -19",
      "description": "Modbus 400700; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209,
      "name": "Error Type of fuel-19",
      "description": "Modbus 400701; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 210,
      "name": "Error Output -19",
      "description": "Modbus 400702; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 211,
      "name": "Error Start counter total -19",
      "description": "Modbus 400703; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 212,
      "name": "Error Error code -20",
      "description": "Modbus 400705; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 213,
      "name": "Error Diagnostic code -20",
      "description": "Modbus 400706; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 214,
      "name": "Error Error class -20",
      "description": "Modbus 400707; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 215,
      "name": "Error Error phase -20",
      "description": "Modbus 400708; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 216,
      "name": "Error Type of fuel-20",
      "description": "Modbus 400709; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 217,
      "name": "Error Output -20",
      "description": "Modbus 400710; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 218,
      "name": "Error Start counter total -20",
      "description": "Modbus 400711; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 219,
      "name": "Error Error code -21",
      "description": "Modbus 400713; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 220,
      "name": "Error Diagnostic code -21",
      "description": "Modbus 400714; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 221,
      "name": "Error Error class -21",
      "description": "Modbus 400715; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 222,
      "name": "Error Error phase -21",
      "description": "Modbus 400716; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 223,
      "name": "Error Type of fuel-21",
      "description": "Modbus 400717; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 224,
      "name": "Error Output -21",
      "description": "Modbus 400718; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 225,
      "name": "Error Start counter total -21",
      "description": "Modbus 400719; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 226,
      "name": "Error Error code -22",
      "description": "Modbus 400721; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 227,
      "name": "Error Diagnostic code -22",
      "description": "Modbus 400722; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 228,
      "name": "Error Error class -22",
      "description": "Modbus 400723; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 229,
      "name": "Error Error phase -22",
      "description": "Modbus 400724; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 230,
      "name": "Error Type of fuel-22",
      "description": "Modbus 400725; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 231,
      "name": "Error Output -22",
      "description": "Modbus 400726; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 232,
      "name": "Error Start counter total -22",
      "description": "Modbus 400727; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 233,
      "name": "Error Error code -23",
      "description": "Modbus 400729; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 234,
      "name": "Error Diagnostic code -23",
      "description": "Modbus 400730; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 235,
      "name": "Error Error class -23",
      "description": "Modbus 400731; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 236,
      "name": "Error Error phase -23",
      "description": "Modbus 400732; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 237,
      "name": "Error Type of fuel-23",
      "description": "Modbus 400733; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 238,
      "name": "Error Output -23",
      "description": "Modbus 400734; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 239,
      "name": "Error Start counter total -23",
      "description": "Modbus 400735; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 240,
      "name": "Error Error code -24",
      "description": "Modbus 400737; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 241,
      "name": "Error Diagnostic code -24",
      "description": "Modbus 400738; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 242,
      "name": "Error Error class -24",
      "description": "Modbus 400739; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 243,
      "name": "Error Error phase -24",
      "description": "Modbus 400740; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 244,
      "name": "Error Type of fuel-24",
      "description": "Modbus 400741; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 245,
      "name": "Error Output -24",
      "description": "Modbus 400742; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 246,
      "name": "Error Start counter total -24",
      "description": "Modbus 400743; not polled by default",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
