{
  "manufacturer": "CoolAutomation",
  "manufacturer_slug": "coolautomation",
  "model": "CoolMasterNet Daikin VRV outdoor unit (PRO) objects - mini-VRV, VRV-M",
  "short_model": "Daikin ODU mini-VRV/VRV-M",
  "model_slug": "coolmasternet-daikin-vrv-outdoor-mini-vrv-vrvm",
  "aliases": [
    "Daikin VRV BACnet",
    "CoolMasterNet Daikin",
    "Daikin outdoor unit BACnet",
    "mini-VRV",
    "VRV-M"
  ],
  "equipment_type": "VRF outdoor unit monitoring via BACnet gateway",
  "applies_to": "Daikin VRV outdoor units (mini-VRV, VRV-M, as grouped by CoolAutomation) read through a CoolAutomation gateway with PRO functionality.",
  "summary": "With PRO functionality, CoolAutomation gateways publish service data from each Daikin VRV outdoor unit over BACnet: ambient, suction, evaporating, condensing and discharge temperatures, EV openings, CT and inverter currents, fan step, compressor, heater and valve states, and protection-control flags such as retries and stepping-down or drooping control (55 objects for this series group). Monitoring only.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 64,
  "access_inferred": true,
  "notes": [
    "Instance = VA x 256 + index (object identifier bits 21-8 = VA, 7-0 = index). Points shown for VA 1; the guide does not explain how outdoor units receive their VA.",
    "Access set to read-only: these are measured service values, although the guide's type table lists PIV as read/write.",
    "Values marked (value x 0.1) or (value x 0.001) are raw and need scaling in the BMS.",
    "Object names are the guide's short names; descriptions are the guide's object descriptions.",
    "The guide repeats the description 'INV fin drooping cntl.' for the STD1/STD2 drooping-control objects; the short names show which compressor each belongs to."
  ],
  "source": {
    "title": "BACnet Integration Guidelines - CoolMasterNet, CooLinkNet, CooLinkHub, CooLinkBridge",
    "doc_number": null,
    "revision_date": "Rev 0.5, 2019-04-29",
    "url": "https://coolautomation.com/Lib/doc/CoolMasterNet/manual/CoolMasterNet-BACnet-guidelines.pdf"
  },
  "integration": {
    "summary": "Use these objects to monitor Daikin outdoor equipment only; control stays on the CoolMasterNet indoor-unit objects. Map the outdoor block's VA and trend the key temperatures, compressor data and error state.",
    "minimum_points": [
      {
        "ref": "BI 276",
        "why": "Inverter compressor running",
        "name": "Comp1Inv"
      },
      {
        "ref": "BI 294",
        "why": "Defrost active",
        "name": "Dfrst"
      },
      {
        "ref": "IV 258",
        "why": "Ambient temperature, °C",
        "name": "AmbT"
      },
      {
        "ref": "IV 260",
        "why": "Evaporating temperature, °C",
        "name": "EvT"
      },
      {
        "ref": "IV 261",
        "why": "Condensing temperature, °C",
        "name": "CndT"
      },
      {
        "ref": "PIV 310",
        "why": "Inverter frequency, Hz",
        "name": "InvFrq"
      },
      {
        "ref": "PIV 274",
        "why": "Inverter current, A",
        "name": "InvCur"
      },
      {
        "ref": "BI 287",
        "why": "Unit error state",
        "name": "ErrState"
      }
    ],
    "enable": "BACnet must be enabled on the gateway; these objects belong to its PRO (service data) functionality.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet MS/TP: activate on line L3 with 'line type L3 BAC' (L4-L7 also possible on CoolMasterNet); default frame 9600 8N1, change with 'line baud L3 <rate>_8N1'; MAC (TS) default 0x40 = 64, change with 'line myid L3 <hex>'. Reboot after each change.",
      "BACnet IP: enable with 'bacnet IP enable'; UDP port 47808 by default ('bacnet port <n>'). The server starts only once Ethernet is up with an IP address.",
      "Default device instance 64 (0x40); change with 'bacnet instance <n>'."
    ],
    "gotchas": [
      "The guide does not document how VAs are assigned to outdoor units; confirm instances with a BACnet discovery."
    ]
  },
  "points": [
    {
      "type": "PIV",
      "instance": 256,
      "name": "AirNet",
      "description": "AirNet Addr.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 257,
      "name": "HP",
      "description": "HP",
      "units": "hp",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 258,
      "name": "AmbT",
      "description": "Ambient temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 259,
      "name": "SuctT",
      "description": "Suction Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 260,
      "name": "EvT",
      "description": "Evaporating Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 261,
      "name": "CndT",
      "description": "Condensing Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 262,
      "name": "EVOp1",
      "description": "EV opening 1",
      "units": "pulses",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 263,
      "name": "EVOp2",
      "description": "EV opening 2",
      "units": "pulses",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 264,
      "name": "CTSTD1",
      "description": "CT1 (STD1)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 265,
      "name": "CTSTD2",
      "description": "CT2 (STD2)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 266,
      "name": "FanStp",
      "description": "Fan step",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 267,
      "name": "CilT",
      "description": "R4T :Coil temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 268,
      "name": "ScCilExtT",
      "description": "Subcooling Coil exit Temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 269,
      "name": "DschTInv",
      "description": "Disch. temp.(INV)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 270,
      "name": "DschTStd1",
      "description": "Disch. temp.(STD1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 271,
      "name": "DschTStd2",
      "description": "Disch. temp.(STD2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 272,
      "name": "RcvrLiqT",
      "description": "Receiver Liquid Temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 273,
      "name": "InvT",
      "description": "Inverter temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 274,
      "name": "InvCur",
      "description": "Inverter current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 275,
      "name": "InvFanCur",
      "description": "INV FAN current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 276,
      "name": "Comp1Inv",
      "description": "Compressor1(INV)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 277,
      "name": "Comp2Std1",
      "description": "Compressor2(STD1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 278,
      "name": "Comp3Std2",
      "description": "Compressor3(STD2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 279,
      "name": "OiRtrn",
      "description": "Oil return",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 280,
      "name": "HotGas",
      "description": "Hot Gas",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 281,
      "name": "CcH1",
      "description": "CH1:Crankcase Heater",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 282,
      "name": "CcH2",
      "description": "CH2:Crankcase Heater",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 283,
      "name": "CcH3",
      "description": "CH3:Crankcase Heater",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 284,
      "name": "SoftStrt",
      "description": "Soft start",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 285,
      "name": "ResrtStby",
      "description": "Restart stand-by",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 286,
      "name": "MulOi",
      "description": "Multi oil",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 287,
      "name": "ErrState",
      "description": "Unit Error stat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 288,
      "name": "EnrgyCutOutp",
      "description": "Energy cut output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 289,
      "name": "HiPRtry",
      "description": "High pressure retry",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 290,
      "name": "LoPRtry",
      "description": "Low pressure retry",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 291,
      "name": "DischPipRtry",
      "description": "Disch. pipe retry",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 292,
      "name": "4WayVlv",
      "description": "4 way valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 293,
      "name": "Injct",
      "description": "Injection",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 294,
      "name": "Dfrst",
      "description": "Defrost",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 295,
      "name": "HiPDroCtl",
      "description": "High pres. drooping cntl.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 296,
      "name": "LoPDroCtl",
      "description": "Low pres. drooping cntl.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 297,
      "name": "InvDschDroCtl",
      "description": "INV Disch. pipe drooping cntl.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 298,
      "name": "InvCurDroCtl",
      "description": "INV current drooping cntl.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 299,
      "name": "InvFinDroCtl",
      "description": "INV fin drooping cntl.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 300,
      "name": "Std1DschDroCtl",
      "description": "INV fin drooping cntl.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 301,
      "name": "Std1OCDroCtl",
      "description": "INV fin drooping cntl.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 302,
      "name": "Std2DschDroCtl",
      "description": "INV fin drooping cntl.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 303,
      "name": "Std2OCDroCtl",
      "description": "INV fin drooping cntl.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 304,
      "name": "InvStby",
      "description": "INV stand-by",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 305,
      "name": "RcvrGasIn",
      "description": "SVL:Receiver gas in",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 306,
      "name": "RcvrGasOut",
      "description": "SVG:Receiver gas out",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 307,
      "name": "StpUnGasOut",
      "description": "SVSG:StopUnit Gas out",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 308,
      "name": "StpUnLiqPipCls",
      "description": "SVSL:StopUnit Liquid pipe close",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 309,
      "name": "OiPEqT",
      "description": "Oil Pres. equalizer Temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 310,
      "name": "InvFrq",
      "description": "Inverter frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    }
  ],
  "covers_brands": [
    "Daikin"
  ]
}
