{
  "manufacturer": "CoolAutomation",
  "manufacturer_slug": "coolautomation",
  "model": "CoolMasterNet Daikin outdoor system (PRO) objects - EXL (RSLYJ355-560)",
  "model_slug": "coolmasternet-daikin-vrv-system-exl",
  "aliases": [
    "Daikin VRV BACnet",
    "CoolMasterNet Daikin",
    "Daikin outdoor system BACnet",
    "EXL",
    "RSLYJ355-560"
  ],
  "equipment_type": "VRF outdoor system monitoring via BACnet gateway",
  "applies_to": "Daikin EXL outdoor systems RSLYJ355-560 (KA/KC; printed \"KA_KC\") read through a CoolAutomation gateway with PRO functionality.",
  "summary": "With PRO functionality, CoolAutomation gateways publish system-level service data for Daikin EXL (RSLYJ355-560) outdoor systems over BACnet: type, AirNet address, error code, ambient, heat exchanger, discharge, suction, evaporating and condensing temperatures, inverter frequency, current and temperature, EV openings, operating states, compressor, unloader, valve and fan states, retry and drooping-control flags and heating-overload and low-ambient flags (58 objects). Monitoring only.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 64,
  "access_inferred": true,
  "notes": [
    "Instance = VA x 256 + index (object identifier bits 21-8 = VA, 7-0 = index). Points shown for VA 1; the guide does not explain how outdoor units receive their VA.",
    "Access set to read-only: these are measured service values, although the guide's type table lists PIV as read/write.",
    "Object names are the guide's short names; descriptions are the guide's object descriptions with the bracketed unit moved to units.",
    "Table printed on page 17 of the guide (section 3.2.1.2).",
    "This system table carries the unit-level temperatures and compressor data; the guide prints no separate outdoor-unit table for EXL.",
    "The table lists Compressor2(STD1) and Compressor3(STD2) states but no Compressor1 state object."
  ],
  "source": {
    "title": "BACnet Integration Guidelines - CoolMaster Product Line, CooLinkNet, CooLinkHub, CooLinkBridge",
    "doc_number": null,
    "revision_date": "Rev 1.0.4, 2026-07-06",
    "url": "https://support.coolautomation.com/hc/en-us/article_attachments/38262832368157"
  },
  "integration": {
    "summary": "Use these objects to monitor Daikin outdoor equipment only; control stays on the CoolMasterNet indoor-unit objects. Map the block's VA and trend operating states, temperatures, compressor data and the error state.",
    "minimum_points": [
      {
        "ref": "BI 274",
        "name": "Cool",
        "why": "Cooling"
      },
      {
        "ref": "BI 275",
        "name": "Heat",
        "why": "Heating"
      },
      {
        "ref": "BI 277",
        "name": "TstatOn",
        "why": "Thermostat on"
      },
      {
        "ref": "BI 279",
        "name": "Dfrst",
        "why": "Defrost active"
      },
      {
        "ref": "PIV 269",
        "name": "InvFrq",
        "why": "Inverter frequency, Hz"
      },
      {
        "ref": "IV 259",
        "name": "AmbT",
        "why": "Ambient temperature, °C"
      },
      {
        "ref": "AI 267",
        "name": "EvT",
        "why": "Evaporating temperature, °C"
      },
      {
        "ref": "AI 268",
        "name": "CndT",
        "why": "Condensing temperature, °C"
      },
      {
        "ref": "CSV 258",
        "name": "ErrCode",
        "why": "System error code"
      }
    ],
    "enable": "BACnet must be enabled on the gateway; these objects belong to its PRO (service data) functionality.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet MS/TP: activate on line L3 with 'line type L3 BAC' (L4-L7 also possible on the CoolMaster product line); default frame 9600 8N1, change with 'line baud L3 <rate>_8N1'; MAC (TS) default 0x40 = 64, change with 'line myid L3 <hex>'. Reboot after each change.",
      "BACnet IP: enable with 'bacnet IP enable'; UDP port 47808 by default ('bacnet port <n>'). The server starts only once Ethernet is up with an IP address.",
      "Default device instance 64 (0x40); change with 'bacnet instance <n>'."
    ],
    "gotchas": [
      "The guide does not document how VAs are assigned to outdoor units; confirm instances with a BACnet discovery."
    ]
  },
  "covers_brands": [
    "Daikin"
  ],
  "points": [
    {
      "type": "CSV",
      "instance": 256,
      "name": "Type",
      "description": "Outdoor System Type Name",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 257,
      "name": "AirNet",
      "description": "AirNet Addr.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 258,
      "name": "ErrCode",
      "description": "Error code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 259,
      "name": "AmbT",
      "description": "Ambient temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 260,
      "name": "HexT1",
      "description": "Heat exchanger temp. 1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 261,
      "name": "HexT2",
      "description": "Heat exchanger temp. 2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 262,
      "name": "DschTInv",
      "description": "Disch. temp.(INV)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 263,
      "name": "DschTStd1",
      "description": "Disch. temp.(STD1)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 264,
      "name": "DschTStd2",
      "description": "Disch. temp.(STD2)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 265,
      "name": "SuctPipT1",
      "description": "Suction pipe temp. 1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 266,
      "name": "SuctPipT2",
      "description": "Suction pipe temp. 2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 267,
      "name": "EvT",
      "description": "Evaporating Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 268,
      "name": "CndT",
      "description": "Condensing Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 269,
      "name": "InvFrq",
      "description": "Inverter frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 270,
      "name": "InvCur",
      "description": "Inverter current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 271,
      "name": "InvT",
      "description": "Inverter temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 272,
      "name": "EVOp1",
      "description": "EV opening 1",
      "units": "pls",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 273,
      "name": "EVOp2",
      "description": "EV opening 2",
      "units": "pls",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 274,
      "name": "Cool",
      "description": "Cooling",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 275,
      "name": "Heat",
      "description": "Heating",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 276,
      "name": "Vent",
      "description": "Ventilation",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 277,
      "name": "TstatOn",
      "description": "Thermostat ON",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 278,
      "name": "ResrtStby",
      "description": "Restart stand-by",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 279,
      "name": "Dfrst",
      "description": "Defrost",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 280,
      "name": "SoftStrt",
      "description": "Soft start",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 281,
      "name": "OiRtrn",
      "description": "Oil return",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 282,
      "name": "OiEqOp",
      "description": "Oil equalizing ope.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 283,
      "name": "AuxCond",
      "description": "Aux Condensers",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 284,
      "name": "Comp2Std1",
      "description": "Compressor2(STD1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 285,
      "name": "Comp3Std2",
      "description": "Compressor3(STD2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 286,
      "name": "HotGasByp",
      "description": "Hot gas bypass",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 287,
      "name": "InjctInv",
      "description": "Injection(INV)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 288,
      "name": "InjctStd1",
      "description": "Injection(STD1)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 289,
      "name": "InjctStd2",
      "description": "Injection(STD2)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 290,
      "name": "4WayVlv",
      "description": "4-way valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 291,
      "name": "Unld1",
      "description": "Unloader 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 292,
      "name": "Unld2",
      "description": "Unloader 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 293,
      "name": "HiPRtry",
      "description": "High pressure retry",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 294,
      "name": "LoPRtry",
      "description": "Low pressure retry",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 295,
      "name": "DschPipRtry",
      "description": "Disch. pipe retry",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 296,
      "name": "InvStby",
      "description": "INV stand-by",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 297,
      "name": "HiPDroCtl",
      "description": "High pres. drooping cntl.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 298,
      "name": "LoPDroCtl",
      "description": "Low pres. drooping cntl.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 299,
      "name": "DschDroCtl",
      "description": "Disch. pipe drooping cntl.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 300,
      "name": "InvCurDroCtl",
      "description": "INV current drooping cntl.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 301,
      "name": "Fan1H",
      "description": "FAN-1H",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 302,
      "name": "Fan1L",
      "description": "FAN-1L",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 303,
      "name": "Fan2",
      "description": "FAN-2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 304,
      "name": "Fan3",
      "description": "FAN-3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 305,
      "name": "Fan4",
      "description": "FAN-4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 306,
      "name": "HtOvld1",
      "description": "Heating overload 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 307,
      "name": "HtOvld2",
      "description": "Heating overload 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 308,
      "name": "HtOvld3",
      "description": "Heating overload 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 309,
      "name": "HtOvld4",
      "description": "Heating overload 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 310,
      "name": "ClLwAmbT1",
      "description": "Cooling low ambient temp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 311,
      "name": "ClLwAmbT2",
      "description": "Cooling low ambient temp 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 312,
      "name": "ClLwAmbT3",
      "description": "Cooling low ambient temp 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 313,
      "name": "ClLwAmbT4",
      "description": "Cooling low ambient temp 4",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
