{
  "manufacturer": "CoolAutomation",
  "manufacturer_slug": "coolautomation",
  "model": "CoolMasterNet Daikin outdoor system (PRO) objects - RXTA-A",
  "model_slug": "coolmasternet-daikin-vrv-system-rxta-a",
  "aliases": [
    "Daikin VRV BACnet",
    "CoolMasterNet Daikin",
    "Daikin outdoor system BACnet",
    "RXTA-A"
  ],
  "equipment_type": "VRF outdoor system monitoring via BACnet gateway",
  "applies_to": "Daikin RXTA-A outdoor systems read through a CoolAutomation gateway with PRO functionality.",
  "summary": "With PRO functionality, CoolAutomation gateways publish system-level service data for Daikin RXTA-A outdoor systems over BACnet: system type, AirNet address, system HP, target evaporating and condensing temperatures, error code and subcode, and cooling, heating, ventilation, thermostat and restart stand-by states (12 objects). Monitoring only.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 64,
  "access_inferred": true,
  "notes": [
    "Instance = VA x 256 + index (object identifier bits 21-8 = VA, 7-0 = index). Points shown for VA 1; the guide does not explain how outdoor units receive their VA.",
    "Access set to read-only: these are measured service values, although the guide's type table lists PIV as read/write.",
    "Object names are the guide's short names; descriptions are the guide's object descriptions with the bracketed unit moved to units.",
    "Table printed on page 13 of the guide (section 3.2.1.2).",
    "The guide's RXTA-A outdoor-unit objects (section 3.2.1.3) are printed as two tables under one heading that both start at index 0, so they are not covered here."
  ],
  "source": {
    "title": "BACnet Integration Guidelines - CoolMaster Product Line, CooLinkNet, CooLinkHub, CooLinkBridge",
    "doc_number": null,
    "revision_date": "Rev 1.0.4, 2026-07-06",
    "url": "https://support.coolautomation.com/hc/en-us/article_attachments/38262832368157"
  },
  "integration": {
    "summary": "Use these objects to monitor Daikin outdoor equipment only; control stays on the CoolMasterNet indoor-unit objects. Map the block's VA and trend operating states, temperatures and the error code.",
    "minimum_points": [
      {
        "ref": "BI 262",
        "name": "Cool",
        "why": "Cooling"
      },
      {
        "ref": "BI 263",
        "name": "Heat",
        "why": "Heating"
      },
      {
        "ref": "BI 265",
        "name": "TstatOn",
        "why": "Thermostat on"
      },
      {
        "ref": "AI 259",
        "name": "TrgtEvT",
        "why": "Target evaporating temperature, °C"
      },
      {
        "ref": "PIV 260",
        "name": "TrgtCndT",
        "why": "Target condensing temperature, °C"
      },
      {
        "ref": "CSV 261",
        "name": "ErrCode",
        "why": "System error code"
      },
      {
        "ref": "PIV 267",
        "name": "ErrSbCode",
        "why": "Error subcode"
      }
    ],
    "enable": "BACnet must be enabled on the gateway; these objects belong to its PRO (service data) functionality.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet MS/TP: activate on line L3 with 'line type L3 BAC' (L4-L7 also possible on the CoolMaster product line); default frame 9600 8N1, change with 'line baud L3 <rate>_8N1'; MAC (TS) default 0x40 = 64, change with 'line myid L3 <hex>'. Reboot after each change.",
      "BACnet IP: enable with 'bacnet IP enable'; UDP port 47808 by default ('bacnet port <n>'). The server starts only once Ethernet is up with an IP address.",
      "Default device instance 64 (0x40); change with 'bacnet instance <n>'."
    ],
    "gotchas": [
      "The guide does not document how VAs are assigned to outdoor units; confirm instances with a BACnet discovery."
    ]
  },
  "covers_brands": [
    "Daikin"
  ],
  "points": [
    {
      "type": "CSV",
      "instance": 256,
      "name": "Type",
      "description": "Outdoor System Type Name",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 257,
      "name": "AirNet",
      "description": "AirNet Addr.",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 258,
      "name": "SysHP",
      "description": "System HP",
      "units": "hp",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 259,
      "name": "TrgtEvT",
      "description": "Target Evaporation T",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 260,
      "name": "TrgtCndT",
      "description": "Target Condensing T",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 261,
      "name": "ErrCode",
      "description": "Error code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 262,
      "name": "Cool",
      "description": "Cooling",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 263,
      "name": "Heat",
      "description": "Heating",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 264,
      "name": "Vent",
      "description": "Ventilation",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 265,
      "name": "TstatOn",
      "description": "Thermostat ON",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 266,
      "name": "ResrtStby",
      "description": "Restart stand-by",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 267,
      "name": "ErrSbCode",
      "description": "Error subcode",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
