{
  "manufacturer": "CoolAutomation",
  "manufacturer_slug": "coolautomation",
  "model": "CoolMasterNet Gree GMV5 mini outdoor unit (PRO) objects",
  "model_slug": "coolmasternet-gree-gmv5-mini-outdoor",
  "aliases": [
    "Gree GMV5 mini BACnet",
    "CoolMasterNet Gree",
    "GMV5 mini"
  ],
  "equipment_type": "VRF outdoor unit monitoring via BACnet gateway",
  "applies_to": "Gree GMV5 mini VRF outdoor units read through a CoolAutomation gateway with PRO functionality.",
  "summary": "With PRO functionality, CoolAutomation gateways publish service data from Gree GMV5 mini outdoor units over BACnet: rated capacity, protocol versions, outdoor temperature, compressor and fan frequencies, module high and low pressure, discharge, defrost, subcooler and separator temperatures, EXV positions, compressor and valve states and drive currents, voltages and module temperatures, plus compressor drive status, target frequencies and absolute pressures in kPa (48 objects). Monitoring only.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 64,
  "access_inferred": true,
  "notes": [
    "Instance = VA x 256 + index (object identifier bits 21-8 = VA, 7-0 = index). Points shown for VA 1; the guide does not explain how outdoor units receive their VA.",
    "Access set to read-only: these are measured service values, although the guide's type table lists PIV as read/write.",
    "Object names are the guide's short names; descriptions are the guide's object descriptions with the bracketed unit moved to units.",
    "The guide prints Module high/low pressure with a [°C] unit; they are listed as printed.",
    "The VRF Home(S) table in the same guide is almost the same but differs from index 21 on, so it is not covered by this list.",
    "State meanings for coded values (mode, status and similar) are in the guide's PRO Enumerated Parameters tables for this brand and are not repeated here.",
    "The guide lists no error-code object for Gree outdoor units."
  ],
  "source": {
    "title": "BACnet Integration Guidelines - CoolMaster Product Line, CooLinkNet, CooLinkHub, CooLinkBridge",
    "doc_number": null,
    "revision_date": "Rev 1.0.4, 2026-07-06",
    "url": "https://support.coolautomation.com/hc/en-us/article_attachments/38262832368157"
  },
  "integration": {
    "summary": "Use these objects to monitor Gree outdoor equipment only; control stays on the CoolMasterNet indoor-unit objects. Map the outdoor block's VA and trend compressor, pressure and temperature data.",
    "minimum_points": [
      {
        "ref": "BI 272",
        "name": "Comp1",
        "why": "Compressor 1 running"
      },
      {
        "ref": "PIV 262",
        "name": "Comp1OpFreq",
        "why": "Compressor 1 frequency, Hz"
      },
      {
        "ref": "IV 261",
        "name": "AmbT",
        "why": "Outdoor temperature, °C"
      },
      {
        "ref": "IV 263",
        "name": "MdlHiPrs",
        "why": "Module high pressure value"
      },
      {
        "ref": "IV 264",
        "name": "MdlLoPrs",
        "why": "Module low pressure value"
      },
      {
        "ref": "IV 265",
        "name": "Comp1DisT",
        "why": "Compressor 1 discharge temperature, °C"
      },
      {
        "ref": "AI 282",
        "name": "Comp1Cur",
        "why": "Compressor 1 current, A"
      }
    ],
    "enable": "BACnet must be enabled on the gateway; these objects belong to its PRO (service data) functionality.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet MS/TP: activate on line L3 with 'line type L3 BAC' (L4-L7 also possible on the CoolMaster product line); default frame 9600 8N1, change with 'line baud L3 <rate>_8N1'; MAC (TS) default 0x40 = 64, change with 'line myid L3 <hex>'. Reboot after each change.",
      "BACnet IP: enable with 'bacnet IP enable'; UDP port 47808 by default ('bacnet port <n>'). The server starts only once Ethernet is up with an IP address.",
      "Default device instance 64 (0x40); change with 'bacnet instance <n>'."
    ],
    "gotchas": [
      "The guide does not document how VAs are assigned to outdoor units; confirm instances with a BACnet discovery."
    ]
  },
  "covers_brands": [
    "Gree"
  ],
  "points": [
    {
      "type": "CSV",
      "instance": 256,
      "name": "Type",
      "description": "Outdoor Unit Type Name",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 257,
      "name": "RatedCap",
      "description": "Rated capacity",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 258,
      "name": "GenVer",
      "description": "General protocol version",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 259,
      "name": "UnitVer",
      "description": "Unit protocol version",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 260,
      "name": "PwrTp",
      "description": "Power type",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 261,
      "name": "AmbT",
      "description": "Outdoor ambient temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 262,
      "name": "Comp1OpFreq",
      "description": "Compressor 1 operation frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 263,
      "name": "MdlHiPrs",
      "description": "Module high pressure",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 264,
      "name": "MdlLoPrs",
      "description": "Module low pressure",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 265,
      "name": "Comp1DisT",
      "description": "Compressor 1 discharge temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 266,
      "name": "DfrsT1",
      "description": "Defrosting temperature 1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 267,
      "name": "SbclLiqOutT",
      "description": "Subcooler liquid outlet temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 268,
      "name": "SbclGsOutT",
      "description": "Subcooler gas outlet temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 269,
      "name": "GsSepInTubT",
      "description": "Gas separator inlet tube temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 270,
      "name": "GsSepOutTubT",
      "description": "Gas separator outlet tube temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 271,
      "name": "HtEXV",
      "description": "ODU heating EXV",
      "units": "Pls",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 272,
      "name": "Comp1",
      "description": "Compressor 1 status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 273,
      "name": "4WayVlv1",
      "description": "4-way valve1 status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 274,
      "name": "OiRtVlv1",
      "description": "Oil return valve 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 275,
      "name": "RefgnRcvy",
      "description": "Refrigerant recovering",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 276,
      "name": "GsBpsVlv",
      "description": "Gas bypass valve status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 277,
      "name": "SolVlvA",
      "description": "Solenoid valve A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 278,
      "name": "SolVlvB",
      "description": "Solenoid valve B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 279,
      "name": "Comp1E-Ht",
      "description": "Compressor 1 e-heater",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 280,
      "name": "ChasE-Ht",
      "description": "Chassis e-heater",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 281,
      "name": "RstCompl",
      "description": "Reset completed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 282,
      "name": "Comp1Cur",
      "description": "Compressor 1 current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 283,
      "name": "Comp1BsbV",
      "description": "Compressor 1 busbar voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 284,
      "name": "Comp1MdlT",
      "description": "Compressor 1 module temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 285,
      "name": "SbclEXV",
      "description": "Subcooler EXV",
      "units": "Pls",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 286,
      "name": "Comp1WkMg",
      "description": "Compressor 1 weak magnetism",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 287,
      "name": "Comp1LimFreq",
      "description": "Compressor 1 drive module limited frequency",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 288,
      "name": "Comp1LoFreq",
      "description": "Compressor 1 drive module lower frequency",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 289,
      "name": "Comp1PwrSrc",
      "description": "Compressor 1 drive AC input power source",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 290,
      "name": "DistCab",
      "description": "Distribution capability",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 291,
      "name": "Comp1TgtFreq",
      "description": "Comp1 target frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 292,
      "name": "Fan1TgtFreq",
      "description": "Fan1 target frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 293,
      "name": "Fan2TgtFreq",
      "description": "Fan2 target frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 294,
      "name": "MdlAbsHp",
      "description": "Module absolute high pressure",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 295,
      "name": "MdlAbsLp",
      "description": "Module absolute low pressure",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 296,
      "name": "HtExGsOutT",
      "description": "Heat exchanger gas outlet temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 297,
      "name": "Comp1InCur",
      "description": "Comp1 input current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 298,
      "name": "Comp1UCur",
      "description": "Comp1 U phase current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 299,
      "name": "Comp1VCur",
      "description": "Comp1 V phase current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 300,
      "name": "Comp1PfcT",
      "description": "Compressor 1 drive PFC temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 301,
      "name": "Comp1EBoxT",
      "description": "Compressor 1 drive electric box temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 302,
      "name": "Comp1Dev",
      "description": "Compressor 1 device status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 303,
      "name": "Comp1Wrk",
      "description": "Compressor 1 work status",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
