{
  "manufacturer": "CoolAutomation",
  "manufacturer_slug": "coolautomation",
  "model": "CoolMasterNet LG SUPER5 master outdoor unit (PRO) objects",
  "model_slug": "coolmasternet-lg-super5-master-outdoor",
  "aliases": [
    "LG Multi V 5 BACnet",
    "LG SUPER5 BACnet",
    "CoolMasterNet LG",
    "SUPER5 Master"
  ],
  "equipment_type": "VRF outdoor unit monitoring via BACnet gateway",
  "applies_to": "LG VRF outdoor units of the SUPER5 type (master unit) read through a CoolAutomation gateway with PRO functionality.",
  "summary": "With PRO functionality, CoolAutomation gateways publish service data from LG SUPER5 master outdoor units over BACnet: type, operation mode, error code, target and current high and low pressure, compression ratio, superheat and subcooling, compressor and fan speeds, EEV positions, refrigerant and outdoor temperatures, inverter currents, voltages and IPM temperatures, and valve and compressor states (59 objects). Monitoring only.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 64,
  "access_inferred": true,
  "notes": [
    "Instance = VA x 256 + index (object identifier bits 21-8 = VA, 7-0 = index). Points shown for VA 1; the guide does not explain how outdoor units receive their VA.",
    "Access set to read-only: these are measured service values, although the guide's type table lists PIV as read/write.",
    "Object names are the guide's short names; descriptions are the guide's object descriptions with the bracketed unit moved to units.",
    "The guide prints this table twice, under both the LG and the LGMV sections, with identical objects.",
    "A separate SUPER5 Slave table (54 objects) covers slave outdoor units.",
    "State meanings for coded values (mode, status and similar) are in the guide's PRO Enumerated Parameters tables for this brand and are not repeated here."
  ],
  "source": {
    "title": "BACnet Integration Guidelines - CoolMaster Product Line, CooLinkNet, CooLinkHub, CooLinkBridge",
    "doc_number": null,
    "revision_date": "Rev 1.0.4, 2026-07-06",
    "url": "https://support.coolautomation.com/hc/en-us/article_attachments/38262832368157"
  },
  "integration": {
    "summary": "Use these objects to monitor LG outdoor equipment only; control stays on the CoolMasterNet indoor-unit objects. Map the master outdoor unit's VA and trend pressures, compressor speed and error code.",
    "minimum_points": [
      {
        "ref": "CSV 257",
        "name": "Mode",
        "why": "Operation mode text"
      },
      {
        "ref": "BI 308",
        "name": "CompOper",
        "why": "Compressor running"
      },
      {
        "ref": "PIV 266",
        "name": "Inv1TrcFrq",
        "why": "Inverter compressor frequency, Hz"
      },
      {
        "ref": "AI 276",
        "name": "AirT",
        "why": "Outdoor air temperature, °C"
      },
      {
        "ref": "PIV 262",
        "name": "HiPrsTrc",
        "why": "High pressure, kPa"
      },
      {
        "ref": "PIV 263",
        "name": "LoPrsTrc",
        "why": "Low pressure, kPa"
      },
      {
        "ref": "AI 280",
        "name": "Inv1DisT",
        "why": "Inverter compressor discharge temp, °C"
      },
      {
        "ref": "PIV 258",
        "name": "Err",
        "why": "Error code"
      }
    ],
    "enable": "BACnet must be enabled on the gateway; these objects belong to its PRO (service data) functionality.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet MS/TP: activate on line L3 with 'line type L3 BAC' (L4-L7 also possible on the CoolMaster product line); default frame 9600 8N1, change with 'line baud L3 <rate>_8N1'; MAC (TS) default 0x40 = 64, change with 'line myid L3 <hex>'. Reboot after each change.",
      "BACnet IP: enable with 'bacnet IP enable'; UDP port 47808 by default ('bacnet port <n>'). The server starts only once Ethernet is up with an IP address.",
      "Default device instance 64 (0x40); change with 'bacnet instance <n>'."
    ],
    "gotchas": [
      "The guide does not document how VAs are assigned to outdoor units; confirm instances with a BACnet discovery."
    ]
  },
  "covers_brands": [
    "LG"
  ],
  "points": [
    {
      "type": "CSV",
      "instance": 256,
      "name": "Type",
      "description": "Outdoor Unit Type Name",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 257,
      "name": "Mode",
      "description": "Operation Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 258,
      "name": "Err",
      "description": "Error Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 259,
      "name": "HiPrsTrg",
      "description": "Target high pressure",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 260,
      "name": "LoPrsTrg",
      "description": "Target low pressure",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 261,
      "name": "SCSHTrg",
      "description": "Target degree of subcooling and super heat",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 262,
      "name": "HiPrsTrc",
      "description": "Current high pressure",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 263,
      "name": "LoPrsTrc",
      "description": "Current low pressure",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 264,
      "name": "ComprRatio",
      "description": "Compression ratio",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 265,
      "name": "Inv1TrgFrq",
      "description": "Inverter 1 target frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 266,
      "name": "Inv1TrcFrq",
      "description": "Inverter 1 current frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 267,
      "name": "Inv2TrgFrq",
      "description": "Inverter 2 target frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 268,
      "name": "Inv2TrcFrq",
      "description": "Inverter 2 current frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 269,
      "name": "Fan1Trc",
      "description": "FAN1 current RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 270,
      "name": "Fan2Trc",
      "description": "FAN2 current RPM",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 271,
      "name": "MainEEV",
      "description": "Main EEV",
      "units": "pls",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 272,
      "name": "SubEEV",
      "description": "Sub EEV",
      "units": "pls",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 273,
      "name": "ScEEV",
      "description": "Subcooling EEV",
      "units": "pls",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 274,
      "name": "ViEEV1",
      "description": "Vapor injection EEV1",
      "units": "pls",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 275,
      "name": "ViEEV2",
      "description": "Vapor injection EEV2",
      "units": "pls",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 276,
      "name": "AirT",
      "description": "Outdoor air temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 277,
      "name": "SuctT",
      "description": "Compressor suction temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 278,
      "name": "BubT",
      "description": "Condenser temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 279,
      "name": "DewT",
      "description": "Evaporator temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 280,
      "name": "Inv1DisT",
      "description": "Inverter 1 discharge temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 281,
      "name": "Inv2DisT",
      "description": "Inverter 2 discharge temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 282,
      "name": "HexT",
      "description": "Heat exchanger pipe temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 283,
      "name": "UpHexT",
      "description": "Top/Upper heat exchanger pipe temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 284,
      "name": "LoHexT",
      "description": "Bottom/Down/Lower heat exchanger pipe temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 285,
      "name": "ScInT",
      "description": "Subcooling inlet temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 286,
      "name": "ScOutT",
      "description": "Subcooling outlet temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 287,
      "name": "LiqT",
      "description": "Liquid pipe temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 288,
      "name": "SHTrc",
      "description": "Current degree of super heat",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 289,
      "name": "SCTrc",
      "description": "Current degree of subcooling",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 290,
      "name": "SCSCTrc",
      "description": "Current degree of subcooling and super heat",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 291,
      "name": "Inv1InCT",
      "description": "Inverter 1 input current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 292,
      "name": "Inv2InCT",
      "description": "Inverter 2 input current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 293,
      "name": "Inv1InVT",
      "description": "Inverter 1 input voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 294,
      "name": "Inv2InVT",
      "description": "Inverter 2 input voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 295,
      "name": "Inv1PhsCT",
      "description": "Inverter 1 phase current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 296,
      "name": "Inv2PhsCT",
      "description": "Inverter 2 phase current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 297,
      "name": "Inv1DcLnk",
      "description": "Inverter 1 DC LINK voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 298,
      "name": "Inv2DcLnk",
      "description": "Inverter 2 DC LINK voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 299,
      "name": "Inv1IpmT",
      "description": "Inverter 1 IPM temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 300,
      "name": "Inv2IpmT",
      "description": "Inverter 2 IPM temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 301,
      "name": "4way",
      "description": "4 WAY valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 302,
      "name": "RcvIn",
      "description": "Normal close valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 303,
      "name": "RcvOut",
      "description": "Normal open valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 304,
      "name": "Inv1HtVlv",
      "description": "Inverter1 heater",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 305,
      "name": "Inv2HtVlv",
      "description": "Inverter2 heater",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 306,
      "name": "OilLvl1",
      "description": "Oil level 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 307,
      "name": "OilLvl2",
      "description": "Oil level 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 308,
      "name": "CompOper",
      "description": "Compressor operation",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 309,
      "name": "Inv1Bkp",
      "description": "Inverter1 backup",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 310,
      "name": "Inv2Bkp",
      "description": "Inverter2 backup",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 311,
      "name": "MICOM",
      "description": "MICOM version",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 312,
      "name": "CompQty",
      "description": "Compressor quantity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 313,
      "name": "Inv1Cap",
      "description": "Inverter 1 capacity",
      "units": "HP",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 314,
      "name": "Inv2Cap",
      "description": "Inverter 2 capacity",
      "units": "HP",
      "access": "R",
      "states": ""
    }
  ]
}
