{
  "manufacturer": "CoolAutomation",
  "manufacturer_slug": "coolautomation",
  "model": "CoolMasterNet Mitsubishi Heavy Industries L3SC / KYWC outdoor unit (PRO) objects",
  "model_slug": "coolmasternet-mhi-l3sc-kywc-outdoor",
  "aliases": [
    "Mitsubishi Heavy VRF BACnet",
    "MHI KX BACnet",
    "CoolMasterNet MH",
    "L3SC",
    "KYWC"
  ],
  "equipment_type": "VRF outdoor unit monitoring via BACnet gateway",
  "applies_to": "Mitsubishi Heavy Industries single-compressor VRF outdoor units of the series CoolAutomation calls L3SC and KYWC, read through a CoolAutomation gateway with PRO functionality.",
  "summary": "With PRO functionality, CoolAutomation gateways publish service data from Mitsubishi Heavy Industries outdoor units of the L3SC and KYWC series over BACnet: outdoor, heat exchanger, discharge, under-dome and suction temperatures, compressor currents, high and low pressure, operation mode, inverter speed, fan speeds, EEV positions, oil return data, relay and solenoid valve states and calculated superheats (47 objects). Monitoring only.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 64,
  "access_inferred": true,
  "notes": [
    "Instance = VA x 256 + index (object identifier bits 21-8 = VA, 7-0 = index). Points shown for VA 1; the guide does not explain how outdoor units receive their VA.",
    "Access set to read-only: these are measured service values, although the guide's type table lists PIV as read/write.",
    "Object names are the guide's short names; descriptions are the guide's object descriptions with the bracketed unit moved to units.",
    "The guide names the series only by these codes (as grouped by CoolAutomation) and does not map them to MHI model numbers; read the Type object (CSV 256) to confirm which series a unit is.",
    "The guide has no PRO Enumerated Parameters table for Mitsubishi Heavy outdoor units, so Operation Mode codes are not explained.",
    "The guide prints identical tables for L3SC and KYWC; this list covers both."
  ],
  "source": {
    "title": "BACnet Integration Guidelines - CoolMaster Product Line, CooLinkNet, CooLinkHub, CooLinkBridge",
    "doc_number": null,
    "revision_date": "Rev 1.0.4, 2026-07-06",
    "url": "https://support.coolautomation.com/hc/en-us/article_attachments/38262832368157"
  },
  "integration": {
    "summary": "Use these objects to monitor Mitsubishi Heavy Industries outdoor equipment only; control stays on the CoolMasterNet indoor-unit objects. Map the outdoor block's VA and trend pressures, compressor speed and discharge temperature (this series has no error output object).",
    "minimum_points": [
      {
        "ref": "PIV 270",
        "name": "OpeMode",
        "why": "Operation mode code"
      },
      {
        "ref": "BI 282",
        "name": "52C1",
        "why": "Compressor 1 contactor (running)"
      },
      {
        "ref": "PIV 271",
        "name": "Inv1Hz",
        "why": "Inverter compressor speed, Hz"
      },
      {
        "ref": "AI 257",
        "name": "ThoA",
        "why": "Outdoor air temperature, °C"
      },
      {
        "ref": "AI 268",
        "name": "HP",
        "why": "High pressure, MPa"
      },
      {
        "ref": "AI 269",
        "name": "LP",
        "why": "Low pressure, MPa"
      },
      {
        "ref": "AI 260",
        "name": "ThoD1",
        "why": "Discharge temperature, °C"
      }
    ],
    "enable": "BACnet must be enabled on the gateway; these objects belong to its PRO (service data) functionality.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet MS/TP: activate on line L3 with 'line type L3 BAC' (L4-L7 also possible on the CoolMaster product line); default frame 9600 8N1, change with 'line baud L3 <rate>_8N1'; MAC (TS) default 0x40 = 64, change with 'line myid L3 <hex>'. Reboot after each change.",
      "BACnet IP: enable with 'bacnet IP enable'; UDP port 47808 by default ('bacnet port <n>'). The server starts only once Ethernet is up with an IP address.",
      "Default device instance 64 (0x40); change with 'bacnet instance <n>'."
    ],
    "gotchas": [
      "The guide does not document how VAs are assigned to outdoor units; confirm instances with a BACnet discovery."
    ]
  },
  "covers_brands": [
    "Mitsubishi Heavy Industries"
  ],
  "points": [
    {
      "type": "CSV",
      "instance": 256,
      "name": "Type",
      "description": "Outdoor Unit Type Name",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 257,
      "name": "ThoA",
      "description": "Outdoor air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 258,
      "name": "ThoR1",
      "description": "Heat Exchanger Temp.1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 259,
      "name": "ThoR2",
      "description": "Heat Exchanger Temp.2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 260,
      "name": "ThoD1",
      "description": "Discharge Temp.1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 261,
      "name": "ThoC1",
      "description": "Under-dome Temp.1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 262,
      "name": "ThoP1",
      "description": "ThoP1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 263,
      "name": "ThoS",
      "description": "ThoS",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 264,
      "name": "ThoSC",
      "description": "ThoSC",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 265,
      "name": "ThoH",
      "description": "ThoH",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 266,
      "name": "CT1",
      "description": "Comp.1 Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 267,
      "name": "CT-inv1",
      "description": "CT-inv1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 268,
      "name": "HP",
      "description": "High Pressure",
      "units": "MPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 269,
      "name": "LP",
      "description": "Low Pressure",
      "units": "MPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 270,
      "name": "OpeMode",
      "description": "Operation Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 271,
      "name": "Inv1Hz",
      "description": "INV1 Actual Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 272,
      "name": "FMO1",
      "description": "FMO1(DC)",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 273,
      "name": "FMO2",
      "description": "FMO2(DC)",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 274,
      "name": "EEVH1",
      "description": "EEVH1",
      "units": "pls",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 275,
      "name": "EEVSC",
      "description": "EEVSC",
      "units": "pls",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 276,
      "name": "ClTrgLP",
      "description": "Cooling Target LP",
      "units": "MPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 277,
      "name": "HtTrgHP",
      "description": "Heating Target HP",
      "units": "MPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 278,
      "name": "EEVH-Pos",
      "description": "Outdoor EEVH Initial Learning Opening Position",
      "units": "pls",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 279,
      "name": "EEVSC-TgSh",
      "description": "Target Superheat of EEVSC",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 280,
      "name": "OiRetAcc1",
      "description": "Oil Return Accumulated Ammount(CM1)",
      "units": "cc",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 281,
      "name": "OiRetCntDn",
      "description": "Oil Return Count Down",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 282,
      "name": "52C1",
      "description": "52C1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 283,
      "name": "CH1",
      "description": "CH1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 284,
      "name": "20S",
      "description": "20S",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 285,
      "name": "SV1",
      "description": "SV1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 286,
      "name": "SV6",
      "description": "SV6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 287,
      "name": "SV11",
      "description": "SV11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 288,
      "name": "SV12",
      "description": "SV12",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 289,
      "name": "63H1",
      "description": "63H1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 290,
      "name": "63H1-R",
      "description": "63H1-R",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 291,
      "name": "CNS1",
      "description": "CNS1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 292,
      "name": "CNS2",
      "description": "CNS2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 293,
      "name": "CNG1",
      "description": "CNG1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 294,
      "name": "CNG2",
      "description": "CNG2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 295,
      "name": "DisPrsSatT",
      "description": "Discharge Pressure Saturated Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 296,
      "name": "SctPrsSatT",
      "description": "Suction Pressure Saturated Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 297,
      "name": "SctSh",
      "description": "Suction Superheat",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 298,
      "name": "ScCiSh",
      "description": "Subcooling Coil Superheat",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 299,
      "name": "UdSh1",
      "description": "Under-dome Superheat 1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 300,
      "name": "ScCiSatPrs1",
      "description": "Supercooled Coil Temperature Sensor 1 Saturation Pressure",
      "units": "MPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 301,
      "name": "DisSh",
      "description": "Discharge Pipe Superheat Degree",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 302,
      "name": "EEVH-TgSh",
      "description": "Outdoor Unit EEVH Target Superheat",
      "units": "°C",
      "access": "R",
      "states": ""
    }
  ]
}
