{
  "manufacturer": "CoolAutomation",
  "manufacturer_slug": "coolautomation",
  "model": "CoolMasterNet Mitsubishi Electric PUHY-P CM-E(1) outdoor unit (PRO) objects",
  "model_slug": "coolmasternet-mitsubishi-puhy-p-cm-e-outdoor",
  "aliases": [
    "Mitsubishi City Multi BACnet",
    "CoolMasterNet Mitsubishi Electric",
    "PUHY-P CM-E",
    "PUHY-P CM-E1"
  ],
  "equipment_type": "VRF outdoor unit monitoring via BACnet gateway",
  "applies_to": "Mitsubishi Electric City Multi PUHY-P [capacity] CM-E(1) outdoor units read through a CoolAutomation gateway with PRO functionality.",
  "summary": "With PRO functionality, CoolAutomation gateways publish service data from Mitsubishi Electric City Multi PUHY-P CM-E(1) outdoor units over BACnet: type, control and operation mode, compressor and fan frequencies, total cooling and heating capacity, LEV positions, compressor currents and bus voltage, 63HS/63LS pressures, thermistor, condensing and evaporating temperatures, operation status and OC/OS attribute, plus subcooling and superheat values and box temperature (52 objects). Monitoring only.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 64,
  "access_inferred": true,
  "notes": [
    "Instance = VA x 256 + index (object identifier bits 21-8 = VA, 7-0 = index). Points shown for VA 1; the guide does not explain how outdoor units receive their VA.",
    "Access set to read-only: these are measured service values, although the guide's type table lists PIV as read/write.",
    "Object names are the guide's short names; descriptions are the guide's object descriptions with the bracketed unit moved to units.",
    "Table printed on page 231 of the guide (section 3.2.6.2).",
    "Coded values (operation mode, control mode, operation status and similar) are explained in the guide's ME PRO Enumerated Parameters tables and are not repeated here.",
    "The guide also prints Mitsubishi Electric tables under generic headings such as 'PURY-P [capacity]' or 'PUHY-P [capacity]'; read the Type object (CSV 256) and compare a discovery with this list before mapping.",
    "The guide lists no error-code object in this table.",
    "The PUHV-P CM-E table in the same guide is similar but not the same (extra 21S4b and SV5b objects move the instances from 300 up)."
  ],
  "source": {
    "title": "BACnet Integration Guidelines - CoolMaster Product Line, CooLinkNet, CooLinkHub, CooLinkBridge",
    "doc_number": null,
    "revision_date": "Rev 1.0.4, 2026-07-06",
    "url": "https://support.coolautomation.com/hc/en-us/article_attachments/38262832368157"
  },
  "integration": {
    "summary": "Use these objects to monitor Mitsubishi Electric equipment only; control stays on the CoolMasterNet indoor-unit objects. Map the block's VA and trend operation mode, compressor frequency and pressures.",
    "minimum_points": [
      {
        "ref": "PIV 258",
        "name": "OpeM",
        "why": "Operation mode code"
      },
      {
        "ref": "PIV 280",
        "name": "OpeS",
        "why": "Operation status code"
      },
      {
        "ref": "BI 304",
        "name": "CompOn",
        "why": "Compressor on"
      },
      {
        "ref": "PIV 260",
        "name": "F1",
        "why": "Compressor 1 frequency, Hz"
      },
      {
        "ref": "AI 271",
        "name": "63HS1",
        "why": "High pressure, kg/cm2"
      },
      {
        "ref": "AI 272",
        "name": "63LS",
        "why": "Low pressure, kg/cm2"
      },
      {
        "ref": "AI 287",
        "name": "Tc",
        "why": "Condensing temperature, °C"
      },
      {
        "ref": "AI 288",
        "name": "Te",
        "why": "Evaporating temperature, °C"
      }
    ],
    "enable": "BACnet must be enabled on the gateway; these objects belong to its PRO (service data) functionality.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet MS/TP: activate on line L3 with 'line type L3 BAC' (L4-L7 also possible on the CoolMaster product line); default frame 9600 8N1, change with 'line baud L3 <rate>_8N1'; MAC (TS) default 0x40 = 64, change with 'line myid L3 <hex>'. Reboot after each change.",
      "BACnet IP: enable with 'bacnet IP enable'; UDP port 47808 by default ('bacnet port <n>'). The server starts only once Ethernet is up with an IP address.",
      "Default device instance 64 (0x40); change with 'bacnet instance <n>'."
    ],
    "gotchas": [
      "The guide does not document how VAs are assigned to outdoor units; confirm instances with a BACnet discovery."
    ]
  },
  "covers_brands": [
    "Mitsubishi Electric"
  ],
  "points": [
    {
      "type": "CSV",
      "instance": 256,
      "name": "Type",
      "description": "Outdoor Unit Type Name",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 257,
      "name": "CtrlM",
      "description": "Control Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 258,
      "name": "OpeM",
      "description": "Operation Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 259,
      "name": "F(Hz)",
      "description": "All temporary frequencies",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 260,
      "name": "F1",
      "description": "Temporary frequency of No.1 COMP",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 261,
      "name": "Foc",
      "description": "Temporary frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 262,
      "name": "FAN",
      "description": "Fan output",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 263,
      "name": "QjC",
      "description": "Total capacity Cool",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 264,
      "name": "QjH",
      "description": "Total capacity Heat",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 265,
      "name": "LEV1",
      "description": "LEV1 Linear expansion valve",
      "units": "pls",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 266,
      "name": "Idc",
      "description": "Direct current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 267,
      "name": "Iu",
      "description": "U-Phase current effective value",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 268,
      "name": "Iw",
      "description": "W-Phase current effective value",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 269,
      "name": "AL",
      "description": "AL",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 270,
      "name": "Vdc",
      "description": "COMP bus voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 271,
      "name": "63HS1",
      "description": "63HS1 Pressure sensor",
      "units": "kg/cm2",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 272,
      "name": "63LS",
      "description": "63LS Pressure sensor",
      "units": "kg/cm2",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 273,
      "name": "TH2",
      "description": "Thermistor 2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 274,
      "name": "TH3",
      "description": "Thermistor 3",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 275,
      "name": "TH4",
      "description": "Thermistor 4",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 276,
      "name": "TH6",
      "description": "Inlet pipe temperature of the heat exchanger",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 277,
      "name": "TH7",
      "description": "Thermistor 7",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 278,
      "name": "FAN-Ver",
      "description": "Fan1 SW version",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 279,
      "name": "Save",
      "description": "Capacity save signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 280,
      "name": "OpeS",
      "description": "Operation Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 281,
      "name": "Attr",
      "description": "Attribute (OC/OS identification)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 282,
      "name": "M-NetSupUn",
      "description": "M-NET supply unit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 283,
      "name": "StrtUpUn",
      "description": "Start-up unit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 284,
      "name": "SCo",
      "description": "Heat exchanger outlet subcooling",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 285,
      "name": "SCc",
      "description": "Coil outlet subcooling",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 286,
      "name": "SHb",
      "description": "Coil bypass outlet superheat",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 287,
      "name": "Tc",
      "description": "Condensing temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 288,
      "name": "Te",
      "description": "Evaporating temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 289,
      "name": "THHS",
      "description": "Thermistor 9",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 290,
      "name": "THBOX",
      "description": "Thermistor in box",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 291,
      "name": "AK",
      "description": "Heat exchanger capacity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 292,
      "name": "RotTm",
      "description": "Rotation timer",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 293,
      "name": "SV1a",
      "description": "SV1(A)/SV1a",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 294,
      "name": "Dmnd",
      "description": "Demand",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 295,
      "name": "Dmnd2",
      "description": "Demand2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 296,
      "name": "Ngt",
      "description": "Night",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 297,
      "name": "Ngt2",
      "description": "Night2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 298,
      "name": "Snow",
      "description": "Snow",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 299,
      "name": "21S4a",
      "description": "21S4a",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 300,
      "name": "Pwr",
      "description": "Power source frequency",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 301,
      "name": "WM",
      "description": "WM",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 302,
      "name": "Rep",
      "description": "Repeater output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 303,
      "name": "72C",
      "description": "72C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 304,
      "name": "CompOn",
      "description": "Comp ON",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 305,
      "name": "M-NetSup",
      "description": "M-NET supply",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 306,
      "name": "CH11",
      "description": "CH11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 307,
      "name": "INV-FAN1",
      "description": "INV-FAN1",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
