{
  "manufacturer": "CoolAutomation",
  "manufacturer_slug": "coolautomation",
  "model": "CoolMasterNet Samsung DVM S Eco 7/8/9 HP outdoor unit (PRO) objects",
  "model_slug": "coolmasternet-samsung-dvm-s-eco-7-9hp-outdoor",
  "aliases": [
    "Samsung DVM S Eco BACnet",
    "CoolMasterNet Samsung",
    "DVM-S Eco 7/8/9HP"
  ],
  "equipment_type": "VRF outdoor unit monitoring via BACnet gateway",
  "applies_to": "Samsung DVM S Eco 7, 8 and 9 HP VRF outdoor units read through a CoolAutomation gateway with PRO functionality.",
  "summary": "With PRO functionality, CoolAutomation gateways publish service data from Samsung DVM S Eco 7/8/9 HP outdoor units over BACnet: type, operation mode and status, error code, capacity, compressor target, order and current frequencies, temperatures, compressor current, EEV positions and compressor and valve states, plus high and low pressure and EVI data (33 objects). Monitoring only.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 64,
  "access_inferred": true,
  "notes": [
    "Instance = VA x 256 + index (object identifier bits 21-8 = VA, 7-0 = index). Points shown for VA 1; the guide does not explain how outdoor units receive their VA.",
    "Access set to read-only: these are measured service values, although the guide's type table lists PIV as read/write.",
    "Object names are the guide's short names; descriptions are the guide's object descriptions with the bracketed unit moved to units.",
    "State meanings for coded values (mode, status and similar) are in the guide's PRO Enumerated Parameters tables for this brand and are not repeated here."
  ],
  "source": {
    "title": "BACnet Integration Guidelines - CoolMaster Product Line, CooLinkNet, CooLinkHub, CooLinkBridge",
    "doc_number": null,
    "revision_date": "Rev 1.0.4, 2026-07-06",
    "url": "https://support.coolautomation.com/hc/en-us/article_attachments/38262832368157"
  },
  "integration": {
    "summary": "Use these objects to monitor Samsung outdoor equipment only; control stays on the CoolMasterNet indoor-unit objects. Map the outdoor block's VA and trend pressures, compressor frequency and error code.",
    "minimum_points": [
      {
        "ref": "PIV 257",
        "name": "OpMode",
        "why": "Operation mode code"
      },
      {
        "ref": "PIV 258",
        "name": "OpStat",
        "why": "Operation status code"
      },
      {
        "ref": "PIV 263",
        "name": "CurFreq1",
        "why": "Compressor 1 current frequency, Hz"
      },
      {
        "ref": "AI 271",
        "name": "OutT",
        "why": "Outdoor temperature, °C"
      },
      {
        "ref": "AI 264",
        "name": "HiPrs",
        "why": "High pressure, kg/cm2"
      },
      {
        "ref": "AI 266",
        "name": "LoPrs",
        "why": "Low pressure, kg/cm2"
      },
      {
        "ref": "AI 268",
        "name": "DisT1",
        "why": "Compressor 1 discharge temperature, °C"
      },
      {
        "ref": "PIV 259",
        "name": "ErrCode",
        "why": "Error code"
      }
    ],
    "enable": "BACnet must be enabled on the gateway; these objects belong to its PRO (service data) functionality.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet MS/TP: activate on line L3 with 'line type L3 BAC' (L4-L7 also possible on the CoolMaster product line); default frame 9600 8N1, change with 'line baud L3 <rate>_8N1'; MAC (TS) default 0x40 = 64, change with 'line myid L3 <hex>'. Reboot after each change.",
      "BACnet IP: enable with 'bacnet IP enable'; UDP port 47808 by default ('bacnet port <n>'). The server starts only once Ethernet is up with an IP address.",
      "Default device instance 64 (0x40); change with 'bacnet instance <n>'."
    ],
    "gotchas": [
      "The guide does not document how VAs are assigned to outdoor units; confirm instances with a BACnet discovery."
    ]
  },
  "covers_brands": [
    "Samsung"
  ],
  "points": [
    {
      "type": "CSV",
      "instance": 256,
      "name": "Type",
      "description": "Outdoor Unit Type Name",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 257,
      "name": "OpMode",
      "description": "Operation Mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 258,
      "name": "OpStat",
      "description": "Operation Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 259,
      "name": "ErrCode",
      "description": "Error Code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 260,
      "name": "Cap",
      "description": "Capacity",
      "units": "hp",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 261,
      "name": "TrgFreq1",
      "description": "Target Frequency1",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 262,
      "name": "OrdFreq1",
      "description": "Order Frequency1",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 263,
      "name": "CurFreq1",
      "description": "Current Frequency1",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 264,
      "name": "HiPrs",
      "description": "High Pressure",
      "units": "kg/cm2",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 265,
      "name": "SatTPd",
      "description": "Saturated T_Pd",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 266,
      "name": "LoPrs",
      "description": "Low Pressure",
      "units": "kg/cm2",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 267,
      "name": "SatTPs",
      "description": "Saturated T_Ps",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 268,
      "name": "DisT1",
      "description": "Discharge1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 269,
      "name": "TstOp",
      "description": "Test Operation(UP)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 270,
      "name": "CompTop1",
      "description": "Comp Top1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 271,
      "name": "OutT",
      "description": "Outdoor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 272,
      "name": "CompCur1",
      "description": "Compressor current1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 273,
      "name": "IPM1T",
      "description": "IPM1 temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 274,
      "name": "CondOutT",
      "description": "CondOut temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 275,
      "name": "LiqTubT",
      "description": "Liquid tube temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 276,
      "name": "Suct1T",
      "description": "Suction1 temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 277,
      "name": "MainEEV",
      "description": "Main EEV",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 278,
      "name": "EviEEV",
      "description": "EVI EEV",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 279,
      "name": "EviIn",
      "description": "EVI IN",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 280,
      "name": "EviOut",
      "description": "EVI OUT",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 281,
      "name": "OutFnSt",
      "description": "Outdoor Fan Step",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 282,
      "name": "Comp1",
      "description": "Comp1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 283,
      "name": "4Way",
      "description": "4Way valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 284,
      "name": "HotGas1",
      "description": "Hot Gas Bypass1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 285,
      "name": "EviSol1",
      "description": "EVI Solenoid Valve1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 286,
      "name": "EviBps",
      "description": "EVI Bypass",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 287,
      "name": "CCH1",
      "description": "Comp Coil Heater1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 288,
      "name": "SN",
      "description": "Serial Number",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
