{
  "manufacturer": "CoolAutomation",
  "manufacturer_slug": "coolautomation",
  "model": "CoolMasterNet Toshiba SMMS-Mini outdoor unit (PRO) objects",
  "model_slug": "coolmasternet-toshiba-smms-mini-outdoor",
  "aliases": [
    "Toshiba SMMS Mini BACnet",
    "Toshiba Mini-SMMS BACnet",
    "CoolMasterNet Toshiba",
    "SMMS-Mini"
  ],
  "equipment_type": "VRF outdoor unit monitoring via BACnet gateway",
  "applies_to": "Toshiba Mini-SMMS VRF outdoor units read through a CoolAutomation gateway with PRO functionality.",
  "summary": "With PRO functionality, CoolAutomation gateways publish service data from Toshiba SMMS-Mini outdoor units over BACnet: unit HP, compressor speed, fan mode, high and low pressure, discharge, heat exchanger, liquid, suction, outdoor, oil and heat sink temperatures, check codes, compressor current, MCU version, PMV positions and valve states (28 objects). Monitoring only.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 64,
  "access_inferred": true,
  "notes": [
    "Instance = VA x 256 + index (object identifier bits 21-8 = VA, 7-0 = index). Points shown for VA 1; the guide does not explain how outdoor units receive their VA.",
    "Access set to read-only: these are measured service values, although the guide's type table lists PIV as read/write.",
    "Object names are the guide's short names; descriptions are the guide's object descriptions with the bracketed unit moved to units.",
    "State meanings for coded values (mode, status and similar) are in the guide's PRO Enumerated Parameters tables for this brand and are not repeated here."
  ],
  "source": {
    "title": "BACnet Integration Guidelines - CoolMaster Product Line, CooLinkNet, CooLinkHub, CooLinkBridge",
    "doc_number": null,
    "revision_date": "Rev 1.0.4, 2026-07-06",
    "url": "https://support.coolautomation.com/hc/en-us/article_attachments/38262832368157"
  },
  "integration": {
    "summary": "Use these objects to monitor Toshiba outdoor equipment only; control stays on the CoolMasterNet indoor-unit objects. Map the outdoor block's VA and trend pressures, compressor speed and check codes.",
    "minimum_points": [
      {
        "ref": "AI 258",
        "name": "Comp(1)",
        "why": "Compressor speed, Hz"
      },
      {
        "ref": "AI 269",
        "name": "TO",
        "why": "Outdoor air temperature, °C"
      },
      {
        "ref": "AI 261",
        "name": "Pd[psi]",
        "why": "High pressure, psi"
      },
      {
        "ref": "AI 262",
        "name": "Ps[psi]",
        "why": "Low pressure, psi"
      },
      {
        "ref": "AI 263",
        "name": "TD1",
        "why": "Discharge temperature, °C"
      },
      {
        "ref": "PIV 270",
        "name": "CheckCd1",
        "why": "Check (error) code 1"
      }
    ],
    "enable": "BACnet must be enabled on the gateway; these objects belong to its PRO (service data) functionality.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet MS/TP: activate on line L3 with 'line type L3 BAC' (L4-L7 also possible on the CoolMaster product line); default frame 9600 8N1, change with 'line baud L3 <rate>_8N1'; MAC (TS) default 0x40 = 64, change with 'line myid L3 <hex>'. Reboot after each change.",
      "BACnet IP: enable with 'bacnet IP enable'; UDP port 47808 by default ('bacnet port <n>'). The server starts only once Ethernet is up with an IP address.",
      "Default device instance 64 (0x40); change with 'bacnet instance <n>'."
    ],
    "gotchas": [
      "The guide does not document how VAs are assigned to outdoor units; confirm instances with a BACnet discovery."
    ]
  },
  "covers_brands": [
    "Toshiba"
  ],
  "points": [
    {
      "type": "CSV",
      "instance": 256,
      "name": "Type",
      "description": "Outdoor Unit Type Name",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 257,
      "name": "HP",
      "description": "Outdoor Unit HP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 258,
      "name": "Comp(1)",
      "description": "Comp(1) Hz",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 259,
      "name": "FanMode",
      "description": "Outdoor Unit FanMode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 260,
      "name": "4wayVlv",
      "description": "4way Valve",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 261,
      "name": "Pd[psi]",
      "description": "Pd:High Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 262,
      "name": "Ps[psi]",
      "description": "Ps:Low Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 263,
      "name": "TD1",
      "description": "TD1 Discharge Temp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 264,
      "name": "TE",
      "description": "TE:Heat Exchanger Temp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 265,
      "name": "TL",
      "description": "TL:Liquid Pipe Temp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 266,
      "name": "TG",
      "description": "TG:High Pressure Temp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 267,
      "name": "TS",
      "description": "TS Suction Temp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 268,
      "name": "TU",
      "description": "TU Low Pressure Temp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 269,
      "name": "TO",
      "description": "TO Outdoor Air Temp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 270,
      "name": "CheckCd1",
      "description": "Check Code1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 271,
      "name": "CheckCd2",
      "description": "Check Code2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 272,
      "name": "MCUver",
      "description": "MCU Version",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 273,
      "name": "I1",
      "description": "I1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 274,
      "name": "PMV1",
      "description": "Pulse Motor Valve1",
      "units": "pls",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 275,
      "name": "SV2",
      "description": "SV2:Hot Gas Bypass",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 276,
      "name": "SV3A",
      "description": "SV3A:Oil Supply ON/OFF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 277,
      "name": "SV5",
      "description": "SV5 ON/OFF",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 278,
      "name": "SV4",
      "description": "SV4 Comp Start Assist",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 279,
      "name": "TH",
      "description": "TH Heat Sink Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 280,
      "name": "TL3",
      "description": "TL3:Liquid Pipe Temp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 281,
      "name": "TS3",
      "description": "TS3:Suction Temp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 282,
      "name": "TK1",
      "description": "TK1:Oil Temp1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "IV",
      "instance": 283,
      "name": "PMV4",
      "description": "Pulse Motor Valve4",
      "units": "pls",
      "access": "R",
      "states": ""
    }
  ]
}
