{
  "manufacturer": "Crompton Instruments",
  "manufacturer_slug": "crompton-instruments",
  "model": "Integra 1221 / 1222 digital metering system, BACnet MS/TP option module",
  "model_slug": "integra-1221-1222-bacnet-mstp",
  "aliases": [
    "Integra 1221",
    "Integra 1222",
    "INT-1221",
    "INT-1222",
    "Integra 12xx",
    "3L57501",
    "Crompton Integra BACnet",
    "TE Connectivity Integra"
  ],
  "equipment_type": "Power meter (multifunction)",
  "applies_to": "Crompton (TE Connectivity) Integra 1221 and 1222 DIN-rail multifunction meters fitted with the plug-on BACnet MS/TP option module.",
  "summary": "The Integra 1221/1222 is a multifunction electricity meter; a plug-on option module adds BACnet MS/TP. All measurements are read-only Analog Inputs (175 objects: per-phase and system voltage, current, power, VA, VAr, power factor, energy, demand, THD, min/max values and vector angles), and 17 Analog Values hold the meter settings such as demand period, CT and VT ratios and baud rate.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "Application software 001.000.016 (PICS dated June 12th 2012)",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "In the printed Analog Value table the description column is out of step with the names: the texts for AV 6-10 sit one row low and AV 13's reset text sits on the AV 6 row. The descriptions and access here are paired by content (e.g. the serial-number text goes with Hi Serial, the reset text with Reset Parameter).",
    "AI 32-34 (VAr hours and VA hours) use units the PICS marks as not ASHRAE-defined (enumerations 0xF2 / 0xEF; VA hours is proprietary 257).",
    "AI 110 HRun and AI 111 PFTot are printed with units 'percent'.",
    "AI 159-162 repeat the names VTHDAvg / ATHDAvg for the maximum and minimum values, as printed.",
    "Some Analog Values are protected: write the password to AV 7 first."
  ],
  "source": {
    "title": "Integra INT-1221/1222 BACnet MSTP Communication, Setup and Operation Guide",
    "doc_number": "3L57501 Rev.03",
    "revision_date": null,
    "url": "https://colterlec.com.au/wp-content/uploads/2023/08/3L57501-INT-12xx-BACnet-MSTP-Operating-Manual-_Colterlec.pdf",
    "unofficial": true,
    "host": "Colterlec"
  },
  "integration": {
    "summary": "Set the MS/TP MAC address (1-127) and identity mode on the meter's Comms menu, then read the AI objects. Nothing has to be written for monitoring; settings live in the AV objects.",
    "minimum_points": [
      {
        "ref": "AI 24",
        "name": "PSum",
        "why": "Total active power (sum of phases), W"
      },
      {
        "ref": "AI 30",
        "name": "ImpWh",
        "why": "Import energy, Wh"
      },
      {
        "ref": "AI 35",
        "name": "PSumDmd",
        "why": "Import power demand, W"
      },
      {
        "ref": "AI 21",
        "name": "VLNAvg",
        "why": "Average line-to-neutral voltage"
      },
      {
        "ref": "AI 22",
        "name": "AAvg",
        "why": "Average line current"
      },
      {
        "ref": "AI 27",
        "name": "PFTot",
        "why": "Total system power factor"
      },
      {
        "ref": "AI 29",
        "name": "Frq",
        "why": "Frequency, Hz"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "MS/TP, default 38400 baud, no parity, 1 stop bit; MAC address 1-127, default 001.",
      "The Identity setting picks whether the device instance is the MAC address or a 22-bit instance number.",
      "Baud can also be changed through AV 16; power-cycle the meter to apply."
    ],
    "gotchas": [
      "With the BACnet module fitted no other external protocol is available.",
      "Writing 0 to AV 13 resets the energy readings."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "V1",
      "description": "Phase 1 line to neutral voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "V2",
      "description": "Phase 2 line to neutral voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "V3",
      "description": "Phase 3 line to neutral voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "A1",
      "description": "Line 1 current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "A2",
      "description": "Line 2 current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "A3",
      "description": "Line 3 current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "P1",
      "description": "Phase 1 power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "P2",
      "description": "Phase 2 power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "P3",
      "description": "Phase 3 power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "VA1",
      "description": "Phase 1 VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "VA2",
      "description": "Phase 2 VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "VA3",
      "description": "Phase 3 VA",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "VAr1",
      "description": "Phase 1 VAr",
      "units": "var",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "VAr2",
      "description": "Phase 2 VAr",
      "units": "var",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "VAr3",
      "description": "Phase 3 VAr",
      "units": "var",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "PF1",
      "description": "Phase 1 power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "PF2",
      "description": "Phase 2 power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "PF3",
      "description": "Phase 3 power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "PA1",
      "description": "Phase 1 phase angle",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "PA2",
      "description": "Phase 2 phase angle",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "PA3",
      "description": "Phase 3 phase angle",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "VLNAvg",
      "description": "Average line to neutral voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "AAvg",
      "description": "Average line current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "ASum",
      "description": "Sum of line currents",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "PSum",
      "description": "Sum of phase powers",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "VASum",
      "description": "Sum of phase VAs",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "VArSum",
      "description": "Sum of phase VArs",
      "units": "var",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "PFTot",
      "description": "Total system power factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "PATot",
      "description": "Total system phase angle",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "Frq",
      "description": "System frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "ImpWh",
      "description": "Import Watt hours",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "ExpWh",
      "description": "Export Watt hours",
      "units": "Wh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "ImpVArh",
      "description": "Import VAr hours",
      "units": "varh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "ExpVArh",
      "description": "Export VAr hours",
      "units": "varh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 34,
      "name": "VAh",
      "description": "VA hours",
      "units": "VAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35,
      "name": "PSumDmd",
      "description": "Import power sum demand",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36,
      "name": "PSumDmdMax",
      "description": "Maximum import power sum demand",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37,
      "name": "VASumDmd",
      "description": "VA sum demand",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38,
      "name": "VASumDmdMax",
      "description": "Maximum VA sum demand",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39,
      "name": "ASumDmd",
      "description": "Current sum demand",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40,
      "name": "ASumDmdMax",
      "description": "Maximum current sum demand",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41,
      "name": "V1Max",
      "description": "Maximum phase 1 line to neutral voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42,
      "name": "V1Min",
      "description": "Minimum phase 1 line to neutral voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 43,
      "name": "V2Max",
      "description": "Maximum phase 2 line to neutral voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44,
      "name": "V2Min",
      "description": "Minimum phase 2 line to neutral voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "V3Max",
      "description": "Maximum phase 3 line to neutral voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "V3Min",
      "description": "Minimum phase 3 line to neutral voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47,
      "name": "A1Max",
      "description": "Maximum line 1 current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "A1Min",
      "description": "Minimum line 1 current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49,
      "name": "A2Max",
      "description": "Maximum line 2 current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "A2Min",
      "description": "Minimum line 2 current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "A3Max",
      "description": "Maximum line 3 current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "A3Min",
      "description": "Minimum line 3 current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "VLNAvgMax",
      "description": "Maximum average line to neutral voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "VLNAvgMin",
      "description": "Minimum average line to neutral voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "AAvgMax",
      "description": "Maximum average line current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "AAvgMin",
      "description": "Minimum average line current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "ASumMax",
      "description": "Maximum sum of line currents",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "ASumMin",
      "description": "Minimum sum of line currents",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59,
      "name": "P1Max",
      "description": "Maximum phase 1 power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "P1Min",
      "description": "Minimum phase 1 power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "P2Max",
      "description": "Maximum phase 2 power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "P2Min",
      "description": "Minimum phase 2 power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "P3Max",
      "description": "Maximum phase 3 power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "P3Min",
      "description": "Minimum phase 3 power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "PSumMax",
      "description": "Maximum sum of phase powers",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "PSumMin",
      "description": "Minimum sum of phase powers",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "VAr1Max",
      "description": "Maximum phase 1 VArs",
      "units": "var",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "VAr1Min",
      "description": "Minimum phase 1 VArs",
      "units": "var",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "VAr2Max",
      "description": "Maximum phase 2 VArs",
      "units": "var",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "VAr2Min",
      "description": "Minimum phase 2 VArs",
      "units": "var",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "VAr3Max",
      "description": "Maximum phase 3 VArs",
      "units": "var",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "VAr3Min",
      "description": "Minimum phase 3 VArs",
      "units": "var",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 73,
      "name": "VArSumMax",
      "description": "Maximum sum of phase VArs",
      "units": "var",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 74,
      "name": "VArSumMin",
      "description": "Minimum sum of phase VArs",
      "units": "var",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 75,
      "name": "VA1Max",
      "description": "Maximum phase 1 VAs",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 76,
      "name": "VA1Min",
      "description": "Minimum phase 1 VAs",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 77,
      "name": "VA2Max",
      "description": "Maximum phase 2 VAs",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 78,
      "name": "VA2Min",
      "description": "Minimum phase 2 VAs",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 79,
      "name": "VA3Max",
      "description": "Maximum phase 3 VAs",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "VA3Min",
      "description": "Minimum phase 3 VAs",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "VASumMax",
      "description": "Maximum sum of phase VAs",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "VASumMin",
      "description": "Minimum sum of phase VAs",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "FrqMax",
      "description": "Maximum system voltage frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "FrqMin",
      "description": "Minimum system voltage frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "V12",
      "description": "Voltage line 1 to line 2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "V23",
      "description": "Voltage line 2 to line 3",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "V31",
      "description": "Voltage line 3 to line 1",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "VLLAvg",
      "description": "Average line to line voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "V12Max",
      "description": "Maximum line 1 to line 2 voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "V12Min",
      "description": "Minimum line 1 to line 2 voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "V23Max",
      "description": "Maximum line 2 to line 3 voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "V23Min",
      "description": "Minimum line 2 to line 3 voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "V31Max",
      "description": "Maximum line 3 to line 1 voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "V31Min",
      "description": "Minimum line 3 to line 1 voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "VLLAvgMax",
      "description": "Maximum average line to line voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "VLLAvgMin",
      "description": "Minimum average line to line voltage",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "ANeu",
      "description": "Neutral current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "ANeuMax",
      "description": "Maximum neutral current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "ANeuMin",
      "description": "Minimum neutral current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "ANDmd",
      "description": "Neutral current demand",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "ANDmdMax",
      "description": "Maximum neutral current demand",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "V1THD",
      "description": "Phase 1 line to neutral voltage THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "V2THD",
      "description": "Phase 2 line to neutral voltage THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "V3THD",
      "description": "Phase 3 line to neutral voltage THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "A1THD",
      "description": "Line 1 current THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "A2THD",
      "description": "Line 2 current THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107,
      "name": "A3THD",
      "description": "Line 3 current THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "VTHDAvg",
      "description": "Average line to neutral voltage THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109,
      "name": "ATHDAvg",
      "description": "Average line current THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 110,
      "name": "HRun",
      "description": "Hours run at over minimum load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "PFTot",
      "description": "Total system power factor, times minus one",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 112,
      "name": "A1Dmd",
      "description": "Line 1 current demand",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 113,
      "name": "A2Dmd",
      "description": "Line 2 current demand",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "A3Dmd",
      "description": "Line 3 current demand",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 115,
      "name": "A1DmdMax",
      "description": "Maximum line 1 current demand",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 116,
      "name": "A2DmdMax",
      "description": "Maximum line 2 current demand",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 117,
      "name": "A3DmdMax",
      "description": "Maximum line 3 current demand",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 118,
      "name": "PRot",
      "description": "Phase rotation sequence",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 119,
      "name": "VLNBal",
      "description": "Line to neutral voltage out of balance",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "ABal",
      "description": "Line current out of balance",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "VLNBalMax",
      "description": "Maximum line to neutral voltage out of balance",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "VLNBalMin",
      "description": "Minimum line to neutral voltage out of balance",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "ABalMax",
      "description": "Maximum line current out of balance",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "ABalMin",
      "description": "Minimum line current out of balance",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "PF1Max",
      "description": "Maximum phase 1 power factor",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "PF1Min",
      "description": "Minimum phase 1 power factor",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "PF2Max",
      "description": "Maximum phase 2 power factor",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 128,
      "name": "PF2Min",
      "description": "Minimum phase 2 power factor",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 129,
      "name": "PF3Max",
      "description": "Maximum phase 3 power factor",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 130,
      "name": "PF3Min",
      "description": "Minimum phase 3 power factor",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 131,
      "name": "PFTotMax",
      "description": "Maximum total system power factor",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 132,
      "name": "PFTotMin",
      "description": "Minimum total system power factor",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133,
      "name": "PATotMax",
      "description": "Maximum total system phase angle",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 134,
      "name": "PATotMin",
      "description": "Minimum total system phase angle",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 135,
      "name": "V1THDMax",
      "description": "Maximum phase 1 line to neutral voltage THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 136,
      "name": "V1THDMin",
      "description": "Minimum phase 1 line to neutral voltage THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 137,
      "name": "V2THDMax",
      "description": "Maximum phase 2 line to neutral voltage THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 138,
      "name": "V2THDMin",
      "description": "Minimum phase 2 line to neutral voltage THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 139,
      "name": "V3THDMax",
      "description": "Maximum phase 3 line to neutral voltage THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 140,
      "name": "V3THDMin",
      "description": "Minimum phase 3 line to neutral voltage THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "A1THDMax",
      "description": "Maximum line 1 current THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 142,
      "name": "A1THDMin",
      "description": "Minimum line 1 current THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "A2THDMax",
      "description": "Maximum line 2 current THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "A2THDMin",
      "description": "Minimum line 2 current THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 145,
      "name": "A3THDMax",
      "description": "Maximum line 3 current THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 146,
      "name": "A3THDMin",
      "description": "Minimum line 3 current THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 147,
      "name": "P1Dmd",
      "description": "Import phase 1 power demand",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 148,
      "name": "P2Dmd",
      "description": "Import phase 2 power demand",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 149,
      "name": "P3Dmd",
      "description": "Import phase 3 power demand",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 150,
      "name": "P1DmdMax",
      "description": "Import phase 1 power demand maximum",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 151,
      "name": "P2DmdMax",
      "description": "Import phase 2 power demand maximum",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 152,
      "name": "P3DmdMax",
      "description": "Import phase 3 power demand maximum",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 153,
      "name": "VA1Dmd",
      "description": "Phase 1 VA demand",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 154,
      "name": "VA2Dmd",
      "description": "Phase 2 VA demand",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 155,
      "name": "VA3Dmd",
      "description": "Phase 3 VA demand",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 156,
      "name": "VA1DmdMax",
      "description": "Phase 1 VA demand maximum",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 157,
      "name": "VA2DmdMax",
      "description": "Phase 2 VA demand maximum",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 158,
      "name": "VA3DmdMax",
      "description": "Phase 3 VA demand maximum",
      "units": "VA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 159,
      "name": "VTHDAvg",
      "description": "Maximum average line to neutral voltage THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 160,
      "name": "VTHDAvg",
      "description": "Minimum average line to neutral voltage THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 161,
      "name": "ATHDAvg",
      "description": "Maximum average line current THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 162,
      "name": "ATHDAvg",
      "description": "Minimum average line current THD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 163,
      "name": "PA1Max",
      "description": "Maximum phase 1 phase angle",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 164,
      "name": "PA2Max",
      "description": "Maximum phase 2 phase angle",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 165,
      "name": "PA3Max",
      "description": "Maximum phase 3 phase angle",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 166,
      "name": "PA1Min",
      "description": "Minimum phase 1 phase angle",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 167,
      "name": "PA2Min",
      "description": "Minimum phase 2 phase angle",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 168,
      "name": "PA3Min",
      "description": "Minimum phase 3 phase angle",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 169,
      "name": "V1 Vector Angle",
      "description": "V1 vector angle",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 170,
      "name": "V2 Vector Angle",
      "description": "V2 vector angle",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 171,
      "name": "V3 Vector Angle",
      "description": "V3 vector angle",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 172,
      "name": "A1 Vector Angle",
      "description": "A1 vector angle",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 173,
      "name": "A2 Vector Angle",
      "description": "A2 vector angle",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 174,
      "name": "A3 Vector Angle",
      "description": "A3 vector angle",
      "units": "°",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "Dmd",
      "description": "Demand time; write 0 to reset the demand period",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Dmd Period",
      "description": "Demand period: 8, 15, 20, 30 or 60",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Sys Volts",
      "description": "System (VT primary) voltage; password protected",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Sys Current",
      "description": "CT primary current; password protected",
      "units": "A",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "SYS Type",
      "description": "System type: 1 = 1ph2w, 2 = 3ph3w, 3 = 3ph4w; protected",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Relay Pulse Width",
      "description": "Relay pulse width, multiples of 20 ms",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Relay Pulse Divisor",
      "description": "Relay pulse rate divisor",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Password",
      "description": "Password to unlock protected settings",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Sys Power",
      "description": "Maximum system power (read only)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Hi Serial",
      "description": "Serial number, high part",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Lo Serial",
      "description": "Serial number, low part",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Selected Energy Param",
      "description": "Relay selected for editing (no relays on MS/TP)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Hrs Run VA",
      "description": "Load threshold for the hours-run counter",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "Reset Parameter",
      "description": "Write 0 to reset energy readings",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "Secondary Volts",
      "description": "VT secondary voltage; password protected",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Energy Prefix",
      "description": "Energy units prefix: unit, k, M or G",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "BACnet Baud Rate",
      "description": "MS/TP baud: 9600, 19200, 38400; power cycle to apply",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
