{
  "manufacturer": "Current Lighting",
  "manufacturer_slug": "current-lighting",
  "model": "Daintree DCS lighting zone device (BACnet IP)",
  "model_slug": "daintree-dcs-lighting-zone",
  "aliases": [
    "Daintree",
    "Daintree DCS",
    "Daintree Controls Software",
    "Daintree lighting zone",
    "WAC lighting zone",
    "Current Daintree BACnet"
  ],
  "equipment_type": "Lighting control zone (virtual device)",
  "applies_to": "Each lighting zone configured in Daintree Controls Software, exposed as a virtual BACnet device behind its WAC.",
  "summary": "Every lighting zone set up in DCS becomes a virtual BACnet IP device behind its Wireless Area Controller. The BMS can command the zone light level, change dimming limits, occupancy levels, delays, fade times and control strategy, and read people count, ambient light, occupancy and a zone fault code.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": "Set in DCS (start/end virtual zone device ID range)",
  "access_inferred": false,
  "notes": [
    "AV 1 is commandable; the WAC's own scheduler, UI and REST overrides write it at priority 7, so a BMS must use priority 6 or higher to take control.",
    "Writable but non-commandable points take whichever subsystem (scheduler, UI, BMS) wrote last.",
    "AV 9 is not listed in the guide.",
    "A non-zero Minimum Level does not stop the lights from being switched off.",
    "All points support COV; device name is the zone name from DCS."
  ],
  "source": {
    "title": "Daintree Controls Software (DCS) BACnet integration guide",
    "doc_number": null,
    "revision_date": "2025-03",
    "url": "https://cdn.currentlighting.com/site/installationmanuals/Daintree_DCS_BACnet_Integration_Guide.pdf"
  },
  "integration": {
    "summary": "Enable BACnet on the WAC in DCS and give the zone devices an instance range. Command AV 1 Light Level CMD at priority 6 or higher, pick the zone behaviour with MV 2 Control Strategy, and read occupancy, light level and the zone fault code.",
    "minimum_points": [
      {
        "ref": "AV 1",
        "name": "Light Level CMD",
        "why": "Light level command, 0-100 % (priority 6 or higher)"
      },
      {
        "ref": "MV 2",
        "name": "Control Strategy",
        "why": "Zone mode: manual, auto on/off, timed on"
      },
      {
        "ref": "BV 1",
        "name": "Occupied",
        "why": "Zone occupied (any sensor)"
      },
      {
        "ref": "AV 11",
        "name": "Ambient Light Level",
        "why": "Average zone light level, lux"
      },
      {
        "ref": "MV 1",
        "name": "Fault",
        "why": "Zone fault: 1 normal, 2 comm failure, 3 bad config"
      }
    ],
    "enable": "AV 1 Light Level CMD is commandable; internal DCS subsystems write at priority 7, so write at priority 6 or higher.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Set in DCS (Configure > Gateway > BACnet settings): router device ID, network number, virtual network number, start/end virtual zone device IDs, NIC (wan or building), port (normally 47808).",
      "Foreign device registration to a BBMD is available when the WAC is not on the BMS LAN.",
      "The WAC routes BACnet IP to a virtual network; each zone is its own virtual device (B-ASC profile)."
    ],
    "gotchas": [
      "Writing below priority 7 has no effect while the WAC scheduler or a manual override holds the zone.",
      "Zone device instances come from the start/end range in DCS; leave room for zones added later."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 1,
      "name": "Light Level CMD",
      "description": "Zone light level command",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Minimum Level",
      "description": "Lowest dimming level allowed (default 0)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Maximum Level",
      "description": "Highest dimming level allowed (default 100)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Occupied Level",
      "description": "Level set on an occupied transition (default 100)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Unoccupied Level",
      "description": "Level set on an unoccupied transition (default 10)",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Off Delay",
      "description": "Time from all sensors vacant to unoccupied (default 900)",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "On Transition Time",
      "description": "Fade time when lights turn on (default 0)",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Off Transition Time",
      "description": "Fade time when lights turn off (default 0)",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "People Count",
      "description": "Sum of all people counters in the zone",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Ambient Light Level",
      "description": "Average of the zone's photo sensors",
      "units": "lux",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Fault",
      "description": "Zone fault code",
      "units": "",
      "access": "R",
      "states": "1=Normal operation, 2=Communication failure with associated device, 3=Invalid configuration"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "Control Strategy",
      "description": "Zone mode of operation",
      "units": "",
      "access": "W",
      "states": "1=Manual control, 2=Auto On / Auto Off, 3=Manual On / Auto Off, 4=Auto On / Manual Off, 5=Timed On"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Occupied",
      "description": "Occupied if any zone occupancy sensor reports occupied",
      "units": "",
      "access": "R",
      "states": "False=unoccupied, True=occupied"
    }
  ]
}
