{
  "manufacturer": "Current Lighting",
  "manufacturer_slug": "current-lighting",
  "model": "Daintree DCS sensor zone device (BACnet IP)",
  "model_slug": "daintree-dcs-sensor-zone",
  "aliases": [
    "Daintree",
    "Daintree DCS",
    "Daintree Controls Software",
    "Daintree sensor zone",
    "WAC sensor zone"
  ],
  "equipment_type": "Occupancy and light sensor zone (virtual device)",
  "applies_to": "Each sensor-only zone configured in Daintree Controls Software, exposed as a virtual BACnet device behind its WAC.",
  "summary": "Sensor zones in DCS hold only switches and sensors. Each one appears as a read-only virtual BACnet IP device that reports people count, ambient light, temperature, occupancy and a zone fault code. Only the points backed by a mapped sensor are created; Fault is always there.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": "Set in DCS (start/end virtual zone device ID range)",
  "access_inferred": false,
  "notes": [
    "Points exist only when the matching wireless sensor is mapped to the zone (e.g. an occupancy-only zone shows just Occupied, plus Fault).",
    "All points support COV; device name is the zone name from DCS."
  ],
  "source": {
    "title": "Daintree Controls Software (DCS) BACnet integration guide",
    "doc_number": null,
    "revision_date": "2025-03",
    "url": "https://cdn.currentlighting.com/site/installationmanuals/Daintree_DCS_BACnet_Integration_Guide.pdf"
  },
  "integration": {
    "summary": "Enable BACnet on the WAC in DCS, then read the sensor zone devices for occupancy, people count, light and temperature. Nothing on these devices is writable.",
    "minimum_points": [
      {
        "ref": "BV 1",
        "name": "Occupied",
        "why": "Zone occupied (any sensor)"
      },
      {
        "ref": "AV 1",
        "name": "People Count",
        "why": "People count, sum of zone counters"
      },
      {
        "ref": "AV 2",
        "name": "Ambient Light Level",
        "why": "Average zone light level, lux"
      },
      {
        "ref": "AV 3",
        "name": "Temperature",
        "why": "Average zone temperature, °C"
      },
      {
        "ref": "MV 1",
        "name": "Fault",
        "why": "Zone fault: 1 normal, 2 comm failure, 3 bad config"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Set in DCS (Configure > Gateway > BACnet settings): router device ID, network number, virtual network number, start/end virtual zone device IDs, NIC (wan or building), port (normally 47808).",
      "Foreign device registration to a BBMD is available when the WAC is not on the BMS LAN.",
      "The WAC routes BACnet IP to a virtual network; each zone is its own virtual device (B-ASC profile)."
    ],
    "gotchas": [
      "Expect missing objects on zones without the matching sensor type."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 1,
      "name": "People Count",
      "description": "Sum of all people counters in the zone",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Ambient Light Level",
      "description": "Average of the zone's photo sensors",
      "units": "lux",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Temperature",
      "description": "Average of the zone's temperature sensors",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Fault",
      "description": "Zone fault code (always present)",
      "units": "",
      "access": "R",
      "states": "1=Normal operation, 2=Communication failure with associated device, 3=Invalid configuration"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Occupied",
      "description": "Occupied if any zone occupancy sensor reports occupied",
      "units": "",
      "access": "R",
      "states": "False=unoccupied, True=occupied"
    }
  ]
}
