{
  "manufacturer": "Daikin Applied",
  "manufacturer_slug": "daikin-applied",
  "model": "ADK digital air handler, DSTREAM controls (Daikin Applied Europe)",
  "model_slug": "adk-digital-ahu-bacnet",
  "aliases": [
    "ADK",
    "D-AHU",
    "Digital AHU",
    "Daikin D-AHU",
    "DSTREAM",
    "D-EIGOC00108-22_05"
  ],
  "equipment_type": "Air handling unit controller",
  "applies_to": "Daikin Applied Europe ADK digital air handling units (D-AHU) with the MicroTech III or MicroTech 4 controller and DSTREAM control software.",
  "summary": "The ADK digital AHU uses a MicroTech III or MicroTech 4 controller; BACnet IP comes from a POL908 module and BACnet MS/TP from a POL904 module. The list covers air temperatures, humidity, pressures, flows and air quality (including Modbus room probes), damper, fan, coil and valve signals, comfort/economy/boost setpoints, fan and filter alarms, operating mode and source, summer/winter changeover, energy data and bit-coded alarm words for EC fans, valves and room probes. Object instances are fixed but non-sequential.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 1,
  "access_inferred": false,
  "notes": [
    "Which objects exist depends on the AHU configuration (fans, coils, recovery, humidity, VOC/CO2 sensors, Sintra, Modbus fans/valves/room probes).",
    "Positive integer value alarm words are bit-coded: guide table A covers EC fan words (e.g. bit 0 motor blocked, bit 1 phase loss, bit 15 communication error), table B Modbus valves and table C room probes.",
    "AI 58004 is printed for both VOCSensor and AddVOCX8, and PIV 56094 for both SplyFan6AmWord2 and RtrnFan7AlmWord2; the second of each is listed without an instance. ByPassDmpFBDevAlm and MixingDmpFBDevAlm are each printed as the name of two different BIs.",
    "GenAlm (BI 41868) and AlmOutHigh (BO 5714) give the same general alarm.",
    "Fan setpoints with a summer/winter split use the base object for summer and the ...Wi objects for winter.",
    "The cover reads D-EIGOC00108-22_05EN but the revision table only runs to _02EN (16/09/2025)."
  ],
  "source": {
    "title": "BAS integration guide - BACnet protocol (ADK (Digital AHU))",
    "doc_number": "D-EIGOC00108-22_05EN",
    "revision_date": null,
    "url": "https://www.daikinapplied.uk/hubfs/portale-documentale/D_EIGOC00108_22_05EN_ADK.pdf"
  },
  "points": [
    {
      "type": "AI",
      "instance": 45150,
      "name": "SupplyTmp",
      "description": "Supply air temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33923,
      "name": "RmUTmp1",
      "description": "Room unit temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28256,
      "name": "ReturnAirTmp",
      "description": "Return air temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53218,
      "name": "OutTmp",
      "description": "Outside air temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29568,
      "name": "PreHeatTemp",
      "description": "Pre-Heating/Pre cooling/Pre coil temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40895,
      "name": "ExhaustTmp",
      "description": "Exhaust temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20400,
      "name": "SupplyPrs",
      "description": "Supply air pressure",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39576,
      "name": "ReturnPrs",
      "description": "Return air pressure",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9497,
      "name": "SupplyFlow",
      "description": "Supply air flow",
      "units": "m3/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38593,
      "name": "ReturnFlow",
      "description": "Return air flow",
      "units": "m3/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5238,
      "name": "HumOutside",
      "description": "Outside air relative humidity",
      "units": "%rH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37799,
      "name": "RoomHum",
      "description": "Room relative humidity",
      "units": "%rH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52165,
      "name": "SplyHumidity",
      "description": "Supply air relative humidity",
      "units": "%rH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63290,
      "name": "MT4HumSnsr",
      "description": "Supply / Room /Outside humidity sensor (X8)",
      "units": "%rH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3737,
      "name": "AirQlty",
      "description": "Air quality (CO2) (Nodes)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21026,
      "name": "AirQualityMT4",
      "description": "Air quality (CO2) sensor (X8)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19419,
      "name": "ERQ1Load",
      "description": "ERQ1 actual load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42249,
      "name": "ERQ2Load",
      "description": "ERQ2 actual load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3928,
      "name": "ERQ3Load",
      "description": "ERQ3 actual load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26764,
      "name": "ERQ4Load",
      "description": "ERQ4 actual load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36987,
      "name": "ERQGlobalLoad",
      "description": "Global ERQ actual load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4877,
      "name": "RoomPressure",
      "description": "Room pressure (Differential transducer) (X8)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20923,
      "name": "SupplyFilterStep1Fault",
      "description": "Supply filter 1 alarm",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25048,
      "name": "SupplyFilterStep2Fault",
      "description": "Supply filter 2 alarm",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29177,
      "name": "SupplyFilterStep3Fault",
      "description": "Supply filter 2 alarm",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 286,
      "name": "SupplyFilterStep4Fault",
      "description": "Supply filter 4 alarm",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26220,
      "name": "SupplyFilterStep1Warning",
      "description": "Supply filter 1 warning",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22031,
      "name": "SupplyFilterStep2Warning",
      "description": "Supply filter 2 warning",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17966,
      "name": "SupplyFilterStep3Warning",
      "description": "Supply filter 3 warning",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14025,
      "name": "SupplyFilterStep4Warning",
      "description": "Supply filter 4 warning",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10215,
      "name": "ReturnFilterStep1Fault",
      "description": "Return filter 1 alarm",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6020,
      "name": "ReturnFilterStep2Fault",
      "description": "Return filter 2 alarm",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51509,
      "name": "ReturnFilterStep1Warning",
      "description": "Return filter 2 warning",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63830,
      "name": "ReturnFilterStep2Warning",
      "description": "Return filter 2 warning",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57540,
      "name": "AddTmpX8",
      "description": "Optional temp probe 1 (X8)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61669,
      "name": "AddTmpX9",
      "description": "Optional temp probe 2 (X9)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46565,
      "name": "AddTmpX10",
      "description": "Optional temp probe 3 (X10)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42436,
      "name": "AddTmpX11",
      "description": "Optional temp probe 4 (X11)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58004,
      "name": "VOCSensor",
      "description": "VOC sensor",
      "units": "pbm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": null,
      "name": "AddVOCX8",
      "description": "Optional VOC Probe (X8) (guide repeats instance 58004)",
      "units": "pbm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39865,
      "name": "SupplyOptPrs",
      "description": "Supply optional transducer",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39570,
      "name": "ReturnOptPrs",
      "description": "Return optional transducer",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56674,
      "name": "FreshAirDmpFB",
      "description": "Fresh air damper feedback",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33657,
      "name": "ExhAirDmpFB",
      "description": "Exhaust air damper feedback",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1147,
      "name": "SupShutOffDmpFB",
      "description": "Supply shutoff damper feedback",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27101,
      "name": "RetShutOffDmpFB",
      "description": "Return shutoff damper feedback",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57985,
      "name": "ByPassDmpFB",
      "description": "Bypass damper feedback",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61925,
      "name": "MixDmpFB",
      "description": "Mixing damper feedback",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55386,
      "name": "FreshAirDmp2FB",
      "description": "Fresh air damper 2 feedback",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30817,
      "name": "ExhAirDmp2FB",
      "description": "Exhaust air damper 2 feedback",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39694,
      "name": "SupShutOffDmp2FB",
      "description": "Supply shutoff damper 2 feedback",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32773,
      "name": "RetShutOffDmp2FB",
      "description": "Return shutoff damper 2 feedback",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64742,
      "name": "ByPassDmp2FB",
      "description": "Bypass damper 2 feedback",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47796,
      "name": "MixDmp2FB",
      "description": "Mixing damper 2 feedback",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 47536,
      "name": "OptSenX1",
      "description": "Optional sensor / input (X1)",
      "units": "depends on sensor (%rH, ppm, ppb, Pa or °C)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35283,
      "name": "OptSenX2",
      "description": "Optional sensor / input (X2)",
      "units": "depends on sensor (%rH, ppm, ppb, Pa or °C)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39410,
      "name": "OptSenX3",
      "description": "Optional sensor / input (X3)",
      "units": "depends on sensor (%rH, ppm, ppb, Pa or °C)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59669,
      "name": "OptSenX4",
      "description": "Optional sensor / input (X4)",
      "units": "depends on sensor (%rH, ppm, ppb, Pa or °C)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63796,
      "name": "OptSenX5",
      "description": "Optional sensor / input (X5)",
      "units": "depends on sensor (%rH, ppm, ppb, Pa or °C)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51543,
      "name": "OptSenX6",
      "description": "Optional sensor / input (X6)",
      "units": "depends on sensor (%rH, ppm, ppb, Pa or °C)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55670,
      "name": "OptSenX7",
      "description": "Optional sensor / input (X7)",
      "units": "depends on sensor (%rH, ppm, ppb, Pa or °C)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16005,
      "name": "PlenumDp",
      "description": "Plenum differential pressure",
      "units": "pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50932,
      "name": "CustomProbeX8",
      "description": "Custom name probe (X8)",
      "units": "depends on sensor (%rH, ppm, ppb, Pa)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31285,
      "name": "MBRoomProbeTemp",
      "description": "Modbus room probe 1 temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63099,
      "name": "MBRoomProbe2Temp",
      "description": "Modbus room probe 2 temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45848,
      "name": "MBRoomProbe3Temp",
      "description": "Modbus room probe 3 temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30992,
      "name": "MBRoomProbe4Temp",
      "description": "Modbus room probe 4 temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15475,
      "name": "MBRoomProbe5Temp",
      "description": "Modbus room probe 5 temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62422,
      "name": "MBRoomProbe6Temp",
      "description": "Modbus room probe 6 temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46773,
      "name": "MBRoomProbe7Temp",
      "description": "Modbus room probe 7 temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30695,
      "name": "MBRoomProbe8Temp",
      "description": "Modbus room probe 8 temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12932,
      "name": "MBRoomProbe9Temp",
      "description": "Modbus room probe 9 temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61210,
      "name": "MBRoomProbe10Temp",
      "description": "Modbus room probe 10 temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52013,
      "name": "MBRoomProbeCalTemp",
      "description": "Modbus room temperature calculated",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41136,
      "name": "MBRoomProbeRelHum",
      "description": "Modbus room probe 1 relative humidity",
      "units": "%rH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50573,
      "name": "MBRoomProbe2RelHum",
      "description": "Modbus room probe 2 relative humidity",
      "units": "%rH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13756,
      "name": "MBRoomProbe3RelHum",
      "description": "Modbus room probe 3 relative humidity",
      "units": "%rH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50537,
      "name": "MBRoomProbe4RelHum",
      "description": "Modbus room probe 4 relative humidity",
      "units": "%rH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13656,
      "name": "MBRoomProbe5RelHum",
      "description": "Modbus room probe 5 relative humidity",
      "units": "%rH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13610,
      "name": "MBRoomProbe6RelHum",
      "description": "Modbus room probe 6 relative humidity",
      "units": "%rH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50459,
      "name": "MBRoomProbe7RelHum",
      "description": "Modbus room probe 7 relative humidity",
      "units": "%rH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50337,
      "name": "MBRoomProbe8RelHum",
      "description": "Modbus room probe 8 relative humidity",
      "units": "%rH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13456,
      "name": "MBRoomProbe9RelHum",
      "description": "Modbus room probe 9 relative humidity",
      "units": "%rH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18125,
      "name": "MBRoomProbe10RelHum",
      "description": "Modbus room probe 10 relative humidity",
      "units": "%rH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60264,
      "name": "MBRoomProbeCalRelHum",
      "description": "Modbus room relative humidity calculated",
      "units": "%rH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41521,
      "name": "MBRoomProbeCo2",
      "description": "Modbus room probe 1 air quality (CO2)",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55000,
      "name": "MBRoomProbe2Co2",
      "description": "Modbus room probe 2 air quality (CO2 )",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31881,
      "name": "MBRoomProbe3Co2",
      "description": "Modbus room probe 3 air quality (CO2 )",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7005,
      "name": "MBRoomProbe4Co2",
      "description": "Modbus room probe 4 air quality (CO2 )",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45324,
      "name": "MBRoomProbe5Co2",
      "description": "Modbus room probe 5 air quality (CO2 )",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24542,
      "name": "MBRoomProbe6Co2",
      "description": "Modbus room probe 6 air quality (CO2 )",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62863,
      "name": "MBRoomProbe7Co2",
      "description": "Modbus room probe 7 air quality (CO2 )",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36982,
      "name": "MBRoomProbe8Co2",
      "description": "Modbus room probe 8 air quality (CO2 )",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14887,
      "name": "MBRoomProbe9Co2",
      "description": "Modbus room probe 9 air quality (CO2 )",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 35752,
      "name": "MBRoomProbe10Co2",
      "description": "Modbus room probe 10 air quality (CO2 )",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25873,
      "name": "MBRoomProbeCalCo2",
      "description": "Modbus room air quality CO2 calculated",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41535,
      "name": "MBRoomDewPoint",
      "description": "Modbus room probe 1 dew point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16674,
      "name": "MBRoom2DewPoint",
      "description": "Modbus room probe 2 dew point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11879,
      "name": "MBRoom3DewPoint",
      "description": "Modbus room probe 3 dew point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12957,
      "name": "MBRoom4DewPoint",
      "description": "Modbus room probe 4 dew point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49437,
      "name": "MBRoomProbeCalDewPoint",
      "description": "Modbus room dew point calculated",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42892,
      "name": "CoilTmp",
      "description": "Coil temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55496,
      "name": "CoilHum",
      "description": "Coil relative humidity",
      "units": "%rH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25157,
      "name": "RoomDewPoint",
      "description": "Room dew point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53849,
      "name": "OutDewPoint",
      "description": "Outside dew point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57646,
      "name": "SplyDewPoint",
      "description": "Supply dew point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 59037,
      "name": "SplyFanVarPos",
      "description": "Supply fan output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 40119,
      "name": "ExhFanVarPos",
      "description": "Return fan output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 39618,
      "name": "HumidityCtrlPos",
      "description": "Humidifier output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 37442,
      "name": "ElectricalHtgPos",
      "description": "Electrical heating output / Post heating",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 33796,
      "name": "PostHtgWtrSignal",
      "description": "Post heating water output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 34933,
      "name": "PostHtgElecSignal",
      "description": "Electrical / Post heating electrical output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 42156,
      "name": "HrecDampPos",
      "description": "Mixing damper output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 24312,
      "name": "HrecPos",
      "description": "Recovery device output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 30925,
      "name": "CoolingPos",
      "description": "Cooling coil output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 26209,
      "name": "HeatingPos",
      "description": "Heating coil output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 62755,
      "name": "FanTempCompPos",
      "description": "Fan temperature compensation output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 62468,
      "name": "PreHtgPos",
      "description": "Pre-Heating output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 18787,
      "name": "PreHtgWtrSignal",
      "description": "Pre heating/Pre cooling/Pre coil water output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 60586,
      "name": "PreHtgElecSignal",
      "description": "Pre heating electrical output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 64026,
      "name": "SplyShutOffDmpSignal",
      "description": "Supply shutoff damper signal",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 59501,
      "name": "RtrnShutOffDmpSignal",
      "description": "Return shutoff damper signal",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 50404,
      "name": "FreshAirDmpSignal",
      "description": "Fresh air damper signal",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 40983,
      "name": "ExhAirDmpSignal",
      "description": "Exhaust sir damper signal",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 11376,
      "name": "MixAirDmpSignal",
      "description": "Mixing air damper signal",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 50562,
      "name": "ByPassDmpSignal",
      "description": "Bypass damper signal",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 15147,
      "name": "PlenDmpPos",
      "description": "Plenum damper signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 30192,
      "name": "ChillerSpvOutput",
      "description": "Chiller setpoint output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 23941,
      "name": "SplyFan1Signal",
      "description": "Supply fan 1 output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 34055,
      "name": "SplyFan2Signal",
      "description": "Supply fan 2 output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 15718,
      "name": "SplyFan3Signal",
      "description": "Supply fan 3 output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 9250,
      "name": "SplyFan4Signal",
      "description": "Supply fan 4 output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 40003,
      "name": "SplyFan5Signal",
      "description": "Supply fan 5 output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 17601,
      "name": "SplyFan6Signal",
      "description": "Supply fan 6 output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 64672,
      "name": "SplyFan7Signal",
      "description": "Supply fan 7 output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 30281,
      "name": "SplyFan8Signal",
      "description": "Supply fan 8 output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 57672,
      "name": "ExhFan1Signal",
      "description": "Exhaust fan 1 output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 14794,
      "name": "ExhFan2Signal",
      "description": "Exhaust fan 2 output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 33195,
      "name": "ExhFan3Signal",
      "description": "Exhaust fan 3 output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 39151,
      "name": "ExhFan4Signal",
      "description": "Exhaust fan 4 output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 8334,
      "name": "ExhFan5Signal",
      "description": "Exhaust fan 5 output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 63500,
      "name": "ExhFan6Signal",
      "description": "Exhaust fan 6 output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 16493,
      "name": "ExhFan7Signal",
      "description": "Exhaust fan 7 output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 51844,
      "name": "ExhFan8Signal",
      "description": "Exhaust fan 8 output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52572,
      "name": "SplyFanSpvSt1Spv",
      "description": "Supply fan setpoint (summer, when split)",
      "units": "m3/h or Pa or %",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57915,
      "name": "SplyFanSpvEcSpv",
      "description": "Supply fan economy setpoint (summer, when split)",
      "units": "m3/h or Pa or %",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46094,
      "name": "SplyFanSpvBoostSpv",
      "description": "Supply fan boost setpoint (summer, when split)",
      "units": "m3/h or Pa or %",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18179,
      "name": "SplyFanSpvSt1SpvWi",
      "description": "Supply fan setpoint (winter, when split)",
      "units": "m3/h or Pa or %",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8881,
      "name": "SplyFanSpvEcSpvWi",
      "description": "Supply fan economy setpoint (winter, when split)",
      "units": "m3/h or Pa or %",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27306,
      "name": "SplyFanSpvBoostSpvWi",
      "description": "Supply fan boost setpoint (winter, when split)",
      "units": "m3/h or Pa or %",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25092,
      "name": "SplyFanSpvMaxForce",
      "description": "Supply fan max force",
      "units": "m3/h or Pa or %",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45030,
      "name": "ExhFanSpvSt1Spv",
      "description": "Return fan setpoint / Room pressure (summer, when split)",
      "units": "m3/h or Pa or %",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6118,
      "name": "ExhFanSpvEcSpv",
      "description": "Return fan economy setpoint / Room pressure (summer, when split)",
      "units": "m3/h or Pa or %",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57303,
      "name": "ExhFanSpvBoostSpv",
      "description": "Return fan boost setpoint / Room pressure (summer, when split)",
      "units": "m3/h or Pa or %",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33574,
      "name": "ExhFanSpvSt1SpvWi",
      "description": "Return fan setpoint / Room pressure (winter, when split)",
      "units": "m3/h or Pa or %",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44853,
      "name": "ExhFanSpvEcSpvWi",
      "description": "Return fan economy setpoint / Room pressure (winter, when split)",
      "units": "m3/h or Pa or %",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50429,
      "name": "ExhFanSpvBoostSpvWi",
      "description": "Return fan boost setpoint / Room pressure (winter, when split)",
      "units": "m3/h or Pa or %",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2525,
      "name": "ExhFanSpvMaxForce",
      "description": "Return fan max force",
      "units": "m3/h or Pa or %",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56628,
      "name": "SplyFanActVal",
      "description": "Supply fan actual value",
      "units": "m3/h or Pa or %",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59694,
      "name": "ExhFanActVal",
      "description": "Return fan actual value",
      "units": "m3/h or Pa or %",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46589,
      "name": "SplyFanActSpv",
      "description": "Supply fan actual setpoint",
      "units": "m3/h or Pa or %",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33255,
      "name": "ExhFanActSpv",
      "description": "Return fan actual setpoint",
      "units": "m3/h or Pa or %",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22649,
      "name": "AirQSpv",
      "description": "Air quality setpoint",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16390,
      "name": "OutHumAbs",
      "description": "Outside air absolute humidity",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17315,
      "name": "RmHumAbs",
      "description": "Room air absolute humidity",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13958,
      "name": "SplyHumAbs",
      "description": "Supply air absolute humidity",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61369,
      "name": "RmEnth",
      "description": "Room enthalpy",
      "units": "kJ/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57226,
      "name": "OutEnth",
      "description": "Outside enthalpy",
      "units": "kJ/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6972,
      "name": "SplyEnth",
      "description": "Supply enthalpy",
      "units": "kJ/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11342,
      "name": "HumSpvRelSpvDehum",
      "description": "Dehumidification setpoint relative / Absolute",
      "units": "%rH or g/kg",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10627,
      "name": "HumSpvRelSpvHum",
      "description": "Humidification setpoint relative / Absolute",
      "units": "%rH or g/kg",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28118,
      "name": "SplyHumLimSp",
      "description": "Supply humidity limitation setpoint",
      "units": "%rH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38385,
      "name": "ActCtrlValHum",
      "description": "Actual controlled humidity",
      "units": "%rH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8970,
      "name": "TmpSpvCoSpvClg",
      "description": "Cooling setpoint",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22817,
      "name": "TmpSpvCoSpvHtg",
      "description": "Heating setpoint",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61866,
      "name": "TmpSpvEcSpvClg",
      "description": "Economy cooling setpoint",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35713,
      "name": "TmpSpvEcSpvHtg",
      "description": "Economy heating setpoint",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61325,
      "name": "TmpSpvBoostSpvClg",
      "description": "Boost cooling setpoint",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38310,
      "name": "TmpSpvBoostSpvHtg",
      "description": "Boost Heating setpoint",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4018,
      "name": "ActMainSpvHtg",
      "description": "Actual heating setpoint (depending on actual control mode)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30105,
      "name": "ActMainSpvClg",
      "description": "Actual cooling setpoint (depending on actual control mode)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56276,
      "name": "ActTempSetpt",
      "description": "Active temperature setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52988,
      "name": "ActCtrlVal",
      "description": "Actual controlled temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6627,
      "name": "PreHtgSpv",
      "description": "Pre heating setpoint",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56374,
      "name": "PreClgSpv",
      "description": "Pre cooling setpoint",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41552,
      "name": "HrecDampminFrshAir",
      "description": "Minimum fresh air",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24338,
      "name": "SuWiSwtchCheckOutTmpDampd",
      "description": "Outside air temp damped",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1206,
      "name": "RoomUnitsOccTm",
      "description": "Room unit presence time",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8926,
      "name": "Room Unit Offset",
      "description": "Room unit temperature setpoint offset",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 753,
      "name": "MaxSupplyTempSu",
      "description": "Maximum supply temperature limit in summer mode",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7560,
      "name": "MaxSupplyTempWi",
      "description": "Maximum supply temperature limit in winter mode",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18262,
      "name": "MinSupplyTempSu",
      "description": "Minimum supply temperature limit in summer mode",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22575,
      "name": "MinSupplyTempWi",
      "description": "Minimum supply temperature limit in winter mode",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47818,
      "name": "SupplyFanRunHours",
      "description": "Running hours of supply fan",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52983,
      "name": "ReturnFanRunHours",
      "description": "Running hours of return fan",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19448,
      "name": "SetpPursuit",
      "description": "Temperature setpoint for pursuit mode",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14969,
      "name": "VOCSpv",
      "description": "VOC setpoint",
      "units": "pbm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23744,
      "name": "EcoSetpPursuit",
      "description": "Temperature setpoint for Eco-Pursuit mode",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41319,
      "name": "BoostSetpPursuit",
      "description": "Temperature setpoint for Boost-Pursuit mode",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12721,
      "name": "BandPursuit",
      "description": "Pursuit Band",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15422,
      "name": "DmpDelayTime",
      "description": "Damper delay time (Duty standby)",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15627,
      "name": "RotationTime",
      "description": "Fan rotation time (Duty standby)",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39920,
      "name": "SupplyFan1TimeDisp",
      "description": "Supply fan 1 time (Duty standby)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46772,
      "name": "SupplyFan2TimeDisp",
      "description": "Supply fan 2 time (Duty standby)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14875,
      "name": "ReturnFan1TimeDisp",
      "description": "Return fan 1 time (Duty standby)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5983,
      "name": "ReturnFan2TimeDisp",
      "description": "Return fan 2 time (Duty standby)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17984,
      "name": "Sintra.PlenumOnSpv",
      "description": "Plenum setpoint in Sintra On mode",
      "units": "pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31367,
      "name": "Sintra.PlenumBoostSpv",
      "description": "Plenum setpoint in Sintra boost mode",
      "units": "pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41687,
      "name": "SplyFanSpv.SintraBoost",
      "description": "Supply fan setpoint in Sintra boost mode",
      "units": "m3/h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26354,
      "name": "ExhFanSpv.SintraBoost",
      "description": "Return fan setpoint in Sintra boost mode",
      "units": "m3/h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40525,
      "name": "MBRoomProbeAbsHum",
      "description": "Modbus room probe 1 absolute humidity",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64368,
      "name": "MBRoomProbe2AbsHum",
      "description": "Modbus room probe 2 absolute humidity",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2881,
      "name": "MBRoomProbe3AbsHum",
      "description": "Modbus room probe 3 absolute humidity",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64404,
      "name": "MBRoomProbe4AbsHum",
      "description": "Modbus room probe 4 absolute humidity",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54677,
      "name": "MBRoomProbeCalAbsHum",
      "description": "Modbus room probe absolute humidity calculated",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54939,
      "name": "MBRoomProbeEnth",
      "description": "Modbus room probe 1 enthalpy",
      "units": "kJ/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13702,
      "name": "MBRoomProbe2Enth",
      "description": "Modbus room probe 2 enthalpy",
      "units": "kJ/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23235,
      "name": "MBRoomProbe3Enth",
      "description": "Modbus room probe 3 enthalpy",
      "units": "kJ/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17977,
      "name": "MBRoomProbe4Enth",
      "description": "Modbus room probe 4 enthalpy",
      "units": "kJ/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46521,
      "name": "MBRoomProbeCalEnthalpy",
      "description": "Modbus room probe enthalpy calculated",
      "units": "kJ/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38866,
      "name": "HtgValveAbsFlow",
      "description": "Heating valve absolute flow (Modbus)",
      "units": "l/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54493,
      "name": "ClgValveAbsFlow",
      "description": "Cooling valve absolute flow (Modbus)",
      "units": "l/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64348,
      "name": "Clg2ValveAbsFlow",
      "description": "Cooling valve 2 absolute flow (Modbus)",
      "units": "l/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49765,
      "name": "ClgHtgValveAbsFlow",
      "description": "Cooling/heating valve absolute flow (Modbus)",
      "units": "l/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8550,
      "name": "PreHValveAbsFlow",
      "description": "Pre heating/Pre cooling/Pre coil valve absolute flow (Modbus)",
      "units": "l/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44988,
      "name": "PostHValveAbsFlow",
      "description": "Post heating/Pre cooling/Pre coil valve absolute flow (Modbus)",
      "units": "l/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15887,
      "name": "HtgValveInTmp",
      "description": "Heating valve fluid inlet temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58838,
      "name": "HtgValveOutTmp",
      "description": "Heating valve fluid outlet temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59262,
      "name": "ClgValveInTmp",
      "description": "Cooling valve fluid inlet temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52866,
      "name": "ClgValveOutTmp",
      "description": "Cooling valve fluid outlet temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2228,
      "name": "Clg2ValveInTmp",
      "description": "Cooling valve 2 fluid inlet temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2115,
      "name": "Clg2ValveOutTmp",
      "description": "Cooling valve 2 fluid outlet temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35870,
      "name": "ClgHtgValveInTmp",
      "description": "Cooling/heating valve fluid inlet temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29519,
      "name": "ClgHtgValveOutTmp",
      "description": "Cooling/heating valve fluid outlet temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51832,
      "name": "PreValveInTmp",
      "description": "Pre coil valve fluid inlet temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15693,
      "name": "PreValveOutTmp",
      "description": "Pre coil valve fluid outlet temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5967,
      "name": "PostHValveInTmp",
      "description": "Post heating valve fluid inlet temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4253,
      "name": "PostHValveOutTmp",
      "description": "Post heating valve fluid outlet temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62887,
      "name": "HtggValveHtgPower",
      "description": "Heating valve heating power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7700,
      "name": "ClgValveClgPower",
      "description": "Cooling valve cooling power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44838,
      "name": "ClgValve2ClgPower",
      "description": "Cooling valve 2 cooling power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49842,
      "name": "ClgHtgValveClgPower",
      "description": "Cooling/heating valve cooling power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40269,
      "name": "ClgHtgValveHtgPower",
      "description": "Cooling/heating valve heating power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41596,
      "name": "PreValveClgPower",
      "description": "Pre coil valve cooling power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64899,
      "name": "PreValveHtgPower",
      "description": "Pre coil valve heating power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11315,
      "name": "PostHValveHtgPower",
      "description": "Post heating valve heating power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51306,
      "name": "HtgValveHtgEnergy",
      "description": "Heating valve heating energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14127,
      "name": "ClgValveClgEnergy",
      "description": "Cooling valve cooling energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45781,
      "name": "ClgValve2ClgEnergy",
      "description": "Cooling valve 2 cooling energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39902,
      "name": "ClgHtgValveClgEnergy",
      "description": "Cooling/heating valve cooling energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53188,
      "name": "ClgHtgValveHtgEnergy",
      "description": "Cooling/heating valve heating energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14712,
      "name": "PreValveClgEnergy",
      "description": "Pre coil valve cooling energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28002,
      "name": "PreValveHtgEnergy",
      "description": "Pre coil valve heating energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1598,
      "name": "PostHValveHtgEnergy",
      "description": "Post heating valve heating energy",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49851,
      "name": "HtgValveRelPos",
      "description": "Heating valve position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7114,
      "name": "ClgValveRelPos",
      "description": "Cooling valve position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62464,
      "name": "Clg2ValveRelPos",
      "description": "Cooling valve 2 position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28842,
      "name": "ClgHtgValveRelPos",
      "description": "Cooling/heating valve position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14028,
      "name": "PreValveRelPos",
      "description": "Pre coil valve position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60411,
      "name": "PostHValveRelPos",
      "description": "Post heating valve position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32329,
      "name": "SplyFan1Speed",
      "description": "Supply fan 1 speed (Modbus)",
      "units": "RPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42699,
      "name": "SplyFan2Speed",
      "description": "Supply fan 2 speed (Modbus)",
      "units": "RPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19654,
      "name": "SplyFan3Speed",
      "description": "Supply fan 3 speed (Modbus)",
      "units": "RPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2030,
      "name": "SplyFan4Speed",
      "description": "Supply fan 4 speed (Modbus)",
      "units": "RPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49039,
      "name": "SplyFan5Speed",
      "description": "Supply fan 5 speed (Modbus)",
      "units": "RPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26381,
      "name": "SplyFan6Speed",
      "description": "Supply fan 6 speed (Modbus)",
      "units": "RPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57196,
      "name": "SplyFan7Speed",
      "description": "Supply fan 7 speed (Modbus)",
      "units": "RPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21893,
      "name": "SplyFan8Speed",
      "description": "Supply fan 8 speed (Modbus)",
      "units": "RPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32910,
      "name": "RtrnFan1Speed",
      "description": "Return fan 1 speed (Modbus)",
      "units": "RPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22540,
      "name": "RtrnFan2Speed",
      "description": "Return fan 2 speed (Modbus)",
      "units": "RPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34071,
      "name": "RtrnFan3Speed",
      "description": "Return fan 3 speed (Modbus)",
      "units": "RPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63785,
      "name": "RtrnFan4Speed",
      "description": "Return fan 4 speed (Modbus)",
      "units": "RPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16712,
      "name": "RtrnFan5Speed",
      "description": "Return fan 5 speed (Modbus)",
      "units": "RPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39370,
      "name": "RtrnFan6Speed",
      "description": "Return fan 6 speed (Modbus)",
      "units": "RPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8619,
      "name": "RtrnFan7Speed",
      "description": "Return fan 7 speed (Modbus)",
      "units": "RPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43842,
      "name": "RtrnFan8Speed",
      "description": "Return fan 8 speed (Modbus)",
      "units": "RPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59879,
      "name": "SplyFanSpvP2PCommAlm",
      "description": "Supply fan setpoint during peer-to-peer communication alarm",
      "units": "m3/h or Pa or %",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18352,
      "name": "RtrnFanSpvP2PCommAlm",
      "description": "Return fan setpoint during peer-to-peer communication alarm",
      "units": "m3/h or Pa or %",
      "access": "W",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 21294,
      "name": "HtgFrstDtctr",
      "description": "Heating frost monitor",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 47847,
      "name": "HtgPmpAlm",
      "description": "Heating pump alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 4964,
      "name": "ElHtgAlm",
      "description": "Electrical heating / post electrical heating alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 62931,
      "name": "HRecAlm",
      "description": "Recovery device alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 40242,
      "name": "ClgPmpAlm",
      "description": "Cooling pump alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 28757,
      "name": "SplyFanAlm",
      "description": "Supply fan alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 24461,
      "name": "Sply2FanAlm",
      "description": "Supply fan 2 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 59372,
      "name": "Sply3FanAlm",
      "description": "Supply fan 3 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 65192,
      "name": "Sply4FanAlm",
      "description": "Supply fan 4 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 18121,
      "name": "Sply5FanAlm",
      "description": "Supply fan 5 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 40523,
      "name": "Sply6FanAlm",
      "description": "Supply fan 6 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 9770,
      "name": "Sply7FanAlm",
      "description": "Supply fan 7 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 44227,
      "name": "Sply8FanAlm",
      "description": "Supply fan 8 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 55865,
      "name": "ExhFanAlm",
      "description": "Exhaust fan alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 10029,
      "name": "Exh2FanAlm",
      "description": "Exhaust fan 2 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 40780,
      "name": "Exh3FanAlm",
      "description": "Exhaust fan 3 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 34312,
      "name": "Exh4FanAlm",
      "description": "Exhaust fan 4 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 15977,
      "name": "Exh5FanAlm",
      "description": "Exhaust fan 5 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 59115,
      "name": "Exh6FanAlm",
      "description": "Exhaust fan 6 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 24202,
      "name": "Exh7FanAlm",
      "description": "Exhaust fan 7 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 54371,
      "name": "Exh8FanAlm",
      "description": "Exhaust fan 8 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 13699,
      "name": "FilterAlm",
      "description": "Filter alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 49203,
      "name": "SplyFilterAlm",
      "description": "Supply filter alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 45320,
      "name": "ExhFilterAlm",
      "description": "Exhaust filter alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 28514,
      "name": "FireAlm",
      "description": "Fire alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 11643,
      "name": "ExtCtrl1",
      "description": "Unit Enable Switch",
      "units": "",
      "access": "R",
      "states": "0=Standby, 1=On"
    },
    {
      "type": "BI",
      "instance": 9864,
      "name": "EmergencyStop",
      "description": "Emergency stop",
      "units": "",
      "access": "R",
      "states": "0=Alarm, 1=OK"
    },
    {
      "type": "BI",
      "instance": 19724,
      "name": "ERQ1OnOff",
      "description": "ERQ 1 On/Off state",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 33772,
      "name": "ERQ2OnOff",
      "description": "ERQ 2 On/Off state",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 50764,
      "name": "ERQ3OnOff",
      "description": "ERQ 3 On/Off state",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 3597,
      "name": "ERQ4OnOff",
      "description": "ERQ 4 On/Off state",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BI",
      "instance": 48775,
      "name": "ERQ1Defrost",
      "description": "ERQ 1 Defrost state",
      "units": "",
      "access": "R",
      "states": "0=No Defrost, 1=Defrost"
    },
    {
      "type": "BI",
      "instance": 30450,
      "name": "ERQ2Defrost",
      "description": "ERQ 2 Defrost state",
      "units": "",
      "access": "R",
      "states": "0=No Defrost, 1=Defrost"
    },
    {
      "type": "BI",
      "instance": 12577,
      "name": "ERQ3Defrost",
      "description": "ERQ 3 Defrost state",
      "units": "",
      "access": "R",
      "states": "0=No Defrost, 1=Defrost"
    },
    {
      "type": "BI",
      "instance": 63033,
      "name": "ERQ4Defrost",
      "description": "ERQ 4 Defrost state",
      "units": "",
      "access": "R",
      "states": "0=No Defrost, 1=Defrost"
    },
    {
      "type": "BI",
      "instance": 610,
      "name": "ERQ 1 alarm",
      "description": "ERQ 1 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 16951,
      "name": "ERQ 2 alarm",
      "description": "ERQ 2 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 1943,
      "name": "ERQ 3 alarm",
      "description": "ERQ 3 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 53206,
      "name": "ERQ 4 alarm",
      "description": "ERQ 4 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 14492,
      "name": "PreHtgWtrPmpOnOff",
      "description": "Pre heating/Pre cooling/Pre coil pump command",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "BI",
      "instance": 47780,
      "name": "PostHtgWtrPmpOnOff",
      "description": "Post heating pump command",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "BI",
      "instance": 43256,
      "name": "ElFilAlm",
      "description": "Electrostatic filter alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 48254,
      "name": "R32Leakage1",
      "description": "R32 leakage 1 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 35869,
      "name": "R32Leakage2",
      "description": "R32 leakage 2 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 39996,
      "name": "R32Leakage3",
      "description": "R32 leakage 3 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 60635,
      "name": "R32Leakage4",
      "description": "R32 leakage 4 alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 41645,
      "name": "LowFlowThrAlm",
      "description": "Low flow threshold alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 57484,
      "name": "ElectricalPreheatingFault",
      "description": "Pre-heating electrical alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 23983,
      "name": "FreshAirDmpFBDevAlm",
      "description": "Fresh air damper feedback deviation alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 17725,
      "name": "ExhAirDmpFBDevAlm",
      "description": "Exhaust air damper feedback deviation alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 17941,
      "name": "SplyShutoffFBDevAlm",
      "description": "Supply shutoff air damper feedback deviation alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 55397,
      "name": "RtrnShutoffFBDevAlm",
      "description": "Return shutoff air damper feedback deviation alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 25342,
      "name": "ByPassDmpFBDevAlm",
      "description": "Bypass damper feedback deviation alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 33492,
      "name": "MixingDmpFBDevAlm",
      "description": "Mixing damper feedback deviation alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 4205,
      "name": "FreshAirDmp2FBDevAlm",
      "description": "Fresh air damper 2 feedback deviation alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 9540,
      "name": "ExhAirDmp2FBDevAlm",
      "description": "Exhaust air damper 2 feedback deviation alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 46351,
      "name": "SplyShutoffFB2DevAlm",
      "description": "Supply shutoff air damper 2 feedback deviation alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 42872,
      "name": "RtrnShutoffFB2DevAlm",
      "description": "Return shutoff air damper 2feedback deviation alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 34513,
      "name": "ByPassDmpFBDevAlm",
      "description": "Bypass damper 2 feedback deviation alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 20991,
      "name": "MixingDmpFBDevAlm",
      "description": "Mixing damper 2 feedback deviation alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 24475,
      "name": "SplyFanDevAlm",
      "description": "Supply fan Setpoint deviation alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 58195,
      "name": "ExhFanDevAlm",
      "description": "Return fan Setpoint deviation alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 45683,
      "name": "TempDevAlm",
      "description": "Temperature setpoint deviation alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 11277,
      "name": "HumDevAlm",
      "description": "Humidification setpoint deviation alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 21916,
      "name": "DehumDevAlm",
      "description": "Dehumidification setpoint deviation alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 65517,
      "name": "SplyTmpDevAlm",
      "description": "Supply temperature deviation alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 1642,
      "name": "PreHtgWtrPmpAlm",
      "description": "Pre heating pump alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 12835,
      "name": "PostWtrPmpAlm",
      "description": "Post heating pump alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 26521,
      "name": "ClgHtgPmpAlm",
      "description": "Cooling heating pump alarm",
      "units": "",
      "access": "R",
      "states": "0=OK, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 41868,
      "name": "GenAlm",
      "description": "AHU General alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 39271,
      "name": "UVLampFeedback",
      "description": "UV lamp feedback alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 23880,
      "name": "P2PCommAlm",
      "description": "Peer-to-peer communication alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BO",
      "instance": 6170,
      "name": "DamperSplyOnOff",
      "description": "Fresh air damper command",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 18044,
      "name": "HumidityCtrlCmdOnOff",
      "description": "Humidifier command",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 10276,
      "name": "CoolingPmpCmdOnOff",
      "description": "Cooling pump command",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 10264,
      "name": "HeatingPmpCmdOnOff",
      "description": "Heating pump command",
      "units": "",
      "access": "R",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 5714,
      "name": "AlmOutHigh",
      "description": "AHU General alarm output",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "SCH",
      "instance": 31059,
      "name": "ScheduleSt",
      "description": "Time scheduler actual state",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On, 3=Ventilation, 4=Economy, 5=Boost"
    },
    {
      "type": "MO",
      "instance": 21928,
      "name": "SplyFanCmdSt",
      "description": "Supply fan command",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MO",
      "instance": 14719,
      "name": "ExhFanCmdSt",
      "description": "Exhaust fan command",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 6080,
      "name": "ActOpMode",
      "description": "Actual operating mode",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On, 3=Ventilation, 4=Economy, 5=Boost"
    },
    {
      "type": "MV",
      "instance": 32321,
      "name": "ActOpSta",
      "description": "Present unit status",
      "units": "",
      "access": "R",
      "states": "1=NA, 2=Fire, 3=Emergency, 4=Fault, 5=Manual, 6=NA, 7=Alarm, 8=Panel switch, 9=Local Switch, 10=NA, 11=BMS, 12=Schedular, 13=Occupancy, 14=NA, 15=NA, 16=NA, 17=Ready, 18=P2P"
    },
    {
      "type": "MV",
      "instance": 39130,
      "name": "AckAlmPls",
      "description": "Alarm acknowledge (acknowledges all alarms)",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 24616,
      "name": "SuWiSwtchCheckState",
      "description": "Summer Winter mode",
      "units": "",
      "access": "R",
      "states": "1=Winter, 2=Summer"
    },
    {
      "type": "MV",
      "instance": 46769,
      "name": "AlmCl0",
      "description": "Danger alarm (A)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=On"
    },
    {
      "type": "MV",
      "instance": 42640,
      "name": "AlmCl1",
      "description": "Critical alarm (A)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=On"
    },
    {
      "type": "MV",
      "instance": 38643,
      "name": "AlmCl2",
      "description": "Low alarm (B)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=On"
    },
    {
      "type": "MV",
      "instance": 34514,
      "name": "AlmCl3",
      "description": "Warning alarm (C)",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=On"
    },
    {
      "type": "MV",
      "instance": 24562,
      "name": "NetworkCtrl",
      "description": "Network source (iTM)",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 26007,
      "name": "NetworkCtrlBMS",
      "description": "Network source",
      "units": "",
      "access": "W",
      "states": "1=Auto, 2=Off, 3=On, 4=Ventilation, 5=Economy, 6=Boost"
    },
    {
      "type": "MV",
      "instance": 28594,
      "name": "SuWiNetworkChgover",
      "description": "Summer/Winter network changeover command",
      "units": "",
      "access": "W",
      "states": "1=Winter, 2=Summer"
    },
    {
      "type": "MV",
      "instance": 59712,
      "name": "FireDamperCmd",
      "description": "Fire damper command",
      "units": "",
      "access": "R",
      "states": "1=Close, 2=Open"
    },
    {
      "type": "MV",
      "instance": 43819,
      "name": "ExhEngUnit",
      "description": "Return air engineering Unit",
      "units": "",
      "access": "R",
      "states": "1=%, 2=Pa, 3=m3/h"
    },
    {
      "type": "MV",
      "instance": 54155,
      "name": "SplyEngUnit",
      "description": "Supply air engineering Unit",
      "units": "",
      "access": "R",
      "states": "1=%, 2=Pa, 3=m3/h"
    },
    {
      "type": "MV",
      "instance": 13725,
      "name": "HumEngUnit",
      "description": "Humidity engineering unit",
      "units": "",
      "access": "R",
      "states": "1=%rH, 2=g/kg"
    },
    {
      "type": "MV",
      "instance": 25214,
      "name": "Pre-Htg Electrical",
      "description": "Pre-heating electrical command",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Step 1, 3=Step 2"
    },
    {
      "type": "MV",
      "instance": 58176,
      "name": "Electrical Heating State/Post Heating",
      "description": "Electrical heating command",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Step 1, 3=Step 2"
    },
    {
      "type": "MV",
      "instance": 9333,
      "name": "ClgDxStages",
      "description": "Cooling Dx actual stage",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Stage 1, 3=Stage 2"
    },
    {
      "type": "MV",
      "instance": 1708,
      "name": "CommTestEn",
      "description": "Enable Test",
      "units": "",
      "access": "W",
      "states": "1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 9493,
      "name": "SuWiChgSrc",
      "description": "Set source for summer/winter changeover",
      "units": "",
      "access": "W",
      "states": "1=Auto, 2=HMI, 3=BMS (BACnet)"
    },
    {
      "type": "MV",
      "instance": 12316,
      "name": "TimeSchedSt",
      "description": "Indicates time scheduler active mode",
      "units": "",
      "access": "R",
      "states": "1=On, 2=Off, 3=Ventilation, 4=Economy, 5=Boost"
    },
    {
      "type": "MV",
      "instance": 28279,
      "name": "ActFanStep",
      "description": "Indicates the active fan step",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Stage 1, 3=Stage 2, 4=Stage 3"
    },
    {
      "type": "MV",
      "instance": 28561,
      "name": "ActCtrlMode",
      "description": "Indicates mode for the regulation control",
      "units": "",
      "access": "R",
      "states": "1=Room, 2=Exhaust, 3=Supply"
    },
    {
      "type": "MV",
      "instance": 33544,
      "name": "OpModeTspCopyUnitPls",
      "description": "Copy Monday time schedule to all weekdays",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 59471,
      "name": "ElFilAlmType",
      "description": "Electrostatic filter alarm type",
      "units": "",
      "access": "W",
      "states": "1=Warning, 2=Fault"
    },
    {
      "type": "MV",
      "instance": 21786,
      "name": "SintraModeSwitch",
      "description": "Sintra mode",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On, 3=Boost"
    },
    {
      "type": "MV",
      "instance": 45073,
      "name": "SplyFan1On",
      "description": "Supply fan 1 On/Off status",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 46777,
      "name": "SplyFan2On",
      "description": "Supply fan 2 On/Off status",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 33641,
      "name": "RtrnFan1On",
      "description": "Return fan 1 On/Off status",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 51337,
      "name": "RtrnFan2On",
      "description": "Return fan 2 On/Off status",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 32789,
      "name": "UVlampOnOff",
      "description": "UV lamp On/Off state",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "PIV",
      "instance": 8565,
      "name": "SplyFan1AlmWord1",
      "description": "Supply fan 1 alarm word 1 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4374,
      "name": "SplyFan1AlmWord2",
      "description": "Supply fan 1 alarm word 2 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 61136,
      "name": "SplyFan2AlmWord1",
      "description": "Supply fan 2 alarm word 1 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 57011,
      "name": "SplyFan2AlmWord2",
      "description": "Supply fan 2 alarm word 2 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 49808,
      "name": "SplyFan3AlmWord1",
      "description": "Supply fan 3 alarm word 1 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 62195,
      "name": "SplyFan3AlmWord2",
      "description": "Supply fan 3 alarm word 2 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 25019,
      "name": "SplyFan4AlmWord1",
      "description": "Supply fan 4 alarm word 1 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 20952,
      "name": "SplyFan4AlmWord2",
      "description": "Supply fan 4 alarm word 2 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 9432,
      "name": "SplyFan5AlmWord1",
      "description": "Supply fan 5 alarm word 1 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 5307,
      "name": "SplyFan5AlmWord2",
      "description": "Supply fan 5 alarm word 2 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 60285,
      "name": "SplyFan6AlmWord1",
      "description": "Supply fan 6 alarm word 1 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 56094,
      "name": "SplyFan6AmWord2",
      "description": "Supply fan 6 alarm word 2 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 44574,
      "name": "SplyFan7AlmWord1",
      "description": "Supply fan 7 alarm word 1 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 40573,
      "name": "SplyFan7AlmWord2",
      "description": "Supply fan 7 alarm word 2 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 28492,
      "name": "SplyFan8AlmWord1",
      "description": "Supply fan 8 alarm word 1 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 24367,
      "name": "SplyFan8AlmWord2",
      "description": "Supply fan 8 alarm word 2 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 25606,
      "name": "RtrnFan1AlmWord1",
      "description": "Return fan 1 alarm word 1 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 21605,
      "name": "RtrnFan1AlmWord2",
      "description": "Return fan 1 alarm word 2 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 43939,
      "name": "RtrnFan2AlmWord1",
      "description": "Return fan 2 alarm word 1 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 39872,
      "name": "RtrnFan2AlmWord2",
      "description": "Return fan 2 alarm word 2 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 43505,
      "name": "RtrnFan3AlmWord1",
      "description": "Return fan 3 alarm word 1 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 39314,
      "name": "RtrnFan3AlmWord2",
      "description": "Return fan 3 alarm word 2 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 9416,
      "name": "RtrnFan4AlmWord1",
      "description": "Return fan 4 alarm word 1 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 5291,
      "name": "RtrnFan4AlmWord2",
      "description": "Return fan 4 alarm word 2 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 25003,
      "name": "RtrnFan5AlmWord1",
      "description": "Return fan 5 alarm word 1 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 20936,
      "name": "RtrnFan5AlmWord2",
      "description": "Return fan 5 alarm word 2 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 44558,
      "name": "RtrnFan6AlmWord1",
      "description": "Return fan 6 alarm word 1 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 40557,
      "name": "RtrnFan6AmWord2",
      "description": "Return fan 6 alarm word 2 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 60269,
      "name": "RtrnFan7AlmWord1",
      "description": "Return fan 7 alarm word 1 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": null,
      "name": "RtrnFan7AlmWord2",
      "description": "Return fan 7 alarm word 2 (bit-coded, guide table A) (guide repeats instance 56094)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 10815,
      "name": "RtrnFan8AlmWord1",
      "description": "Return fan 8 alarm word 1 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 6748,
      "name": "RtrnFan8AlmWord2",
      "description": "Return fan 8 alarm word 2 (bit-coded, guide table A)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 43306,
      "name": "MBRoomProbeAlm",
      "description": "Room probe alarm word (bit-coded, guide table C)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 12119,
      "name": "MBRoomProbe2Alm",
      "description": "Room probe 2 alarm word (bit-coded, guide table C)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 11298,
      "name": "MBRoomProbe3Alm",
      "description": "Room probe 3 alarm word (bit-coded, guide table C)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 9321,
      "name": "MBRoomProbe4Alm",
      "description": "Room probe 4 alarm word (bit-coded, guide table C)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 25133,
      "name": "HtgValveAlmWord",
      "description": "Heating valve alarm word (bit-coded, guide table B)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 54881,
      "name": "ClgValveAlmWord",
      "description": "Cooling valve alarm word (bit-coded, guide table B)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 26451,
      "name": "Clg2ValveAlmWord",
      "description": "Cooling 2 valve alarm word (bit-coded, guide table B)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 2759,
      "name": "ClgHtgValveAlmWord",
      "description": "Cooling/heating valve alarm word (bit-coded, guide table B)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 27145,
      "name": "PreHValveAlmWord",
      "description": "Pre heating valve alarm word (bit-coded, guide table B)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 48057,
      "name": "PostHValveAlmWord",
      "description": "Post heating valve alarm word (bit-coded, guide table B)",
      "units": "",
      "access": "R",
      "states": ""
    }
  ],
  "integration": {
    "summary": "Write the operating command to NetworkCtrlBMS, set summer/winter with SuWiNetworkChgover after setting SuWiChgSrc to BMS, and write the comfort cooling/heating setpoints. Read the operating mode and status, supply and controlled temperatures and the general alarm; use the alarm words for fan and valve diagnostics.",
    "minimum_points": [
      {
        "ref": "MV 26007",
        "name": "NetworkCtrlBMS",
        "why": "BMS mode: Auto/Off/On/Ventilation/Economy/Boost"
      },
      {
        "ref": "MV 28594",
        "name": "SuWiNetworkChgover",
        "why": "Summer/winter command (1 = Winter, 2 = Summer)"
      },
      {
        "ref": "MV 9493",
        "name": "SuWiChgSrc",
        "why": "Must be 3 = BMS for the summer/winter command"
      },
      {
        "ref": "AV 8970",
        "name": "TmpSpvCoSpvClg",
        "why": "Comfort cooling setpoint"
      },
      {
        "ref": "AV 22817",
        "name": "TmpSpvCoSpvHtg",
        "why": "Comfort heating setpoint"
      },
      {
        "ref": "MV 39130",
        "name": "AckAlmPls",
        "why": "Acknowledge all alarms (2 = On)"
      },
      {
        "ref": "MV 6080",
        "name": "ActOpMode",
        "why": "Operating mode (Off/On/Ventilation/Economy/Boost)"
      },
      {
        "ref": "AI 45150",
        "name": "SupplyTmp",
        "why": "Supply air temperature"
      },
      {
        "ref": "AV 52988",
        "name": "ActCtrlVal",
        "why": "Temperature being controlled"
      },
      {
        "ref": "BO 5714",
        "name": "AlmOutHigh",
        "why": "General alarm (1 = Alarm)"
      }
    ],
    "enable": "NetworkCtrlBMS (MV 26007, 1 = Auto, 2 = Off, 3 = On, 4 = Ventilation, 5 = Economy, 6 = Boost) is the BMS operating command; NetworkCtrl (MV 24562) is the on/off source used by a Daikin iTM. ActOpSta (MV 32321) reports 11 = BMS when the network is in control. Summer/winter changeover follows the BMS only when SuWiChgSrc (MV 9493) = 3 (BMS); then write SuWiNetworkChgover (MV 28594).",
    "heartbeat": "No BMS heartbeat is described. Fan setpoints SplyFanSpvP2PCommAlm / RtrnFanSpvP2PCommAlm (AV 59879/18352) apply only when the controllers' peer-to-peer link fails.",
    "remote_sensors": null,
    "setup": [
      "BACnet IP comes from a POL908 module and BACnet MS/TP from a POL904 module plugged onto the MicroTech controller.",
      "BACnet IP defaults: device instance 1, UDP port 47808, DHCP off; set Apply Changes = Yes after editing, which restarts the controller.",
      "BACnet MS/TP module defaults: MAC address 24, 38400 baud, Max Master 127, Max Info Frames 1; the device instance is derived from the production number and date code. Cycle power after changing the address.",
      "Object instances are fixed, non-sequential numbers (e.g. SupplyTmp = AI 45150); map by instance, not by position.",
      "EDE files are regenerated each time the BACnet server starts and can be downloaded by FTP from the POL908; re-export them after any configuration change."
    ],
    "gotchas": [
      "Objects only appear when the AHU configuration uses them (fans, coils, recovery, humidity, air quality).",
      "Engineering units of fan setpoints follow SplyEngUnit / ExhEngUnit (%, Pa or m3/h) and humidity units follow HumEngUnit.",
      "Multistate commands are 1-based (1 = Off, 2 = On); 0 is not a valid state.",
      "AckAlmPls (MV 39130) acknowledges every alarm in the controller at once.",
      "CommTestEn (MV 1708) enables a test mode; leave it at 1 = No.",
      "Damper signal AOs (64026, 59501, 50404, 40983, 11376, 50562) are marked writable; writing them can override the unit's own damper control."
    ]
  }
}
