{
  "manufacturer": "Daikin Applied",
  "manufacturer_slug": "daikin-applied",
  "model": "iCM chiller plant manager, option 184 (Daikin Applied Europe)",
  "model_slug": "icm-chiller-manager-bacnet",
  "aliases": [
    "iCM",
    "Option 184",
    "iCM option 184",
    "Intelligent Chiller Manager",
    "iCM Standard",
    "iCM Advanced",
    "iCM Expanded",
    "iPM",
    "iCT",
    "iSM",
    "D-EIGOC00110-21_03"
  ],
  "equipment_type": "Chiller plant manager (multi-chiller sequencer)",
  "applies_to": "Daikin Applied Europe chiller plants run by the iCM software (option 184) on the master MicroTech 4 chiller: a master plus up to seven slave chillers, with optional pump (iPM), cooling tower (iCT) and pump group (iSM) management.",
  "summary": "iCM is a software option on a MicroTech 4 chiller that makes it the master of a multi-chiller plant: it stages a master and up to seven slaves and tracks system load, demand limit and the standby unit. Version 5.00 also manages evaporator/condenser pumps (iPM), up to ten cooling towers (iCT) and iSM pump groups. BACnet IP or BACnet MS/TP comes from a POL908/POL904 module or the onboard software option on that controller. Most objects are read-only plant data per chiller; writable ones cover master enable, staging priorities, standby unit, pump and tower network setpoints and alarm resets.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 1,
  "access_inferred": false,
  "notes": [
    "The guide does not spell out \"iCM\"; Daikin's product pages call it the Intelligent Chiller Manager. It is the plant-manager software (option 184) running on the master chiller.",
    "SCMType (MV 1101) shows the plant type: Master/Slave, iCM Standard or iCM Advanced. Slave, energy, heat recovery, free-cooling, pump, tower, defrost and iSM objects only apply when configured.",
    "Each chiller's own unit objects (enable, setpoints, alarms) are on its own controller; this list is the plant-level view.",
    "The guide prints multistate objects as MSV; they are listed here as MV. Rows printed \"as <other object>\" are given that object's state texts or units.",
    "Revision 11/2023 matches iCM software 5.00 (adds iCT cooling towers, system heat recovery, free cooling, defrost, iSM and iCM Expanded).",
    "Units \"°Dc\" in the guide are shown as dK; counters and ranges are shown without units."
  ],
  "source": {
    "title": "BAS Integration guide - BACnet protocol (iCM, Option 184)",
    "doc_number": "D-EIGOC00110-21_03EN",
    "revision_date": "2023-11",
    "url": "https://my.daikin.eu/content/dam/document-library/installation-manuals/iCM_BAS%20Integration%20Guid%20BACNet_D-EIGOC00110-21_English.pdf"
  },
  "points": [
    {
      "type": "MV",
      "instance": 1100,
      "name": "SysOpSta",
      "description": "System Operating State",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run"
    },
    {
      "type": "MV",
      "instance": 1101,
      "name": "SCMType",
      "description": "SCM type",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Mst/Slv, 2=iCM_Std, 3=iCM_Adv"
    },
    {
      "type": "MV",
      "instance": 1102,
      "name": "ConfigType",
      "description": "Configuration type",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Undef, 2=OnlyC/O, 3=OnlyH/P, 4=C/O_H/P, 5=Only4P, 6=4P_C/O"
    },
    {
      "type": "AI",
      "instance": 1103,
      "name": "CommonLWT",
      "description": "System Cooling leaving water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1104,
      "name": "HeatLWT",
      "description": "System heating leaving water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1105,
      "name": "AvgEEWT",
      "description": "System avg evaporator entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1106,
      "name": "AvgCEWT",
      "description": "System avg condenser entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 151,
      "name": "SysCtrlTmp",
      "description": "System controlled temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 252,
      "name": "SysCtrlHeat",
      "description": "System controlled heat temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1107,
      "name": "SysActSp",
      "description": "System actual setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1108,
      "name": "SysHeatSp",
      "description": "System heat setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1109,
      "name": "NextChillerOn",
      "description": "Next chiller on",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Master, 3=Slave 1, 4=Slave 2, 5=Slave 3, 6=Slave 4, 7=Slave 5, 8=Slave 6, 9=Slave 7"
    },
    {
      "type": "MV",
      "instance": 1110,
      "name": "NextChillerOff",
      "description": "Next chiller off",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Master, 3=Slave 1, 4=Slave 2, 5=Slave 3, 6=Slave 4, 7=Slave 5, 8=Slave 6, 9=Slave 7"
    },
    {
      "type": "MV",
      "instance": 1111,
      "name": "StandbyChillerVal",
      "description": "Standby chiller Value",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Master, 3=Slave 1, 4=Slave 2, 5=Slave 3, 6=Slave 4, 7=Slave 5, 8=Slave 6, 9=Slave 7"
    },
    {
      "type": "AV",
      "instance": 1112,
      "name": "SystemLoad",
      "description": "System load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1113,
      "name": "CoolingLoad",
      "description": "Cooling load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1114,
      "name": "HeatingLoad",
      "description": "Heating load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1115,
      "name": "SysDemandLimit",
      "description": "System Demand Limit Value",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1116,
      "name": "SysDemandLimitOpSta",
      "description": "System Demand Limit Operating State",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 1117,
      "name": "EnergyMonConfigured",
      "description": "Energy monitoring configured",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=N/Cfgd, 2=Cfgd"
    },
    {
      "type": "MV",
      "instance": 1118,
      "name": "HeatRecConfigured",
      "description": "Heat recovery configured",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=N/Cfgd, 2=Cfgd"
    },
    {
      "type": "MV",
      "instance": 1119,
      "name": "MasterData'ActMode",
      "description": "Master - Actual mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Cool, 2=Ice, 3=Heat, 4=Test, 5=Multi"
    },
    {
      "type": "MV",
      "instance": 1120,
      "name": "MasterData'CurrentModeC1",
      "description": "Master - Circuit #1 Current mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "AV",
      "instance": 1121,
      "name": "MasterData'LoadC1",
      "description": "Master - Circuit #1 Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1122,
      "name": "MasterData'StartsC1",
      "description": "Master - Circuit #1 No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1123,
      "name": "MasterData'RunHoursC1",
      "description": "Master - Circuit #1 Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1124,
      "name": "MasterData'CurrentModeC2",
      "description": "Master - Circuit #2 Current mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "AV",
      "instance": 1125,
      "name": "MasterData'LoadC2",
      "description": "Master - Circuit #2 Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1126,
      "name": "MasterData'StartsC2",
      "description": "Master - Circuit #2 No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1127,
      "name": "MasterData'RunHoursC2",
      "description": "Master - Circuit #2 Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1128,
      "name": "MasterData'CEWT",
      "description": "Master - Condenser entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1129,
      "name": "MasterData'CLWT",
      "description": "Master - Condenser leaving water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1130,
      "name": "MasterData'EEWT",
      "description": "Master - Evaporator entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1131,
      "name": "MasterData'ELWT",
      "description": "Master - Evaporator leaving water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1132,
      "name": "MasterData'Load",
      "description": "Master - Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1133,
      "name": "MasterData'Starts",
      "description": "Master - No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1134,
      "name": "MasterData'RunHours",
      "description": "Master - Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1135,
      "name": "MasterData'StandAlone",
      "description": "Master - Standalone",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 1136,
      "name": "MasterData'State",
      "description": "Master - State",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Run, 3=Alarm, 4=ComErr, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "MV",
      "instance": 1137,
      "name": "SlaveData1'ActMode",
      "description": "Slave #1 - Actual mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Cool, 2=Ice, 3=Heat, 4=Test, 5=Multi"
    },
    {
      "type": "MV",
      "instance": 1138,
      "name": "SlaveData1'CurrentModeC1",
      "description": "Slave #1 - Circuit #1 Current mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "AV",
      "instance": 1139,
      "name": "SlaveData1'LoadC1",
      "description": "Slave #1 - Circuit #1 Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1140,
      "name": "SlaveData1'StartsC1",
      "description": "Slave #1 - Circuit #1 No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1141,
      "name": "SlaveData1'RunHoursC1",
      "description": "Slave #1 - Circuit #1 Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1142,
      "name": "SlaveData1'CurrentModeC2",
      "description": "Slave #1 - Circuit #2 Current mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "AV",
      "instance": 1143,
      "name": "SlaveData1'LoadC2",
      "description": "Slave #1 - Circuit #2 Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1144,
      "name": "SlaveData1'StartsC2",
      "description": "Slave #1 - Circuit #2 No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1145,
      "name": "SlaveData1'RunHoursC2",
      "description": "Slave #1 - Circuit #2 Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1146,
      "name": "SlaveData1'CEWT",
      "description": "Slave #1 - Condenser entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1147,
      "name": "SlaveData1'CLWT",
      "description": "Slave #1 - Condenser leaving water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1148,
      "name": "SlaveData1'EEWT",
      "description": "Slave #1 - Evaporator entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1149,
      "name": "SlaveData1'ELWT",
      "description": "Slave #1 - Evaporator leaving water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1150,
      "name": "SlaveData1'Load",
      "description": "Slave #1 - Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1151,
      "name": "SlaveData1'Starts",
      "description": "Slave #1 - No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1152,
      "name": "SlaveData1'RunHours",
      "description": "Slave #1 - Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1153,
      "name": "SlaveData1'StandAlone",
      "description": "Slave #1 - Standalone",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 1154,
      "name": "S1State",
      "description": "Slave #1 - State",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Run, 3=Alarm, 4=ComErr, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "MV",
      "instance": 1155,
      "name": "SlaveData2'ActMode",
      "description": "Slave #2 - Actual mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Cool, 2=Ice, 3=Heat, 4=Test, 5=Multi"
    },
    {
      "type": "MV",
      "instance": 1156,
      "name": "SlaveData2'CurrentModeC1",
      "description": "Slave #2 - Circuit #1 Current mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "AV",
      "instance": 1157,
      "name": "SlaveData2'LoadC1",
      "description": "Slave #2 - Circuit #1 Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1158,
      "name": "SlaveData2'StartsC1",
      "description": "Slave #2 - Circuit #1 No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1159,
      "name": "SlaveData2'RunHoursC1",
      "description": "Slave #2 - Circuit #1 Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1160,
      "name": "SlaveData2'CurrentModeC2",
      "description": "Slave #2 - Circuit #2 Current mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "AV",
      "instance": 1161,
      "name": "SlaveData2'LoadC2",
      "description": "Slave #2 - Circuit #2 Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1162,
      "name": "SlaveData2'StartsC2",
      "description": "Slave #2 - Circuit #2 No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1163,
      "name": "SlaveData2'RunHoursC2",
      "description": "Slave #2 - Circuit #2 Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1164,
      "name": "SlaveData2'CEWT",
      "description": "Slave #2 - Condenser entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1165,
      "name": "SlaveData2'CLWT",
      "description": "Slave #2 - Condenser leaving water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1166,
      "name": "SlaveData2'EEWT",
      "description": "Slave #2 - Evaporator entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1167,
      "name": "SlaveData2'ELWT",
      "description": "Slave #2 - Evaporator leaving water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1168,
      "name": "SlaveData2'Load",
      "description": "Slave #2 - Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1169,
      "name": "SlaveData2'Starts",
      "description": "Slave #2 - No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1170,
      "name": "SlaveData2'RunHours",
      "description": "Slave #2 - Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1171,
      "name": "SlaveData2'StandAlone",
      "description": "Slave #2 - Standalone",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 1172,
      "name": "S2State",
      "description": "Slave #2 - State",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Run, 3=Alarm, 4=ComErr, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "MV",
      "instance": 1173,
      "name": "SlaveData3'ActMode",
      "description": "Slave #3 - Actual mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Cool, 2=Ice, 3=Heat, 4=Test, 5=Multi"
    },
    {
      "type": "MV",
      "instance": 1174,
      "name": "SlaveData3'CurrentModeC1",
      "description": "Slave #3 - Circuit #1 Current mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "AV",
      "instance": 1175,
      "name": "SlaveData3'LoadC1",
      "description": "Slave #3 - Circuit #1 Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1176,
      "name": "SlaveData3'StartsC1",
      "description": "Slave #3 - Circuit #1 No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1177,
      "name": "SlaveData3'RunHoursC1",
      "description": "Slave #3 - Circuit #1 Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1178,
      "name": "SlaveData3'CurrentModeC2",
      "description": "Slave #3 - Circuit #2 Current mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "AV",
      "instance": 1179,
      "name": "SlaveData3'LoadC2",
      "description": "Slave #3 - Circuit #2 Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1180,
      "name": "SlaveData3'StartsC2",
      "description": "Slave #3 - Circuit #2 No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1181,
      "name": "SlaveData3'RunHoursC2",
      "description": "Slave #3 - Circuit #2 Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1182,
      "name": "SlaveData3'CEWT",
      "description": "Slave #3 - Condenser entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1183,
      "name": "SlaveData3'CLWT",
      "description": "Slave #3 - Condenser leaving water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1184,
      "name": "SlaveData3'EEWT",
      "description": "Slave #3 - Evaporator entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1185,
      "name": "SlaveData3'ELWT",
      "description": "Slave #3 - Evaporator leaving water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1186,
      "name": "SlaveData3'Load",
      "description": "Slave #3 - Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1187,
      "name": "SlaveData3'Starts",
      "description": "Slave #3 - No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1188,
      "name": "SlaveData3'RunHours",
      "description": "Slave #3 - Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1189,
      "name": "SlaveData3'StandAlone",
      "description": "Slave #3 - Standalone",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 1190,
      "name": "S3State",
      "description": "Slave #3 - State",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Run, 3=Alarm, 4=ComErr, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "MV",
      "instance": 1191,
      "name": "SlaveData4'ActMode",
      "description": "Slave #4 - Actual mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Cool, 2=Ice, 3=Heat, 4=Test, 5=Multi"
    },
    {
      "type": "MV",
      "instance": 1192,
      "name": "SlaveData4'CurrentModeC1",
      "description": "Slave #4 - Circuit #1 Current mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "AV",
      "instance": 1193,
      "name": "SlaveData4'LoadC1",
      "description": "Slave #4 - Circuit #1 Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1194,
      "name": "SlaveData4'StartsC1",
      "description": "Slave #4 - Circuit #1 No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1195,
      "name": "SlaveData4'RunHoursC1",
      "description": "Slave #4 - Circuit #1 Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1196,
      "name": "SlaveData4'CurrentModeC2",
      "description": "Slave #4 - Circuit #2 Current mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "AV",
      "instance": 1197,
      "name": "SlaveData4'LoadC2",
      "description": "Slave #4 - Circuit #2 Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1198,
      "name": "SlaveData4'StartsC2",
      "description": "Slave #4 - Circuit #2 No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1199,
      "name": "SlaveData4'RunHoursC2",
      "description": "Slave #4 - Circuit #2 Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1200,
      "name": "SlaveData4'CEWT",
      "description": "Slave #4 - Condenser entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1201,
      "name": "SlaveData4'CLWT",
      "description": "Slave #4 - Condenser leaving water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1202,
      "name": "SlaveData4'EEWT",
      "description": "Slave #4 - Evaporator entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1203,
      "name": "SlaveData4'ELWT",
      "description": "Slave #4 - Evaporator leaving water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1204,
      "name": "SlaveData4'Load",
      "description": "Slave #4 - Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1205,
      "name": "SlaveData4'Starts",
      "description": "Slave #4 - No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1206,
      "name": "SlaveData4'RunHours",
      "description": "Slave #4 - Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1207,
      "name": "SlaveData4'StandAlone",
      "description": "Slave #4 - Standalone",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 1208,
      "name": "S4State",
      "description": "Slave #4 - State",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Run, 3=Alarm, 4=ComErr, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "MV",
      "instance": 1209,
      "name": "SlaveData5'ActMode",
      "description": "Slave #5 - Actual mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Cool, 2=Ice, 3=Heat, 4=Test, 5=Multi"
    },
    {
      "type": "MV",
      "instance": 1210,
      "name": "SlaveData5'CurrentModeC1",
      "description": "Slave #5 - Circuit #1 Current mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "AV",
      "instance": 1211,
      "name": "SlaveData5'LoadC1",
      "description": "Slave #5 - Circuit #1 Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1212,
      "name": "SlaveData5'StartsC1",
      "description": "Slave #5 - Circuit #1 No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1213,
      "name": "SlaveData5'RunHoursC1",
      "description": "Slave #5 - Circuit #1 Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1214,
      "name": "SlaveData5'CurrentModeC2",
      "description": "Slave #5 - Circuit #2 Current mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "AV",
      "instance": 1215,
      "name": "SlaveData5'LoadC2",
      "description": "Slave #5 - Circuit #2 Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1216,
      "name": "SlaveData5'StartsC2",
      "description": "Slave #5 - Circuit #2 No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1217,
      "name": "SlaveData5'RunHoursC2",
      "description": "Slave #5 - Circuit #2 Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1218,
      "name": "SlaveData5'CEWT",
      "description": "Slave #5 - Condenser entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1219,
      "name": "SlaveData5'CLWT",
      "description": "Slave #5 - Condenser leaving water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1220,
      "name": "SlaveData5'EEWT",
      "description": "Slave #5 - Evaporator entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1221,
      "name": "SlaveData5'ELWT",
      "description": "Slave #5 - Evaporator leaving water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1222,
      "name": "SlaveData5'Load",
      "description": "Slave #5 - Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1223,
      "name": "SlaveData5'Starts",
      "description": "Slave #5 - No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1224,
      "name": "SlaveData5'RunHours",
      "description": "Slave #5 - Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1225,
      "name": "SlaveData5'StandAlone",
      "description": "Slave #5 - Standalone",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 1226,
      "name": "S5State",
      "description": "Slave #5 - State",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Run, 3=Alarm, 4=ComErr, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "MV",
      "instance": 1227,
      "name": "SlaveData6'ActMode",
      "description": "Slave #6 - Actual mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Cool, 2=Ice, 3=Heat, 4=Test, 5=Multi"
    },
    {
      "type": "MV",
      "instance": 1228,
      "name": "SlaveData6'CurrentModeC1",
      "description": "Slave #6 - Circuit #1 Current mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "AV",
      "instance": 1229,
      "name": "SlaveData6'LoadC1",
      "description": "Slave #6 - Circuit #1 Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1230,
      "name": "SlaveData6'StartsC1",
      "description": "Slave #6 - Circuit #1 No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1231,
      "name": "SlaveData6'RunHoursC1",
      "description": "Slave #6 - Circuit #1 Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1232,
      "name": "SlaveData6'CurrentModeC2",
      "description": "Slave #6 - Circuit #2 Current mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "AV",
      "instance": 1233,
      "name": "SlaveData6'LoadC2",
      "description": "Slave #6 - Circuit #2 Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1234,
      "name": "SlaveData6'StartsC2",
      "description": "Slave #6 - Circuit #2 No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1235,
      "name": "SlaveData6'RunHoursC2",
      "description": "Slave #6 - Circuit #2 Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1236,
      "name": "SlaveData6'CEWT",
      "description": "Slave #6 - Condenser entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1237,
      "name": "SlaveData6'CLWT",
      "description": "Slave #6 - Condenser leaving water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1238,
      "name": "SlaveData6'EEWT",
      "description": "Slave #6 - Evaporator entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1239,
      "name": "SlaveData6'ELWT",
      "description": "Slave #6 - Evaporator leaving water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1240,
      "name": "SlaveData6'Load",
      "description": "Slave #6 - Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1241,
      "name": "SlaveData6'Starts",
      "description": "Slave #6 - No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1242,
      "name": "SlaveData6'RunHours",
      "description": "Slave #6 - Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1243,
      "name": "SlaveData6'StandAlone",
      "description": "Slave #6 - Standalone",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 1244,
      "name": "S6State",
      "description": "Slave #6 - State",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Run, 3=Alarm, 4=ComErr, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "MV",
      "instance": 1245,
      "name": "SlaveData7'ActMode",
      "description": "Slave #7 - Actual mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Cool, 2=Ice, 3=Heat, 4=Test, 5=Multi"
    },
    {
      "type": "MV",
      "instance": 1246,
      "name": "SlaveData7'CurrentModeC1",
      "description": "Slave #7 - Circuit #1 Current mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "AV",
      "instance": 1247,
      "name": "SlaveData7'LoadC1",
      "description": "Slave #7 - Circuit #1 Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1248,
      "name": "SlaveData7'StartsC1",
      "description": "Slave #7 - Circuit #1 No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1249,
      "name": "SlaveData7'RunHoursC1",
      "description": "Slave #7 - Circuit #1 Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1250,
      "name": "SlaveData7'CurrentModeC2",
      "description": "Slave #7 - Circuit #2 Current mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Water, 3=Cool, 4=Heat, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "AV",
      "instance": 1251,
      "name": "SlaveData7'LoadC2",
      "description": "Slave #7 - Circuit #2 Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1252,
      "name": "SlaveData7'StartsC2",
      "description": "Slave #7 - Circuit #2 No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1253,
      "name": "SlaveData7'RunHoursC2",
      "description": "Slave #7 - Circuit #2 Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1254,
      "name": "SlaveData7'CEWT",
      "description": "Slave #7 - Condenser entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1255,
      "name": "SlaveData7'CLWT",
      "description": "Slave #7 - Condenser leaving water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1256,
      "name": "SlaveData7'EEWT",
      "description": "Slave #7 - Evaporator entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1257,
      "name": "SlaveData7'ELWT",
      "description": "Slave #7 - Evaporator leaving water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1258,
      "name": "SlaveData7'Load",
      "description": "Slave #7 - Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1259,
      "name": "SlaveData7'Starts",
      "description": "Slave #7 - No. starts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1260,
      "name": "SlaveData7'RunHours",
      "description": "Slave #7 - Run hours",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1261,
      "name": "SlaveData7'StandAlone",
      "description": "Slave #7 - Standalone",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 1262,
      "name": "S7State",
      "description": "Slave #7 - State",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Run, 3=Alarm, 4=ComErr, 5=N/Avail, 6=N/Cfgd"
    },
    {
      "type": "AV",
      "instance": 1263,
      "name": "SysPoweEl",
      "description": "System electrical power",
      "units": "MW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1264,
      "name": "SysPowerTherm",
      "description": "System thermal power",
      "units": "MW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1265,
      "name": "SysCOP",
      "description": "System COP",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1266,
      "name": "MasterData'EnergyMonCfgd",
      "description": "Master - Energy monitoring configured",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=N/Cfgd, 2=Cfgd"
    },
    {
      "type": "AV",
      "instance": 1267,
      "name": "MasterData'PowerTherm",
      "description": "Master - Thermal power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1268,
      "name": "MasterData'PowerEl",
      "description": "Master - Electrical power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1270,
      "name": "SlaveData1'PowerTherm",
      "description": "Slave #1 - Thermal power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1271,
      "name": "SlaveData1'PowerEl",
      "description": "Slave #1 - Electrical power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1273,
      "name": "SlaveData2'PowerTherm",
      "description": "Slave #2 - Thermal power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1274,
      "name": "SlaveData2'PowerEl",
      "description": "Slave #2 - Electrical power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1276,
      "name": "SlaveData3'PowerTherm",
      "description": "Slave #3 - Thermal power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1277,
      "name": "SlaveData3'PowerEl",
      "description": "Slave #3 - Electrical power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1279,
      "name": "SlaveData4'PowerTherm",
      "description": "Slave #4 - Thermal power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1280,
      "name": "SlaveData4'PowerEl",
      "description": "Slave #4 - Electrical power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1282,
      "name": "SlaveData5'PowerTherm",
      "description": "Slave #5 - Thermal power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1283,
      "name": "SlaveData5'PowerEl",
      "description": "Slave #5 - Electrical power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1285,
      "name": "SlaveData6'PowerTherm",
      "description": "Slave #6 - Thermal power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1286,
      "name": "SlaveData6'PowerEl",
      "description": "Slave #6 - Electrical power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1288,
      "name": "SlaveData7'PowerTherm",
      "description": "Slave #7 - Thermal power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1289,
      "name": "SlaveData7'PowerEl",
      "description": "Slave #7 - Electrical power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1290,
      "name": "SysHeatRecOpSta",
      "description": "System Heat recovery operating state",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run"
    },
    {
      "type": "AV",
      "instance": 1291,
      "name": "AvgHeatRecEWT",
      "description": "Average Heat Recovery Entering Water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1292,
      "name": "MasterData'HeatRecCfgd",
      "description": "Master - Heat recovery configured",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=N/Cfgd, 2=Cfgd"
    },
    {
      "type": "MV",
      "instance": 1293,
      "name": "MasterData'HeatRecRun",
      "description": "Master - Heat recovery state",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run"
    },
    {
      "type": "AV",
      "instance": 1294,
      "name": "MasterData'HeatRecEWT",
      "description": "Master - Heat recovery entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1295,
      "name": "SlaveData1'HeatRecRun",
      "description": "Slave #1 - Heat recovery state",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run"
    },
    {
      "type": "AV",
      "instance": 1296,
      "name": "SlaveData1'HeatRecEWT",
      "description": "Slave #1 - Heat recovery entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1297,
      "name": "SlaveData2'HeatRecRun",
      "description": "Slave #2 - Heat recovery state",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run"
    },
    {
      "type": "AV",
      "instance": 1298,
      "name": "SlaveData2'HeatRecEWT",
      "description": "Slave #2 - Heat recovery entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1299,
      "name": "SlaveData3'HeatRecRun",
      "description": "Slave #3 - Heat recovery state",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run"
    },
    {
      "type": "AV",
      "instance": 1300,
      "name": "SlaveData3'HeatRecEWT",
      "description": "Slave #3 - Heat recovery entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1301,
      "name": "SlaveData4'HeatRecRun",
      "description": "Slave #4 - Heat recovery state",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run"
    },
    {
      "type": "AV",
      "instance": 1302,
      "name": "SlaveData4'HeatRecEWT",
      "description": "Slave #4 - Heat recovery entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1303,
      "name": "SlaveData5'HeatRecRun",
      "description": "Slave #5 - Heat recovery state",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run"
    },
    {
      "type": "AV",
      "instance": 1304,
      "name": "SlaveData5'HeatRecEWT",
      "description": "Slave #5 - Heat recovery entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1305,
      "name": "SlaveData6'HeatRecRun",
      "description": "Slave #6 - Heat recovery state",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run"
    },
    {
      "type": "AV",
      "instance": 1306,
      "name": "SlaveData6'HeatRecEWT",
      "description": "Slave #6 - Heat recovery entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1307,
      "name": "SlaveData7'HeatRecRun",
      "description": "Slave #7 - Heat recovery state",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run"
    },
    {
      "type": "AV",
      "instance": 1308,
      "name": "SlaveData7'HeatRecEWT",
      "description": "Slave #7 - Heat recovery entering water temp.",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1309,
      "name": "SysFreeClgSta",
      "description": "Freecooling Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off:Switch, 2=WaitOAT, 3=Run, 4=Off:Alarm"
    },
    {
      "type": "AV",
      "instance": 1310,
      "name": "SysOAT",
      "description": "System Outside Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1311,
      "name": "MasterData'FreeClgCfgd",
      "description": "Master - Freecooling configured",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=N/Cfgd, 2=Cfgd"
    },
    {
      "type": "MV",
      "instance": 1312,
      "name": "MasterData'FreeClgAvail",
      "description": "Master - Freecooling available",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=N/Avail, 2=Avail"
    },
    {
      "type": "MV",
      "instance": 1313,
      "name": "MasterData'FreeClgMode",
      "description": "Master - Freecooling Mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Mech_All, 2=Start_FC, 3=Mech+FC, 4=FC_All"
    },
    {
      "type": "MV",
      "instance": 1314,
      "name": "SlaveData1'FreeClgMode",
      "description": "Slave #1 - Freecooling Mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Mech_All, 2=Start_FC, 3=Mech+FC, 4=FC_All"
    },
    {
      "type": "MV",
      "instance": 1315,
      "name": "SlaveData2'FreeClgMode",
      "description": "Slave #2 - Freecooling Mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Mech_All, 2=Start_FC, 3=Mech+FC, 4=FC_All"
    },
    {
      "type": "MV",
      "instance": 1316,
      "name": "SlaveData3'FreeClgMode",
      "description": "Slave #3 - Freecooling Mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Mech_All, 2=Start_FC, 3=Mech+FC, 4=FC_All"
    },
    {
      "type": "MV",
      "instance": 1317,
      "name": "SlaveData4'FreeClgMode",
      "description": "Slave #4 - Freecooling Mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Mech_All, 2=Start_FC, 3=Mech+FC, 4=FC_All"
    },
    {
      "type": "MV",
      "instance": 1318,
      "name": "SlaveData5'FreeClgMode",
      "description": "Slave #5 - Freecooling Mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Mech_All, 2=Start_FC, 3=Mech+FC, 4=FC_All"
    },
    {
      "type": "MV",
      "instance": 1319,
      "name": "SlaveData6'FreeClgMode",
      "description": "Slave #6 - Freecooling Mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Mech_All, 2=Start_FC, 3=Mech+FC, 4=FC_All"
    },
    {
      "type": "MV",
      "instance": 1320,
      "name": "SlaveData7'FreeClgMode",
      "description": "Slave #7 - Freecooling Mode",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Mech_All, 2=Start_FC, 3=Mech+FC, 4=FC_All"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "StandaloneSp",
      "description": "Standalone Mode Setpoint",
      "units": "",
      "access": "W",
      "states": "0=NULL, 1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 1324,
      "name": "MasterEnablingSp",
      "description": "Master enabling",
      "units": "",
      "access": "W",
      "states": "0=NULL, 1=Disable, 2=Enable"
    },
    {
      "type": "MV",
      "instance": 1325,
      "name": "Master'Priority",
      "description": "Master - Priority (Cooling mode) (1-8)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1326,
      "name": "Master'PrioHeat",
      "description": "Master - Priority (Heating mode) (1-8)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1327,
      "name": "Slave1'Priority",
      "description": "Slave #1 - Priority (Cooling mode) (1-8)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1328,
      "name": "Slave1'PrioHeat",
      "description": "Slave #1 - Priority (Heating mode) (1-8)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1329,
      "name": "Slave2'Priority",
      "description": "Slave #2 - Priority (Cooling mode) (1-8)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1330,
      "name": "Slave2'PrioHeat",
      "description": "Slave #2 - Priority (Heating mode) (1-8)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1331,
      "name": "Slave3'Priority",
      "description": "Slave #3 - Priority (Cooling mode) (1-8)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1332,
      "name": "Slave3'PrioHeat",
      "description": "Slave #3 - Priority (Heating mode) (1-8)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1333,
      "name": "Slave4'Priority",
      "description": "Slave #4 - Priority (Cooling mode) (1-8)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1334,
      "name": "Slave4'PrioHeat",
      "description": "Slave #4 - Priority (Heating mode) (1-8)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1335,
      "name": "Slave5'Priority",
      "description": "Slave #5 - Priority (Cooling mode) (1-8)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1336,
      "name": "Slave5'PrioHeat",
      "description": "Slave #5 - Priority (Heating mode) (1-8)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1337,
      "name": "Slave6'Priority",
      "description": "Slave #6 - Priority (Cooling mode) (1-8)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1338,
      "name": "Slave6'PrioHeat",
      "description": "Slave #6 - Priority (Heating mode) (1-8)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1339,
      "name": "Slave7'Priority",
      "description": "Slave #7 - Priority (Cooling mode) (1-8)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1340,
      "name": "Slave7'PrioHeat",
      "description": "Slave #7 - Priority (Heating mode) (1-8)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 51,
      "name": "StandbyChillerSp",
      "description": "Standby Unit Setpoint",
      "units": "",
      "access": "W",
      "states": "0=NULL, 1=No, 2=Auto, 3=Master, 4=Slave 1, 5=Slave 2, 6=Slave 3, 7=Slave 4, 8=Slave 5, 9=Slave 6, 10=Slave 7"
    },
    {
      "type": "MV",
      "instance": 1341,
      "name": "StandbyTmpComp",
      "description": "Standby temp compensation",
      "units": "",
      "access": "W",
      "states": "0=NULL, 1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 1342,
      "name": "MstUnitType",
      "description": "Master - Unit type",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Undef, 2=AC C/O Screw, 3=AC H/P Screw, 4=Polyfun Screw, 5=Undef, 6=WC C/O Screw, 7=WC H/P Screw, 8=AC C/O Scroll, 9=AC H/P Scroll, 10=Polyfun Scroll, 11=Undef, 12=Undef, 13=WC C/O Scroll, 14=WC H/P Scroll, 15=WC C/O Centrif, 16=WC H/P Centrif"
    },
    {
      "type": "MV",
      "instance": 1343,
      "name": "S1UnitType",
      "description": "Slave #1 - Unit type",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Undef, 2=AC C/O Screw, 3=AC H/P Screw, 4=Polyfun Screw, 5=Undef, 6=WC C/O Screw, 7=WC H/P Screw, 8=AC C/O Scroll, 9=AC H/P Scroll, 10=Polyfun Scroll, 11=Undef, 12=Undef, 13=WC C/O Scroll, 14=WC H/P Scroll, 15=WC C/O Centrif, 16=WC H/P Centrif"
    },
    {
      "type": "MV",
      "instance": 1344,
      "name": "S2UnitType",
      "description": "Slave #2 - Unit type",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Undef, 2=AC C/O Screw, 3=AC H/P Screw, 4=Polyfun Screw, 5=Undef, 6=WC C/O Screw, 7=WC H/P Screw, 8=AC C/O Scroll, 9=AC H/P Scroll, 10=Polyfun Scroll, 11=Undef, 12=Undef, 13=WC C/O Scroll, 14=WC H/P Scroll, 15=WC C/O Centrif, 16=WC H/P Centrif"
    },
    {
      "type": "MV",
      "instance": 1345,
      "name": "S3UnitType",
      "description": "Slave #3 - Unit type",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Undef, 2=AC C/O Screw, 3=AC H/P Screw, 4=Polyfun Screw, 5=Undef, 6=WC C/O Screw, 7=WC H/P Screw, 8=AC C/O Scroll, 9=AC H/P Scroll, 10=Polyfun Scroll, 11=Undef, 12=Undef, 13=WC C/O Scroll, 14=WC H/P Scroll, 15=WC C/O Centrif, 16=WC H/P Centrif"
    },
    {
      "type": "MV",
      "instance": 1346,
      "name": "S4UnitType",
      "description": "Slave #4 - Unit type",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Undef, 2=AC C/O Screw, 3=AC H/P Screw, 4=Polyfun Screw, 5=Undef, 6=WC C/O Screw, 7=WC H/P Screw, 8=AC C/O Scroll, 9=AC H/P Scroll, 10=Polyfun Scroll, 11=Undef, 12=Undef, 13=WC C/O Scroll, 14=WC H/P Scroll, 15=WC C/O Centrif, 16=WC H/P Centrif"
    },
    {
      "type": "MV",
      "instance": 1347,
      "name": "S5UnitType",
      "description": "Slave #5 - Unit type",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Undef, 2=AC C/O Screw, 3=AC H/P Screw, 4=Polyfun Screw, 5=Undef, 6=WC C/O Screw, 7=WC H/P Screw, 8=AC C/O Scroll, 9=AC H/P Scroll, 10=Polyfun Scroll, 11=Undef, 12=Undef, 13=WC C/O Scroll, 14=WC H/P Scroll, 15=WC C/O Centrif, 16=WC H/P Centrif"
    },
    {
      "type": "MV",
      "instance": 1348,
      "name": "S6UnitType",
      "description": "Slave #6 - Unit type",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Undef, 2=AC C/O Screw, 3=AC H/P Screw, 4=Polyfun Screw, 5=Undef, 6=WC C/O Screw, 7=WC H/P Screw, 8=AC C/O Scroll, 9=AC H/P Scroll, 10=Polyfun Scroll, 11=Undef, 12=Undef, 13=WC C/O Scroll, 14=WC H/P Scroll, 15=WC C/O Centrif, 16=WC H/P Centrif"
    },
    {
      "type": "MV",
      "instance": 1349,
      "name": "S7UnitType",
      "description": "Slave #7 - Unit type",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Undef, 2=AC C/O Screw, 3=AC H/P Screw, 4=Polyfun Screw, 5=Undef, 6=WC C/O Screw, 7=WC H/P Screw, 8=AC C/O Scroll, 9=AC H/P Scroll, 10=Polyfun Scroll, 11=Undef, 12=Undef, 13=WC C/O Scroll, 14=WC H/P Scroll, 15=WC C/O Centrif, 16=WC H/P Centrif"
    },
    {
      "type": "AV",
      "instance": 1350,
      "name": "EvapPM'ApplVers",
      "description": "Evap PM - Application Version",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1351,
      "name": "EvapPM'NrPumpsCfgd",
      "description": "Evap PM - Number of Pump (1-10)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1352,
      "name": "EvapPM'Status",
      "description": "Evap PM - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off:Auto, 2=On:Auto, 3=Off:Local, 4=Off:SensAlarm, 5=On:SensAlarm, 6=Off:CommErr, 7=On:CommErr, 8=Configuration, 9=Off:ConfigAlarm"
    },
    {
      "type": "MV",
      "instance": 1353,
      "name": "EvapPM'OpSta",
      "description": "Evap PM - Operating state",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run"
    },
    {
      "type": "MV",
      "instance": 1354,
      "name": "EvapPM'GenAlm",
      "description": "Evap PM - General Alarm",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Active"
    },
    {
      "type": "MV",
      "instance": 1355,
      "name": "EvapPM'StatusP1",
      "description": "Evap Pump #1 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg"
    },
    {
      "type": "MV",
      "instance": 1356,
      "name": "EvapPM'StatusP2",
      "description": "Evap Pump #2 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg"
    },
    {
      "type": "MV",
      "instance": 1357,
      "name": "EvapPM'StatusP3",
      "description": "Evap Pump #3 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg"
    },
    {
      "type": "MV",
      "instance": 1358,
      "name": "EvapPM'StatusP4",
      "description": "Evap Pump #4 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg"
    },
    {
      "type": "MV",
      "instance": 1359,
      "name": "EvapPM'StatusP5",
      "description": "Evap Pump #5 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg"
    },
    {
      "type": "MV",
      "instance": 1360,
      "name": "EvapPM'StatusP6",
      "description": "Evap Pump #6 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg"
    },
    {
      "type": "MV",
      "instance": 1361,
      "name": "EvapPM'StatusP7",
      "description": "Evap Pump #7 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg"
    },
    {
      "type": "MV",
      "instance": 1362,
      "name": "EvapPM'StatusP8",
      "description": "Evap Pump #8 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg"
    },
    {
      "type": "MV",
      "instance": 1363,
      "name": "EvapPM'StatusP9",
      "description": "Evap Pump #9 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg"
    },
    {
      "type": "MV",
      "instance": 1364,
      "name": "EvapPM'StatusP10",
      "description": "Evap Pump #10 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg"
    },
    {
      "type": "AV",
      "instance": 1365,
      "name": "EvapPM'NrPumpRun",
      "description": "Evap Pumps - Running",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1366,
      "name": "EvapPM'Speed",
      "description": "Evap Pumps - Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1367,
      "name": "EvapPM'SpdCtrlType",
      "description": "Evap PM - Speed Control Type",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Constant, 2=Dtemp, 3=DifPres, 4=AbsPres"
    },
    {
      "type": "AV",
      "instance": 1368,
      "name": "EvapPM'SpdCtrl'DeltaT",
      "description": "Evap Speed Control - Delta Temp",
      "units": "dK",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1369,
      "name": "EvapPM'SpdCtrl'DeltaTActSp",
      "description": "Evap Speed Control - Actual Setpoint",
      "units": "dK",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1370,
      "name": "EvapPM'SpdCtrl'DeltaTSpNtwk",
      "description": "Evap Speed Control - Setpoint Network",
      "units": "dK",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1371,
      "name": "EvapPM'SpdCtrl'DifPress",
      "description": "Evap Speed Control - Differential Pressure",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1372,
      "name": "EvapPM'SpdCtrl'DifPressActSp",
      "description": "Evap Speed Control - Actual Setpoint",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1373,
      "name": "EvapPM'SpdCtrl'DifPressSpNtwk",
      "description": "Evap Speed Control - Setpoint Network",
      "units": "kPa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1374,
      "name": "EvapPM'SpdCtrl'AbsPress",
      "description": "Evap Speed Control - Absolute Pressure",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1375,
      "name": "EvapPM'SpdCtrl'AbsPressActSp",
      "description": "Evap Speed Control - Actual Setpoint",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1376,
      "name": "EvapPM'SpdCtrl'AbsPressSpNtwk",
      "description": "Evap Speed Control - Setpoint Network",
      "units": "kPa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1377,
      "name": "EvapPM'BypVlvOpng",
      "description": "Evaporator Bypass Valve - Opening",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1378,
      "name": "EvapPM'BypVlvCtrlType",
      "description": "Evap PM - Bypass Valve Control Type",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=MinDP, 3=Flow, 4=EvapEwt, 5=CondEwt"
    },
    {
      "type": "BV",
      "instance": 1379,
      "name": "EvapPM'BypVlvCtrl'MinDPonUnit",
      "description": "Evap Bypass Control - Min Diff Pressure on Units",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "AV",
      "instance": 1380,
      "name": "EvapPM'BypVlvCtrl'Flow",
      "description": "Evap Bypass Control - Flow",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1381,
      "name": "EvapPM'BypVlvCtrl'FlowActSp",
      "description": "Evap Bypass Control - Actual Setpoint",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1382,
      "name": "EvapPM'BypVlvCtrl'FlowSpNtwk",
      "description": "Evap Bypass Control - Setpoint Network",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1383,
      "name": "EvapPM'BypVlvCtrl'EvapEwt",
      "description": "Evap Bypass Control - EWT",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1384,
      "name": "EvapPM'BypVlvCtrl'EvapEwtActSp",
      "description": "Evap Bypass Control - Actual Setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1385,
      "name": "EvapPM'BypVlvCtrl'EvapEwtSpNtwk",
      "description": "Evap Bypass Control - Setpoint Network",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1386,
      "name": "Evap PM'EnergyMeterConfigured",
      "description": "Evap PM - Energy Meter Configured",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=N/Cfgd, 2=Cfgd"
    },
    {
      "type": "AV",
      "instance": 1387,
      "name": "EvapPM'ActPwr",
      "description": "Evap PM - Electrical Active Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1388,
      "name": "EvapPM'SpdCtrlSens'Alm",
      "description": "Evap Pump Manager - Speed Control sensor alarm",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "BV",
      "instance": 1389,
      "name": "EvapPM'AvailPump'Alm",
      "description": "Evap Pump Manager - Available pump alarm",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "BV",
      "instance": 1390,
      "name": "EvapPM'Cfg'Alm",
      "description": "Evap Pump Manager - Configuration alarm",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "AV",
      "instance": 1391,
      "name": "CondPM'ApplVers",
      "description": "Cond PM - Application Version",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1392,
      "name": "CondPM'NrPumpsCfgd",
      "description": "Cond PM - Number of Pump (1-10)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1393,
      "name": "CondPM'Status",
      "description": "Cond PM - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off:Auto, 2=On:Auto, 3=Off:Local, 4=Off:SensAlarm, 5=On:SensAlarm, 6=Off:CommErr, 7=On:CommErr, 8=Configuration, 9=Off:ConfigAlarm"
    },
    {
      "type": "MV",
      "instance": 1394,
      "name": "CondPM'OpSta",
      "description": "Cond PM - Operating state",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run"
    },
    {
      "type": "MV",
      "instance": 1395,
      "name": "CondPM'GenAlm",
      "description": "Cond PM - General Alarm",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Active"
    },
    {
      "type": "MV",
      "instance": 1396,
      "name": "CondPM'StatusP1",
      "description": "Cond Pump #1 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg"
    },
    {
      "type": "MV",
      "instance": 1397,
      "name": "CondPM'StatusP2",
      "description": "Cond Pump #2 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg"
    },
    {
      "type": "MV",
      "instance": 1398,
      "name": "CondPM'StatusP3",
      "description": "Cond Pump #3 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg"
    },
    {
      "type": "MV",
      "instance": 1399,
      "name": "CondPM'StatusP4",
      "description": "Cond Pump #4 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg"
    },
    {
      "type": "MV",
      "instance": 1400,
      "name": "CondPM'StatusP5",
      "description": "Cond Pump #5 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg"
    },
    {
      "type": "MV",
      "instance": 1401,
      "name": "CondPM'StatusP6",
      "description": "Cond Pump #6 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg"
    },
    {
      "type": "MV",
      "instance": 1402,
      "name": "CondPM'StatusP7",
      "description": "Cond Pump #7 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg"
    },
    {
      "type": "MV",
      "instance": 1403,
      "name": "CondPM'StatusP8",
      "description": "Cond Pump #8 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg"
    },
    {
      "type": "MV",
      "instance": 1404,
      "name": "CondPM'StatusP9",
      "description": "Cond Pump #9 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg"
    },
    {
      "type": "MV",
      "instance": 1405,
      "name": "CondPM'StatusP10",
      "description": "Cond Pump #10 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=On, 3=ManOn, 4=ManOff, 5=Alm, 6=Test, 7=N/Cfg"
    },
    {
      "type": "AV",
      "instance": 1406,
      "name": "CondPM'NrPumpRun",
      "description": "Cond Pumps - Running",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1407,
      "name": "CondPM'Speed",
      "description": "Cond Pumps - Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1408,
      "name": "CondPM'SpdCtrlType",
      "description": "Cond PM - Speed Control Type",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Constant, 2=Dtemp, 3=DifPres, 4=AbsPres"
    },
    {
      "type": "AV",
      "instance": 1409,
      "name": "CondPM'SpdCtrl'DeltaT",
      "description": "Cond Speed Control - Delta Temp",
      "units": "dK",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1410,
      "name": "CondPM'SpdCtrl'DeltaTActSp",
      "description": "Cond Speed Control - Actual Setpoint",
      "units": "dK",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1411,
      "name": "CondPM'SpdCtrl'DeltaTSpNtwk",
      "description": "Cond Speed Control - Setpoint Network",
      "units": "dK",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1412,
      "name": "CondPM'SpdCtrl'DifPress",
      "description": "Cond Speed Control - Differential Pressure",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1413,
      "name": "CondPM'SpdCtrl'DifPressActSp",
      "description": "Cond Speed Control - Actual Setpoint",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1414,
      "name": "CondPM'SpdCtrl'DifPressSpNtwk",
      "description": "Cond Speed Control - Setpoint Network",
      "units": "kPa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1415,
      "name": "CondPM'SpdCtrl'AbsPress",
      "description": "Cond Speed Control - Absolute Pressure",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1416,
      "name": "CondPM'SpdCtrl'AbsPressActSp",
      "description": "Cond Speed Control - Actual Setpoint",
      "units": "kPa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1417,
      "name": "CondPM'SpdCtrl'AbsPressSpNtwk",
      "description": "Cond Speed Control - Setpoint Network",
      "units": "kPa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1418,
      "name": "CondPM'BypVlvOpng",
      "description": "Condenser Bypass Valve - Opening",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1419,
      "name": "CondPM'BypValveCtrlType",
      "description": "Cond PM - Bypass Valve Control Type",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=MinDP, 3=Flow, 4=EvapEwt, 5=CondEwt"
    },
    {
      "type": "AV",
      "instance": 1420,
      "name": "CondPM'BypVlvCtrl'Flow",
      "description": "Cond Bypass Control - Flow",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1421,
      "name": "CondPM'BypVlvCtrl'FlowActSp'",
      "description": "Cond Bypass Control - Active Setpoint",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1422,
      "name": "CondPM'BypVlvCtrl'FlowSpNtwk",
      "description": "Cond Speed Control - Setpoint Network",
      "units": "l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1423,
      "name": "CondPM'BypVlvCtrl'CondEwt",
      "description": "Cond Bypass Control - EWT",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1424,
      "name": "CondPM'BypVlvCtrl'CondEwtActSp",
      "description": "Cond Bypass Control - Actual Setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1425,
      "name": "CondPM'BypVlvCtrl'CondEwtSpNtwk",
      "description": "Cond Bypass Control - Setpoint Network",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1426,
      "name": "CondPM'EnergyMeterConfigured",
      "description": "Cond PM - Energy Meter configured",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=N/Cfgd, 2=Cfgd"
    },
    {
      "type": "AV",
      "instance": 1427,
      "name": "CondPM'ActPwr",
      "description": "Cond PM - Electrical Active Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1428,
      "name": "CondPM'SpdCtrlSens'Alm",
      "description": "Cond Pump Manager - Speed Control sensor alarm",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "BV",
      "instance": 1429,
      "name": "CondPM'AvailPump'Alm",
      "description": "Cond Pump Manager - Available pump alarm",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "BV",
      "instance": 1430,
      "name": "CondPM'Cfg'Alm",
      "description": "Cond Pump Manager - Configuration alarm",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "BV",
      "instance": 1431,
      "name": "SlaveMstMissing",
      "description": "Slave - Master Missing",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "BV",
      "instance": 1432,
      "name": "SlaveMstDisconnect",
      "description": "Slave - Master Disconnected",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "SlaveMstCommErr",
      "description": "Slave - Master Communication Error",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "BV",
      "instance": 1433,
      "name": "HeatLWTSenf",
      "description": "Common Leaving Hot water temp. sensor fault",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "BV",
      "instance": 502,
      "name": "CommonLWTSenf",
      "description": "Common Leaving water temp. sensor fault",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "S1CommErr",
      "description": "Slave #1 - Communication Error",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "BV",
      "instance": 1434,
      "name": "S1Missing",
      "description": "Slave #1 - Missing",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "S2CommErr",
      "description": "Slave #2 - Communication Error",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "BV",
      "instance": 1435,
      "name": "S2Missing",
      "description": "Slave #2 - Missing",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "S3CommErr",
      "description": "Slave #3 - Communication Error",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "BV",
      "instance": 1436,
      "name": "S3Missing",
      "description": "Slave #3 - Missing",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 1437,
      "name": "S4CommErr",
      "description": "Slave #4 - Communication Error",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "BV",
      "instance": 1438,
      "name": "S4Missing",
      "description": "Slave #4 - Missing",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 1439,
      "name": "S5CommErr",
      "description": "Slave #5 - Communication Error",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "BV",
      "instance": 1440,
      "name": "S5Missing",
      "description": "Slave #5 - Missing",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 1441,
      "name": "S6CommErr",
      "description": "Slave #6 - Communication Error",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "BV",
      "instance": 1442,
      "name": "S6Missing",
      "description": "Slave #6 - Missing",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "BV",
      "instance": 1443,
      "name": "S7CommErr",
      "description": "Slave #7 - Communication Error",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "BV",
      "instance": 1444,
      "name": "S7Missing",
      "description": "Slave #7 - Missing",
      "units": "",
      "access": "R",
      "states": "0=No, 1=Yes"
    },
    {
      "type": "MV",
      "instance": 1445,
      "name": "ConfigErrReason",
      "description": "Configuration Alarm",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=ModeErr, 3=ComprErr, 4=CooledErr, 5=UnitNotDef, 6=iCMtypeErr"
    },
    {
      "type": "BV",
      "instance": 1446,
      "name": "EnergyMonConfigErr",
      "description": "Energy monitoring configuration Error",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "BV",
      "instance": 1447,
      "name": "HeatRecConfigErr",
      "description": "Heat recovery configuration Error",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "MV",
      "instance": 1448,
      "name": "EvapPM'ClearAlm",
      "description": "Evap PM - Clear Alarm setpoint",
      "units": "",
      "access": "W",
      "states": "0=NULL, 1=---, 2=Reset"
    },
    {
      "type": "MV",
      "instance": 1449,
      "name": "CondPM'ClearAlm",
      "description": "Cond PM - Clear Alarm setpoint",
      "units": "",
      "access": "W",
      "states": "0=NULL, 1=---, 2=Reset"
    },
    {
      "type": "MV",
      "instance": 1450,
      "name": "iCT'NrTowersCfgd",
      "description": "iCT - Tower Number (1-10)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1451,
      "name": "iCT'Status",
      "description": "iCT - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off:Auto, 2=On:Auto, 3=Off:Local, 4=Off:SensAlarm, 5=On:SensAlarm, 6=Off:CommErr, 7=On:CommErr, 8=Configuration, 9=Off:ConfigAlarm"
    },
    {
      "type": "MV",
      "instance": 1452,
      "name": "iCT'OpSta",
      "description": "iCT - Operating State",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run"
    },
    {
      "type": "MV",
      "instance": 1453,
      "name": "iCT'GenAlm",
      "description": "iCT - General Alarm",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Active"
    },
    {
      "type": "AV",
      "instance": 1454,
      "name": "iCT'NrTwrRun",
      "description": "iCT - Number of Running Tower",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1455,
      "name": "iCT'NxOnTwr",
      "description": "iCT - Next On Tower (0-10)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1456,
      "name": "iCT'NxOffTwr",
      "description": "iCT - Next Off Tower",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=CT1, 3=CT2, 4=CT3, 5=CT4, 6=CT5, 7=CT6, 8=CT7, 9=CT8, 10=CT9, 11=CT10"
    },
    {
      "type": "AV",
      "instance": 1457,
      "name": "iCT'Lwt",
      "description": "iCT - Leaving Water Termperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1458,
      "name": "iCT'LwtSens'Alm'",
      "description": "iCT - LWT sernsor Alarm",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "MV",
      "instance": 1459,
      "name": "iCT'LwtSpRstType",
      "description": "iCT LWT Control - Setpoint Reset type",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Ouside Air T, 3=Web Bulb T"
    },
    {
      "type": "AV",
      "instance": 1460,
      "name": "iCT'LwtCtrl'ActSp",
      "description": "iCT LWT Control - Actual Setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1461,
      "name": "iCT'LwtCtrl'SpLoc",
      "description": "iCT LWT Control - Setpoint iCM",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1462,
      "name": "iCT'LwtCtrl'SpNtwk",
      "description": "iCT LWT Control - Setpoint Network",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1463,
      "name": "iCT'Toa",
      "description": "iCT - Outside Air Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1464,
      "name": "iCT'HuR",
      "description": "iCT - Outside Relative Humidity",
      "units": "%r.H",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1465,
      "name": "iCT'LwtCtrl'Twb",
      "description": "iCT - Outside Wet Bulb Temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1466,
      "name": "iCT'Twr1'Status",
      "description": "Cooling Tower 1 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Start, 3=Run, 4=ManOn, 5=ManOff, 6=Alarm, 7=Test, 8=N/Cfgd, 9=ComErr"
    },
    {
      "type": "MV",
      "instance": 1467,
      "name": "iCT'Twr1'FanSta",
      "description": "Cooling Tower 1 - Fan Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run, 3=ManON, 4=ManOFF, 5=Alarm, 6=Test"
    },
    {
      "type": "AV",
      "instance": 1468,
      "name": "iCT'Twr1'FanSpeed",
      "description": "Cooling Tower 1 - Fan Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1469,
      "name": "iCT'Twr1'InVlvSta",
      "description": "Cooling Tower 1 - Inlet Valve Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Close, 2=Open, 3=ManOpen, 4=ManClose, 5=Alarm, 6=Test"
    },
    {
      "type": "AV",
      "instance": 1470,
      "name": "iCT'Twr1'Lwt",
      "description": "Cooling Tower 1 - LWT",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1471,
      "name": "iCT'Twr1'LwtSens'Alm",
      "description": "Cooling Tower 1 - LWT Alarm",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "MV",
      "instance": 1472,
      "name": "iCT'Twr2'Status",
      "description": "Cooling Tower 2 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Start, 3=Run, 4=ManOn, 5=ManOff, 6=Alarm, 7=Test, 8=N/Cfgd, 9=ComErr"
    },
    {
      "type": "MV",
      "instance": 1473,
      "name": "iCT'Twr2'FanSta",
      "description": "Cooling Tower 2 - Fan Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run, 3=ManON, 4=ManOFF, 5=Alarm, 6=Test"
    },
    {
      "type": "AV",
      "instance": 1474,
      "name": "iCT'Twr2'FanSpeed",
      "description": "Cooling Tower 2 - Fan Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1475,
      "name": "iCT'Twr2'InVlvSta",
      "description": "Cooling Tower 2 - Inlet Valve Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Close, 2=Open, 3=ManOpen, 4=ManClose, 5=Alarm, 6=Test"
    },
    {
      "type": "AV",
      "instance": 1476,
      "name": "iCT'Twr2'Lwt",
      "description": "Cooling Tower 2 - LWT",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1477,
      "name": "iCT'Twr2'LwtSens'Alm",
      "description": "Cooling Tower 2 - LWT Alarm",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "MV",
      "instance": 1478,
      "name": "iCT'Twr3'Status",
      "description": "Cooling Tower 3 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Start, 3=Run, 4=ManOn, 5=ManOff, 6=Alarm, 7=Test, 8=N/Cfgd, 9=ComErr"
    },
    {
      "type": "MV",
      "instance": 1479,
      "name": "iCT'Twr3'FanSta",
      "description": "Cooling Tower 3 - Fan Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run, 3=ManON, 4=ManOFF, 5=Alarm, 6=Test"
    },
    {
      "type": "AV",
      "instance": 1480,
      "name": "iCT'Twr3'FanSpeed",
      "description": "Cooling Tower 3 - Fan Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1481,
      "name": "iCT'Twr3'InVlvSta",
      "description": "Cooling Tower 3 - Inlet Valve Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Close, 2=Open, 3=ManOpen, 4=ManClose, 5=Alarm, 6=Test"
    },
    {
      "type": "AV",
      "instance": 1482,
      "name": "iCT'Twr3'Lwt",
      "description": "Cooling Tower 3 - LWT",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1483,
      "name": "iCT'Twr3'LwtSens'Alm",
      "description": "Cooling Tower 3 - LWT Alarm",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "MV",
      "instance": 1484,
      "name": "iCT'Twr4'Status",
      "description": "Cooling Tower 4 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Start, 3=Run, 4=ManOn, 5=ManOff, 6=Alarm, 7=Test, 8=N/Cfgd, 9=ComErr"
    },
    {
      "type": "MV",
      "instance": 1485,
      "name": "iCT'Twr4'FanSta",
      "description": "Cooling Tower 4 - Fan Staus",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run, 3=ManON, 4=ManOFF, 5=Alarm, 6=Test"
    },
    {
      "type": "AV",
      "instance": 1486,
      "name": "iCT'Twr4'FanSpeed",
      "description": "Cooling Tower 4 - Fan Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1487,
      "name": "iCT'Twr4'InVlvSta",
      "description": "Cooling Tower 4 - Inlet Valve Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Close, 2=Open, 3=ManOpen, 4=ManClose, 5=Alarm, 6=Test"
    },
    {
      "type": "AV",
      "instance": 1488,
      "name": "iCT'Twr4'Lwt",
      "description": "Cooling Tower 4 - LWT",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1489,
      "name": "iCT'Twr4'LwtSens'Alm",
      "description": "Cooling Tower 4 - LWT Alarm",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "MV",
      "instance": 1490,
      "name": "iCT'Twr5'Status",
      "description": "Cooling Tower 5 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Start, 3=Run, 4=ManOn, 5=ManOff, 6=Alarm, 7=Test, 8=N/Cfgd, 9=ComErr"
    },
    {
      "type": "MV",
      "instance": 1491,
      "name": "iCT'Twr5'FanSta",
      "description": "Cooling Tower 5 - Fan Staus",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run, 3=ManON, 4=ManOFF, 5=Alarm, 6=Test"
    },
    {
      "type": "AV",
      "instance": 1492,
      "name": "iCT'Twr5'FanSpeed",
      "description": "Cooling Tower 5 - Fan Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1493,
      "name": "iCT'Twr5'InVlvSta",
      "description": "Cooling Tower 5 - Inlet Valve Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Close, 2=Open, 3=ManOpen, 4=ManClose, 5=Alarm, 6=Test"
    },
    {
      "type": "AV",
      "instance": 1494,
      "name": "iCT'Twr5'Lwt",
      "description": "Cooling Tower 5 - LWT",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1495,
      "name": "iCT'Twr5'LwtSens'Alm",
      "description": "Cooling Tower 5 - LWT Alarm",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "MV",
      "instance": 1496,
      "name": "iCT'Twr6'Status",
      "description": "Cooling Tower 6 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Start, 3=Run, 4=ManOn, 5=ManOff, 6=Alarm, 7=Test, 8=N/Cfgd, 9=ComErr"
    },
    {
      "type": "MV",
      "instance": 1497,
      "name": "iCT'Twr6'FanSta",
      "description": "Cooling Tower 6 - Fan Staus",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run, 3=ManON, 4=ManOFF, 5=Alarm, 6=Test"
    },
    {
      "type": "AV",
      "instance": 1498,
      "name": "iCT'Twr6'FanSpeed",
      "description": "Cooling Tower 6 - Fan Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1499,
      "name": "iCT'Twr6'InVlvSta",
      "description": "Cooling Tower 6 - Inlet Valve Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Close, 2=Open, 3=ManOpen, 4=ManClose, 5=Alarm, 6=Test"
    },
    {
      "type": "AV",
      "instance": 1500,
      "name": "iCT'Twr6'Lwt",
      "description": "Cooling Tower 6 - LWT",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1501,
      "name": "iCT'Twr6'LwtSens'Alm",
      "description": "Cooling Tower 6 - LWT Alarm",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "MV",
      "instance": 1502,
      "name": "iCT'Twr7'Status",
      "description": "Cooling Tower 7 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Start, 3=Run, 4=ManOn, 5=ManOff, 6=Alarm, 7=Test, 8=N/Cfgd, 9=ComErr"
    },
    {
      "type": "MV",
      "instance": 1503,
      "name": "iCT'Twr7'FanSta",
      "description": "Cooling Tower 7 - Fan Staus",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run, 3=ManON, 4=ManOFF, 5=Alarm, 6=Test"
    },
    {
      "type": "AV",
      "instance": 1504,
      "name": "iCT'Twr7'FanSpeed",
      "description": "Cooling Tower 7 - Fan Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1505,
      "name": "iCT'Twr7'InVlvSta",
      "description": "Cooling Tower 7 - Inlet Valve Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Close, 2=Open, 3=ManOpen, 4=ManClose, 5=Alarm, 6=Test"
    },
    {
      "type": "AV",
      "instance": 1506,
      "name": "iCT'Twr7'Lwt",
      "description": "Cooling Tower 7 - LWT",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1507,
      "name": "iCT'Twr7'LwtSens'Alm",
      "description": "Cooling Tower 7 - LWT Alarm",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "MV",
      "instance": 1508,
      "name": "iCT'Twr8'Status",
      "description": "Cooling Tower 8 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Start, 3=Run, 4=ManOn, 5=ManOff, 6=Alarm, 7=Test, 8=N/Cfgd, 9=ComErr"
    },
    {
      "type": "MV",
      "instance": 1509,
      "name": "iCT'Twr8'FanSta",
      "description": "Cooling Tower 8 - Fan Staus",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run, 3=ManON, 4=ManOFF, 5=Alarm, 6=Test"
    },
    {
      "type": "AV",
      "instance": 1510,
      "name": "iCT'Twr8'FanSpeed",
      "description": "Cooling Tower 8 - Fan Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1511,
      "name": "iCT'Twr8'InVlvSta",
      "description": "Cooling Tower 8 - Inlet Valve Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Close, 2=Open, 3=ManOpen, 4=ManClose, 5=Alarm, 6=Test"
    },
    {
      "type": "AV",
      "instance": 1512,
      "name": "iCT'Twr8'Lwt",
      "description": "Cooling Tower 8 - LWT",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1513,
      "name": "iCT'Twr8'LwtSens'Alm",
      "description": "Cooling Tower 8 - LWT Alarm",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "MV",
      "instance": 1514,
      "name": "iCT'Twr9'Status",
      "description": "Cooling Tower 9 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Start, 3=Run, 4=ManOn, 5=ManOff, 6=Alarm, 7=Test, 8=N/Cfgd, 9=ComErr"
    },
    {
      "type": "MV",
      "instance": 1515,
      "name": "iCT'Twr9'FanSta",
      "description": "Cooling Tower 9 - Fan Staus",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run, 3=ManON, 4=ManOFF, 5=Alarm, 6=Test"
    },
    {
      "type": "AV",
      "instance": 1516,
      "name": "iCT'Twr9'FanSpeed",
      "description": "Cooling Tower 9 - Fan Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1517,
      "name": "iCT'Twr9'InVlvSta",
      "description": "Cooling Tower 9 - Inlet Valve Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Close, 2=Open, 3=ManOpen, 4=ManClose, 5=Alarm, 6=Test"
    },
    {
      "type": "AV",
      "instance": 1518,
      "name": "iCT'Twr9'Lwt",
      "description": "Cooling Tower 9 - LWT",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1519,
      "name": "iCT'Twr9'LwtSens'Alm",
      "description": "Cooling Tower 9 - LWT Alarm",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "MV",
      "instance": 1520,
      "name": "iCT'Twr10'Status",
      "description": "Cooling Tower 10 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off, 2=Start, 3=Run, 4=ManOn, 5=ManOff, 6=Alarm, 7=Test, 8=N/Cfgd, 9=ComErr"
    },
    {
      "type": "MV",
      "instance": 1521,
      "name": "iCT'Twr10'FanSta",
      "description": "Cooling Tower 10 - Fan Staus",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Stop, 2=Run, 3=ManON, 4=ManOFF, 5=Alarm, 6=Test"
    },
    {
      "type": "AV",
      "instance": 1522,
      "name": "iCT'Twr10'FanSpeed",
      "description": "Cooling Tower 10 - Fan Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1523,
      "name": "iCT'Twr10'InVlvSta",
      "description": "Cooling Tower 10 - Inlet Valve Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Close, 2=Open, 3=ManOpen, 4=ManClose, 5=Alarm, 6=Test"
    },
    {
      "type": "AV",
      "instance": 1524,
      "name": "iCT'Twr10'Lwt",
      "description": "Cooling Tower 10 - LWT",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1525,
      "name": "iCT'Twr10'LwtSens'Alm",
      "description": "Cooling Tower 10 - LWT Alarm",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "MV",
      "instance": 1526,
      "name": "iCT'ClearAlm",
      "description": "iCT - Clear Alarm",
      "units": "",
      "access": "W",
      "states": "0=NULL, 1=---, 2=Reset"
    },
    {
      "type": "BV",
      "instance": 1527,
      "name": "MasterComm'iCT'Comm'Alm",
      "description": "iCT - CommError",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "BV",
      "instance": 1528,
      "name": "iCT'BrdsMBComm'Alm",
      "description": "iCT - Borads CommError",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "MV",
      "instance": 1529,
      "name": "ModeChgovrMngt",
      "description": "Mode Changeover management",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=N/Mngd, 2=Mngd"
    },
    {
      "type": "MV",
      "instance": 1530,
      "name": "DefrMngt",
      "description": "Defrost Management",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=N/Mngd, 2=Mngd"
    },
    {
      "type": "MV",
      "instance": 1531,
      "name": "MasterData'DfrstOpStaC1",
      "description": "Master - Circuit #1 Defrost",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Defrost"
    },
    {
      "type": "MV",
      "instance": 1532,
      "name": "MasterData'DfrstOpStaC2",
      "description": "Master - Circuit #2 Defrost",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Defrost"
    },
    {
      "type": "MV",
      "instance": 1533,
      "name": "SlaveData1'DfrstOpStaC1",
      "description": "Slave #1 - Circuit #1 Defrost",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Defrost"
    },
    {
      "type": "MV",
      "instance": 1534,
      "name": "SlaveData1'DfrstOpStaC2",
      "description": "Slave #1 - Circuit #2 Defrost",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Defrost"
    },
    {
      "type": "MV",
      "instance": 1535,
      "name": "SlaveData2'DfrstOpStaC1",
      "description": "Slave #2 - Circuit #1 Defrost",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Defrost"
    },
    {
      "type": "MV",
      "instance": 1536,
      "name": "SlaveData2'DfrstOpStaC2",
      "description": "Slave #2 - Circuit #2 Defrost",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Defrost"
    },
    {
      "type": "MV",
      "instance": 1537,
      "name": "SlaveData3'DfrstOpStaC1",
      "description": "Slave #3 - Circuit #1 Defrost",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Defrost"
    },
    {
      "type": "MV",
      "instance": 1538,
      "name": "SlaveData3'DfrstOpStaC2",
      "description": "Slave #3 - Circuit #2 Defrost",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Defrost"
    },
    {
      "type": "MV",
      "instance": 1539,
      "name": "SlaveData4'DfrstOpStaC1",
      "description": "Slave #4 - Circuit #1 Defrost",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Defrost"
    },
    {
      "type": "MV",
      "instance": 1540,
      "name": "SlaveData4'DfrstOpStaC2",
      "description": "Slave #4 - Circuit #2 Defrost",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Defrost"
    },
    {
      "type": "MV",
      "instance": 1541,
      "name": "SlaveData5'DfrstOpStaC1",
      "description": "Slave #5 - Circuit #1 Defrost",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Defrost"
    },
    {
      "type": "MV",
      "instance": 1542,
      "name": "SlaveData5'DfrstOpStaC2",
      "description": "Slave #5 - Circuit #2 Defrost",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Defrost"
    },
    {
      "type": "MV",
      "instance": 1543,
      "name": "SlaveData6'DfrstOpStaC1",
      "description": "Slave #6 - Circuit #1 Defrost",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Defrost"
    },
    {
      "type": "MV",
      "instance": 1544,
      "name": "SlaveData6'DfrstOpStaC2",
      "description": "Slave #6 - Circuit #2 Defrost",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Defrost"
    },
    {
      "type": "MV",
      "instance": 1545,
      "name": "SlaveData7'DfrstOpStaC1",
      "description": "Slave #7 - Circuit #1 Defrost",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Defrost"
    },
    {
      "type": "MV",
      "instance": 1546,
      "name": "SlaveData7'DfrstOpStaC2",
      "description": "Slave #7 - Circuit #2 Defrost",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=None, 2=Defrost"
    },
    {
      "type": "AV",
      "instance": 1551,
      "name": "iSM'TotCoolThermPwr",
      "description": "iSMs - Total cooling thermal power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1553,
      "name": "iSM'TotHeatThermPwr",
      "description": "iSMs - Total heating thermal power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1555,
      "name": "iSM01'PmpGrp01'Status",
      "description": "iSM01 - Pump Group 1 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network"
    },
    {
      "type": "MV",
      "instance": 1556,
      "name": "iSM01'PmpGrp02'Status",
      "description": "iSM01 - Pump Group 2 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network"
    },
    {
      "type": "MV",
      "instance": 1557,
      "name": "iSM01'PmpGrp03'Status",
      "description": "iSM01 - Pump Group 3 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network"
    },
    {
      "type": "MV",
      "instance": 1558,
      "name": "iSM01'PmpGrp04'Status",
      "description": "iSM01 - Pump Group 4 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network"
    },
    {
      "type": "MV",
      "instance": 1559,
      "name": "iSM02'PmpGrp01'Status",
      "description": "iSM02 - Pump Group 1 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network"
    },
    {
      "type": "MV",
      "instance": 1560,
      "name": "iSM02'PmpGrp02'Status",
      "description": "iSM03 - Pump Group 2 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network"
    },
    {
      "type": "MV",
      "instance": 1561,
      "name": "iSM02'PmpGrp03'Status",
      "description": "iSM02 - Pump Group 3 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network"
    },
    {
      "type": "MV",
      "instance": 1562,
      "name": "iSM02'PmpGrp04'Status",
      "description": "iSM02 - Pump Group 4 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network"
    },
    {
      "type": "MV",
      "instance": 1563,
      "name": "iSM03'PmpGrp01'Status",
      "description": "iSM03 - Pump Group 1 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network"
    },
    {
      "type": "MV",
      "instance": 1564,
      "name": "iSM03'PmpGrp02'Status",
      "description": "iSM03 - Pump Group 2 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network"
    },
    {
      "type": "MV",
      "instance": 1565,
      "name": "iSM03'PmpGrp03'Status",
      "description": "iSM03 - Pump Group 3 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network"
    },
    {
      "type": "MV",
      "instance": 1566,
      "name": "iSM03'PmpGrp04'Status",
      "description": "iSM02 - Pump Group 4 - Status",
      "units": "",
      "access": "R",
      "states": "0=NULL, 1=Off: Auto, 2=On: Auto, 3=Off: Local, 4=Off: SensAlarm, 5=On: SensAlarm, 6=Off: CommErr, 7=On: CommErr, 8=ConfigStatus, 9=Off: ConfigAlm, 10=Test, 11=Off: Remote, 12=Off: Network"
    },
    {
      "type": "BV",
      "instance": 1567,
      "name": "iCM1st'ComErriCM2nd",
      "description": "iCM Expanded: BACnet Communication error w/2nd",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    },
    {
      "type": "BV",
      "instance": 1568,
      "name": "iCM2nd'ComErriCM1st",
      "description": "iCM Expanded: BACnet Communication error w/1st",
      "units": "",
      "access": "R",
      "states": "0=None, 1=Active"
    }
  ],
  "integration": {
    "summary": "Read the plant view from the master chiller: system run state, common leaving water temperature, active setpoint, load and the state of each chiller. Write only the few plant settings exposed (master enable, staging priorities, standby unit, pump/tower network setpoints) and use the alarm reset MVs. Start/stop and setpoints for individual chillers are not in this list.",
    "minimum_points": [
      {
        "ref": "MV 1324",
        "name": "MasterEnablingSp",
        "why": "Master unit enable (1 = Disable, 2 = Enable)"
      },
      {
        "ref": "MV 1448",
        "name": "EvapPM'ClearAlm",
        "why": "Reset evaporator pump manager alarms (2 = Reset)"
      },
      {
        "ref": "MV 1100",
        "name": "SysOpSta",
        "why": "Plant run state (Stop / Run)"
      },
      {
        "ref": "AI 1103",
        "name": "CommonLWT",
        "why": "Common leaving chilled water temperature"
      },
      {
        "ref": "AV 1107",
        "name": "SysActSp",
        "why": "Active plant setpoint"
      },
      {
        "ref": "AV 1112",
        "name": "SystemLoad",
        "why": "Plant load, %"
      },
      {
        "ref": "MV 1136",
        "name": "MasterData'State",
        "why": "Master chiller state, incl. Alarm / ComErr"
      },
      {
        "ref": "MV 1154",
        "name": "S1State",
        "why": "Slave 1 state; S2State-S7State follow"
      },
      {
        "ref": "MV 1354",
        "name": "EvapPM'GenAlm",
        "why": "Evaporator pump manager general alarm"
      },
      {
        "ref": "MV 1445",
        "name": "ConfigErrReason",
        "why": "Plant configuration alarm reason (1 = None)"
      }
    ],
    "enable": "The guide exposes no plant start/stop or plant setpoint object. MasterEnablingSp (MV 1324) enables or disables the master unit, and the per-unit cooling/heating priorities (MV 1325-1340) and StandbyChillerSp (MV 51) set the staging; the guide does not describe how the plant itself is enabled from a BMS.",
    "heartbeat": null,
    "remote_sensors": "Pump speed and bypass control take network setpoints (AV 1370/1373/1376/1382/1385 evaporator, AV 1411/1414/1417/1422/1425 condenser) and the tower leaving water control takes iCT'LwtCtrl'SpNtwk (AV 1462); the guide does not say how these are selected over the local values.",
    "setup": [
      "BACnet IP comes from the POL908 module or, on MicroTech 4, the onboard BACnet IP software option (enabled under Commissioning > Configuration > Software Options with an unlock password).",
      "BACnet MS/TP comes from the POL904 module or the onboard BACnet MS/TP software option.",
      "BACnet IP defaults: device instance 1, UDP port 47808, DHCP off; set Apply Changes = Yes after editing, which restarts the controller.",
      "BACnet MS/TP module defaults: MAC address 24, 38400 baud, Max Master 127, Max Info Frames 1; the device instance is derived from the production number and date code. Cycle power after changing the address.",
      "EDE files are regenerated each time the BACnet server starts and can be downloaded by FTP from the POL908; re-export them after any configuration change."
    ],
    "gotchas": [
      "Several multistate objects use 0 = NULL as the first state; write the real value (e.g. 2 = Enable), not 0.",
      "Staging priorities (MV 1325-1340, 1-8) and StandbyChillerSp are settings; write them once, not cyclically.",
      "Slave state objects are named S1State-S7State, not SlaveDataN'State like the other slave objects.",
      "There is no single plant alarm object: watch the master/slave State MVs, the slave CommErr/Missing BVs, the pump/tower GenAlm MVs and ConfigErrReason.",
      "The guide prints the same description for several bypass and speed network setpoints; check the object name to tell them apart."
    ]
  }
}
