{
  "manufacturer": "Daikin Applied",
  "manufacturer_slug": "daikin-applied",
  "model": "MicroTech Chiller Unit Controller (Pathfinder, Trailblazer, Magnitude WME-B, Navigator)",
  "model_slug": "microtech-chiller-unit-controller",
  "aliases": [
    "MicroTech III chiller",
    "Pathfinder AWS",
    "Pathfinder AWV",
    "Trailblazer AGZ",
    "Trailblazer AMZ",
    "ADS",
    "Magnitude WME B-vintage",
    "Navigator WWV",
    "ED 15120"
  ],
  "equipment_type": "Chiller controller",
  "applies_to": "Air-cooled scroll (AGZ-D/E, AMZ), air-cooled screw (AWS, AWV, ADS), WME B-vintage magnetic-bearing and WWV water-cooled screw chillers.",
  "summary": "The MicroTech chiller unit controller exposes a shared BACnet object list across several Daikin Applied chiller families when fitted with the BACnet MS/TP or BACnet IP communication module. The table covers analog inputs, analog values, binary inputs, binary values and multi-state values, with network setpoints (cool, ice, capacity limit, enable, mode) commandable at any priority. Many per-compressor and per-circuit points only exist on certain models, and several alarm points are repeated as separate objects to support intrinsic alarming.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "notes": [
    "Point availability depends on chiller model; the guide includes a per-model availability matrix.",
    "Initial device instance is calculated from the production code (IP) or MAC address (MS/TP) and can be changed at the keypad.",
    "Several compressor current and refrigerant pressure objects read the same physical sensor; extra copies exist for intrinsic alarming.",
    "Voltage, power, current and percent RLA per compressor need the optional VFD package on AWS units.",
    "Object names such as C1Comp11Kilowatts are kept exactly as printed.",
    "Network setpoints only take effect when the chiller's control source is set to network/BAS at the HMI.",
    "BACnet alarm objects from Table 12 (alarm BIs/BVs and notification classes) are included. BV 668, 670, 676, 678, 704, 706, 711 and 713 are printed twice with circuit and compressor names (e.g. C1Comp1OFFCondPressHi); the first name is kept. NC 2 and NC 3 are printed with an NC1- prefix.",
    "Intrinsic alarm objects listed only in Tables 19-21 (by notification class) are also included; the doc gives no access or states for them, so they are marked R with empty states."
  ],
  "source": {
    "title": "MicroTech Chiller Unit Controller Protocol Information",
    "doc_number": "ED 15120-11",
    "revision_date": "2023-10",
    "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20Unit%20Controller%20LonWorks-BACnet%20Tech%20Sheet%20-%20ED%2015120-11.pdf/"
  },
  "integration": {
    "summary": "Set Chiller Local/Network to Network at the unit keypad, then enable the chiller with ChillerEnableStp and write the cool setpoint, mode and capacity limit as needed. Read unit status, leaving water temperature, capacity and the alarm code objects for monitoring.",
    "minimum_points": [
      {
        "ref": "BV 2",
        "name": "ChillerEnableStp",
        "why": "Network enable/disable of the chiller"
      },
      {
        "ref": "AV 4",
        "name": "NetworkCoolTempSetpoint",
        "why": "Leaving water cool setpoint from the BMS"
      },
      {
        "ref": "MV 3",
        "name": "ChillerOperationMode",
        "why": "Cool/Ice/Heat mode command"
      },
      {
        "ref": "AV 3",
        "name": "NetworkCapacityLimitPct",
        "why": "Demand/capacity limit from the BMS"
      },
      {
        "ref": "BI 3",
        "name": "ChillerLocalRemote",
        "why": "Confirms the chiller is accepting network commands"
      },
      {
        "ref": "MV 1",
        "name": "UnitStatus",
        "why": "Off/Start/Run/Preshutdown/Service status"
      },
      {
        "ref": "AI 2",
        "name": "LvgEvapWaterTempUnit",
        "why": "Leaving chilled water temperature"
      },
      {
        "ref": "AV 2",
        "name": "ChillerCapacity",
        "why": "Actual capacity in percent"
      },
      {
        "ref": "AV 905",
        "name": "AVFaultAlarmCode",
        "why": "Active fault alarm code"
      },
      {
        "ref": "BV 8",
        "name": "ClearAlarm",
        "why": "Clear alarms from the network"
      }
    ],
    "enable": "Chiller Local/Network must be set to Network at the unit keypad (it cannot be changed over the network). The BMS then writes ChillerEnableStp (BV 2) = Enable; this only permits the chiller to run when other conditions are satisfied, it does not force a start.",
    "heartbeat": "The guide's communication parameter table lists Receive Heartbeat as N/A for BACnet IP and MS/TP; the heartbeat (nciRcvHrtBt) only applies to LonWorks.",
    "remote_sensors": null,
    "setup": [
      "Initial device instance is calculated from the production code (IP) or MAC address (MS/TP); change it at the keypad and cycle power.",
      "BACnet IP defaults: DHCP on, UDP port 47808.",
      "BACnet MS/TP defaults: MAC address 18, 38400 baud, Max Master 127."
    ],
    "gotchas": [
      "Network setpoint and enable objects are commandable; any priority can be written over BACnet MS/TP or IP.",
      "Some compressor-shutdown alarms (e.g. low evaporator / high condenser pressure) cannot be cleared from the network.",
      "Many per-compressor and VFD points exist only on certain models or with the optional VFD package.",
      "Several pressure and current objects duplicate one sensor to support intrinsic alarming; map just one."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 6,
      "name": "ChillerCurrent",
      "description": "Chiller Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 224,
      "name": "C1SuctionTemperature",
      "description": "Circuit 1 Suction Refrigerant Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "C1Comp1Current",
      "description": "Compressor Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 181,
      "name": "C1Co1CurrentUnl",
      "description": "Compressor Current - Circuit 1 Compressor 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 184,
      "name": "C1Co1CurrentHold",
      "description": "Compressor Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "C1Comp2Current",
      "description": "Compressor Current - Circuit 1 Compressor 2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "C2Comp1Current",
      "description": "Compressor Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 182,
      "name": "C2Co1CurrentUnl",
      "description": "Compressor Current - Circuit 2 Compressor 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 185,
      "name": "C2Co1CurrentHold",
      "description": "Compressor Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "C3Comp1Current",
      "description": "Compressor Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 183,
      "name": "C3Co1CurrentUnl",
      "description": "Compressor Current - Circuit 3 Compressor 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 186,
      "name": "C3Co1CurrentHold",
      "description": "Compressor Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "C1Comp1DischargeTemp",
      "description": "Compressor Discharge Refrigerant Temperature - Circuit 1 Compressor 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "C1Comp2DischargeTemp",
      "description": "Compressor Discharge Refrigerant Temperature - Circuit 1, Compressor 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "C2Comp1DischargeTemp",
      "description": "Compressor Discharge Refrigerant Temperature - Circuit 2 Compressor 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "C3Comp1DischargeTemp",
      "description": "Compressor Discharge Refrigerant Temperature - Circuit 3 Compressor 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "C4Comp1DischargeTemp",
      "description": "Compressor Discharge Refrigerant Temperature - Circuit 4 Compressor 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 217,
      "name": "C1Comp1MotorCurrentPercent",
      "description": "Compressor Percent RLA - Circuit 1 Compressor 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 286,
      "name": "C1Comp2MotorCurrentPercent",
      "description": "Compressor Percent RLA - Circuit 1 Compressor 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45,
      "name": "C1Comp11Kilowatts",
      "description": "Compressor Power - Circuit 1 Compressor 1",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 46,
      "name": "C1Comp2Kilowatts",
      "description": "Compressor Power - Circuit 1 Compressor 2",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48,
      "name": "C2Comp11Kilowatts",
      "description": "Compressor Power - Circuit 2 Compressor 1",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "C3Comp11Kilowatts",
      "description": "Compressor Power - Circuit 3 Compressor 1",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 274,
      "name": "C1Comp2MotorGapTemp",
      "description": "Compressor Motor Case Temperature - Compressor 1 Motor",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 275,
      "name": "C1Comp1MotorCaseTemp",
      "description": "Compressor Motor Case Temperature - Compressor 2 Motor",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 268,
      "name": "C1Comp1MotorGapTemp",
      "description": "Compressor Motor Gap Temperature - Compressor 1 Motor",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 269,
      "name": "C1Comp2MotorGapTemp",
      "description": "Compressor Motor Gap Temperature - Compressor 2 Motor",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 280,
      "name": "C1Comp1RotorPumpTemp",
      "description": "Compressor Rotor - Compressor 1 Rotor",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 281,
      "name": "C1Comp2RotorPumpTemp",
      "description": "Compressor Rotor - Compressor 2 Rotor",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 250,
      "name": "C1Comp1StatorTemp1",
      "description": "Compressor Stator Temperature - Compressor 1 Stator",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 251,
      "name": "C1Comp2StatorTemp1",
      "description": "Compressor Stator Temperature - Compressor 2 Stator",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 256,
      "name": "C1Comp1StatorTemp2",
      "description": "Compressor Stator Temperature - Compressor 1 Stator",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 257,
      "name": "C1Comp2StatorTemp2",
      "description": "Compressor Stator Temperature - Compressor 2 Stator",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 262,
      "name": "C1Comp1StatorTemp3",
      "description": "Compressor Stator Temperature - Compressor 1 Stator Temperature 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 263,
      "name": "C1Comp2StatorTemp3",
      "description": "Compressor Stator Temperature - Compressor 2 Stator",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 105,
      "name": "C1Comp1SuctionTemp",
      "description": "Compressor Suction Refrigerant Temperature - Circuit 1 Compressor 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106,
      "name": "C1Comp2SuctionTemp",
      "description": "Compressor Suction Refrigerant Temperature - Circuit 1 Compressor 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 108,
      "name": "C2Comp1SuctionTemp",
      "description": "Compressor Suction Refrigerant Temperature - Circuit 2 Compressor 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 111,
      "name": "C3Comp1SuctionTemp",
      "description": "Compressor Suction Refrigerant Temperature - Circuit 3 Compressor 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 114,
      "name": "C4Comp1SuctionTemp",
      "description": "Compressor Suction Refrigerant Temperature - Circuit 4 Compressor 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "C1Comp1Voltage",
      "description": "Compressor Voltage - Circuit 1 Compressor 1",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "C1Comp2Voltage",
      "description": "Compressor Voltage - Circuit 1 Compressor 2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "C2Comp1Voltage",
      "description": "Compressor Voltage - Circuit 2 Compressor 1",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "C3Comp1Voltage",
      "description": "Compressor Voltage - Circuit 3 Compressor 1",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "EntCondWaterTemp",
      "description": "Condenser Entering Fluid Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 147,
      "name": "CondWaterFlowRate",
      "description": "Condenser Fluid Flow Rate",
      "units": "GPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "LvgCondWaterTemp",
      "description": "Condenser Leaving Fluid Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "Cond1RefPressure",
      "description": "Condenser Refrigerant Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 157,
      "name": "Cond1RefPressureInhLoad",
      "description": "Condenser Refrigerant Pressure - Condenser 1",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 161,
      "name": "Cond1RefPressureUnload",
      "description": "Condenser Refrigerant Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "Cond2RefPressure",
      "description": "Condenser Refrigerant Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 158,
      "name": "Cond2RefPressureInhLoad",
      "description": "Condenser Refrigerant Pressure - Condenser 2",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 162,
      "name": "Cond2RefPressureUnload",
      "description": "Condenser Refrigerant Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "Cond3RefPressure",
      "description": "Condenser Refrigerant Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 159,
      "name": "Cond3RefPressureInhLoad",
      "description": "Condenser Refrigerant Pressure - Condenser 3",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 163,
      "name": "Cond3RefPressureUnload",
      "description": "Condenser Refrigerant Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "Cond4RefPressure",
      "description": "Condenser Refrigerant Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 160,
      "name": "Cond4RefPressureInhLoad",
      "description": "Condenser Refrigerant Pressure - Condenser 4",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 164,
      "name": "Cond4RefPressureUnload",
      "description": "Condenser Refrigerant Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "EntEvapWaterTemp",
      "description": "Evaporator Entering Fluid Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 148,
      "name": "EvapWaterFlowRate",
      "description": "Evaporator Fluid Flow Rate",
      "units": "GPM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "LvgEvapWaterTempUnit",
      "description": "Evaporator Leaving Fluid Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 141,
      "name": "C1EvapRefPressure",
      "description": "Evaporator Refrigerant Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 153,
      "name": "C1EvapRefPressureUnload",
      "description": "Evaporator Refrigerant Pressure - Evaporator 1",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 169,
      "name": "C1EvapRefPressureStrtFail",
      "description": "Evaporator Refrigerant Pressure - Evaporator 1",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 173,
      "name": "C1EvapRefPressureInhLoad",
      "description": "Evaporator Refrigerant Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 142,
      "name": "C2EvapRefPressure",
      "description": "Evaporator Refrigerant Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 154,
      "name": "C2EvapRefPressureUnload",
      "description": "Evaporator Refrigerant Pressure - Evaporator 2",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 170,
      "name": "C2EvapRefPressureStrtFail",
      "description": "Evaporator Refrigerant Pressure - Evaporator 2",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 174,
      "name": "C2EvapRefPressureInhLoad",
      "description": "Evaporator Refrigerant Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 143,
      "name": "C3EvapRefPressure",
      "description": "Evaporator Refrigerant Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 155,
      "name": "C3EvapRefPressureUnload",
      "description": "Evaporator Refrigerant Pressure - Evaporator 3",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 171,
      "name": "C3EvapRefPressureStrtFail",
      "description": "Evaporator Refrigerant Pressure - Evaporator 3",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 175,
      "name": "C3EvapRefPressureInhLoad",
      "description": "Evaporator Refrigerant Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 144,
      "name": "C4EvapRefPressure",
      "description": "Evaporator Refrigerant Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 156,
      "name": "C4EvapRefPressureUnload",
      "description": "Evaporator Refrigerant Pressure - Evaporator 4",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 172,
      "name": "C4EvapRefPressureStrtFail",
      "description": "Evaporator Refrigerant Pressure - Evaporator 4",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 176,
      "name": "C4EvapRefPressureInhLoad",
      "description": "Evaporator Refrigerant Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 177,
      "name": "HeatRecEntWaterTemp",
      "description": "Heat Recovery Entering Fluid Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 150,
      "name": "HeatRecLvgWaterTemp",
      "description": "Heat Recovery Leaving Fluid Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 218,
      "name": "C1LiqLineRefTemp",
      "description": "Liquid Line Refrigerant Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 165,
      "name": "C1Comp1OilFeedPress",
      "description": "Oil Feed Pressure - Circuit 1 Compressor 1",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 166,
      "name": "C2Comp1OilFeedPress",
      "description": "Oil Feed Pressure - Circuit 2 Compressor 1",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 167,
      "name": "C3Comp1OilFeedPress",
      "description": "Oil Feed Pressure - Circuit 3 Compressor 1",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 168,
      "name": "C4Comp1OilFeedPress",
      "description": "Oil Feed Pressure - Circuit 4 Compressor 1",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "OutdoorAirTemp",
      "description": "Outdoor Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 149,
      "name": "OutdoorAirTempLow",
      "description": "Outdoor Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "C1Comp1DischRefPressure",
      "description": "Refrigerant Discharge Pressure - Compressor 1 Discharge",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "C1Comp2DischRefPressure",
      "description": "Refrigerant Discharge Pressure - Compressor 2 Discharge",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 123,
      "name": "C1Comp1SuctionPressure",
      "description": "Refrigerant Suction Pressure - Compressor 1 Suction Refrigerant",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 124,
      "name": "C1Comp2SuctionPressure",
      "description": "Refrigerant Suction Pressure - Compressor 2 Suction Refrigerant",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "ChillerKilowatts",
      "description": "Total Kilowatts",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 178,
      "name": "C1Co1VfdTemp",
      "description": "VFD Temp - Circuit 1 Compressor 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 179,
      "name": "C2Co1VfdTemp",
      "description": "VFD Temp - Circuit 2 Compressor 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 180,
      "name": "C3Co1VfdTemp",
      "description": "VFD Temp - Circuit 3 Compressor 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "ActiveCapacityLimit",
      "description": "Active Capacity Limit Output",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "ActiveLvgWaterTarget",
      "description": "Active Setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "ChillerCapacity",
      "description": "Actual Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 905,
      "name": "AVFaultAlarmCode",
      "description": "Alarm Code - Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 904,
      "name": "AVProblemAlarmCode",
      "description": "Alarm Code - Problems",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 903,
      "name": "AVWarningAlarmCode",
      "description": "Alarm Code - Warnings",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 901,
      "name": "AVFaultAlarm",
      "description": "Alarm Index - Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 900,
      "name": "AVProblemAlarm",
      "description": "Alarm Index - Problems",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 902,
      "name": "AVWarningAlarm",
      "description": "Alarm Index - Warnings",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "NetworkCapacityLimitPct",
      "description": "Capacity Limit Setpoint - Network",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "NetworkCoolTempSetpoint",
      "description": "Cool Setpoint - Network",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "C1Comp1LiftPressure",
      "description": "Compressor Lift Pressure - Compressor 1",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "C1Comp2LiftPressure",
      "description": "Compressor Lift Pressure - Compressor 2",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "C1Comp1LiftTemp",
      "description": "Compressor Lift Temperature - Compressor 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "C1Comp2LiftTemp",
      "description": "Compressor Lift Temperature - Compressor 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "C1Comp1MotorCurrent",
      "description": "Compressor Percent RLA - Circuit 1 Compressor 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "C1Comp2MotorCurrent",
      "description": "Compressor Percent RLA - Circuit 1 Compressor 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "C2Comp1MotorCurrent",
      "description": "Compressor Percent RLA - Circuit 2 Compressor 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "C3Comp1MotorCurrent",
      "description": "Compressor Percent RLA - Circuit 3 Compressor 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "C1Comp1Hours",
      "description": "Compressor Run Hours - Circuit 1 Compressor 1",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "C1Comp2Hours",
      "description": "Compressor Run Hours - Circuit 1 Compressor 2",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "C1Comp3Hours",
      "description": "Compressor Run Hours - Circuit 1 Compressor 3",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "C2Comp1Hours",
      "description": "Compressor Run Hours - Circuit 2 Compressor 1",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "C2Comp2Hours",
      "description": "Compressor Run Hours - Circuit 2 Compressor 2",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "C2Comp3Hours",
      "description": "Compressor Run Hours - Circuit 2 Compressor 3",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "C3Comp1Hours",
      "description": "Compressor Run Hours - Circuit 3 Compressor 1",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "C4Comp1Hours",
      "description": "Compressor Run Hours - Circuit 4 Compressor 1",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "C1Comp1Starts",
      "description": "Compressor Starts - Circuit 1 Compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "C1Comp2Starts",
      "description": "Compressor Starts - Circuit 1 Compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "C1Comp3Starts",
      "description": "Compressor Starts - Circuit 1 Compressor 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "C2Comp1Starts",
      "description": "Compressor Starts - Circuit 2 Compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "C2Comp2Starts",
      "description": "Compressor Starts - Circuit 2 Compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "C2Comp3Starts",
      "description": "Compressor Starts - Circuit 2 Compressor 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "C3Comp1Starts",
      "description": "Compressor Starts - Circuit 3 Compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "C4Comp1Starts",
      "description": "Compressor Starts - Circuit 4 Compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "CondPump1RunHours",
      "description": "Condenser Pump Run Hours - Condenser Pump 1 Run Hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "CondPump2RunHours",
      "description": "Condenser Pump Run Hours - Condenser Pump 2 Run Hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "Cond1SatRefTemp",
      "description": "Condenser Saturated Refrigerant Temperature - Condenser 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "Cond2SatRefTemp",
      "description": "Condenser Saturated Refrigerant Temperature - Condenser 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "Cond3SatRefTemp",
      "description": "Condenser Saturated Refrigerant Temperature - Condenser 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "Cond4SatRefTemp",
      "description": "Condenser Saturated Refrigerant Temperature - Condenser 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "C1EvapSatRefTemp",
      "description": "Evaporator Saturated Refrigerant Temperature - Evaporator 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "C2EvapSatRefTemp",
      "description": "Evaporator Saturated Refrigerant Temperature - Evaporator 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "C3EvapSatRefTemp",
      "description": "Evaporator Saturated Refrigerant Temperature - Evaporator 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "C4EvapSatRefTemp",
      "description": "Evaporator Saturated Refrigerant Temperature - Evaporator 4",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "EvapPump1OperHours",
      "description": "Evaporator Pump Run Hours - Pump 1",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "EvapPump2OperHours",
      "description": "Evaporator Pump Run Hours - Pump 2",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "NetworkIceTempSetpoint",
      "description": "Ice Setpoint - Network",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "ChillerKilowatts",
      "description": "Total chiller kilowatts (AWV and WME only)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "ChillerLimited",
      "description": "Chiller Capacity Limited",
      "units": "",
      "access": "R",
      "states": "0=Not Limited (Inactive), 1=Limited (Active)"
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "ChillerEnableOutput",
      "description": "Chiller Enable Output",
      "units": "",
      "access": "R",
      "states": "0=Disable (Inactive), 1=Enable (Active)"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "ChillerLocalRemote",
      "description": "Chiller Local/Network",
      "units": "",
      "access": "R",
      "states": "0=Network, 1=Local"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "UnitOnOff",
      "description": "Chiller ON/OFF",
      "units": "",
      "access": "R",
      "states": "0=Chiller OFF, 1=Chiller ON"
    },
    {
      "type": "BI",
      "instance": 163,
      "name": "C1Cmp1Unavailable",
      "description": "Compressor Unavailable - Circuit 1",
      "units": "",
      "access": "R",
      "states": "0=Available, 1=Unavailable"
    },
    {
      "type": "BI",
      "instance": 165,
      "name": "C2Cmp1Unavailable",
      "description": "Compressor Unavailable - Circuit 2",
      "units": "",
      "access": "R",
      "states": "0=Available, 1=Unavailable"
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "CondWaterFlowStatus",
      "description": "Condenser Flow Switch Status",
      "units": "",
      "access": "R",
      "states": "0=No Flow (Inactive), 1=Flow (Active)"
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "CondPump1State",
      "description": "Condenser Pump 1 Status",
      "units": "",
      "access": "R",
      "states": "0=Pump OFF Request, 1=Pump ON Request"
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "CondPump2State",
      "description": "Condenser Pump 2 Status",
      "units": "",
      "access": "R",
      "states": "0=Pump OFF Request, 1=Pump ON Request"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "EvapWaterFlowStatus",
      "description": "Evaporator Flow Switch Status",
      "units": "",
      "access": "R",
      "states": "0=No Flow (Inactive), 1=Flow (Active)"
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "EvapPump1State",
      "description": "Evaporator Pump Status - Pump 1",
      "units": "",
      "access": "R",
      "states": "0=Pump OFF Request, 1=Pump ON Request"
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "EvapPump2State",
      "description": "Evaporator Pump Status - Pump 2",
      "units": "",
      "access": "R",
      "states": "0=Pump OFF Request, 1=Pump ON Request"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "RunEnabled",
      "description": "Run Enabled",
      "units": "",
      "access": "R",
      "states": "0=OFF (Inactive), 1=Run Allowed (Active)"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "ChillerEnableStp",
      "description": "Chiller Enable Setpoint",
      "units": "",
      "access": "C",
      "states": "0=Disable (Inactive), 1=Enable"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "ClearAlarm",
      "description": "Clear Alarm - Network",
      "units": "",
      "access": "C",
      "states": "0=Normal, 1=Clear Alarm"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "ActiveMode",
      "description": "Chiller Mode Output",
      "units": "",
      "access": "R",
      "states": "1=Ice, 2=Cool, 3=Heat, 4=Cool/Heat Recovery, 5=Defrost"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "ChillerOperationMode",
      "description": "Chiller Mode Setpoint - Network",
      "units": "",
      "access": "C",
      "states": "1=Ice*, 2=Cool*, 3=Heat, 4=Cool/Heat Recovery, 5=Defrost"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "UnitStatus",
      "description": "Chiller Status",
      "units": "",
      "access": "R",
      "states": "1=OFF, 2=Start, 3=Run, 4=Preshutdown, 5=Service"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "Units",
      "description": "Units",
      "units": "",
      "access": "W",
      "states": "1=Metric, 2=English"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "WsEconStp",
      "description": "Waterside Economizer Enable Setpoint",
      "units": "",
      "access": "W",
      "states": "1=Disable, 2=Enable"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "WsEconState",
      "description": "Waterside Economizer State",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Mech, 3=Hybrid, 4=WsEcon"
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "AlarmDigitalOutput",
      "description": "Alarm Digital Output",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 533,
      "name": "StartInhbtAmbTempLow",
      "description": "Ambient Temperature Low Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "AlarmLimitCtrlrCommFail",
      "description": "Alarm/Limit Controller Communication Failure",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 676,
      "name": "C1OFF CondPressHi",
      "description": "CIRCUIT SHUTDOWN - Condenser Pressure High Trip Circuit 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 678,
      "name": "C2OFFCondPressHi",
      "description": "CIRCUIT SHUTDOWN - Condenser Pressure High Trip Circuit 2 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 668,
      "name": "C1CondPsenf",
      "description": "CIRCUIT SHUTDOWN - Condenser Pressure Sensor Circuit 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 670,
      "name": "C2CondPsenf",
      "description": "CIRCUIT SHUTDOWN - Condenser Pressure Sensor Circuit 2 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 751,
      "name": "Evap1FreezeProtect",
      "description": "CIRCUIT SHUTDOWN - Evaporator 1 Freeze Protection Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 752,
      "name": "Evap2FreezeProtect",
      "description": "CIRCUIT SHUTDOWN - Evaporator 2 Freeze Protection Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 711,
      "name": "C1EvapPsenf",
      "description": "CIRCUIT SHUTDOWN - Evaporator Pressure Sensor Circuit 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 713,
      "name": "C2EvapPsenf",
      "description": "CIRCUIT SHUTDOWN - Evaporator Pressure Sensor Circuit 2 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 704,
      "name": "C1LowEvPr",
      "description": "CIRCUIT SHUTDOWN - Low Evaporator Pressure Trip Circuit 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 706,
      "name": "C2LowEvPr",
      "description": "CIRCUIT SHUTDOWN - Low Evaporator Pressure Trip Circuit 2 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "C1OffMainPhaseLoss",
      "description": "CIRCUIT SHUTDOWN - Mains PVM Fault 1",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "C2OffMainPhaseLoss",
      "description": "CIRCUIT SHUTDOWN - Mains PVM Fault 2",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "C1HighPress",
      "description": "CIRCUIT SHUTDOWN - Mechanical High Pressure Alarm Circuit 1",
      "units": "",
      "access": "C",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "C1OffMtrEarthLkg",
      "description": "CIRCUIT SHUTDOWN - Motor Earth Fault 1",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "C2OffMtrEarthLkg",
      "description": "CIRCUIT SHUTDOWN - Motor Earth Fault 2",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "C1MotorProtect",
      "description": "CIRCUIT SHUTDOWN - Motor Protector Trip Circuit 1",
      "units": "",
      "access": "C",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "C1OffMtrPhaseLoss",
      "description": "CIRCUIT SHUTDOWN - Motor PVM Fault 1",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "C2OffMtrPhaseLoss",
      "description": "CIRCUIT SHUTDOWN - Motor PVM Fault 2",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "C1NbrRestarts",
      "description": "CIRCUIT SHUTDOWN - Number of Compressor Re-Starts Exceeded Circuit 1",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "C1OffCtrlCardTmpHi",
      "description": "CIRCUIT SHUTDOWN - VFD Control Card High Temperature 1",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "C2OffCtrlCardTmpHi",
      "description": "CIRCUIT SHUTDOWN - VFD Control Card High Temperature 2",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "C1OffCmpCtrlrComFail",
      "description": "Compressor Controller Communication Failed - Circuit 1",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "C2OffCmpCtrlrComFail",
      "description": "Compressor Controller Communication Failed - Circuit 2",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 942,
      "name": "C1Cmp1OffVfdTempHi",
      "description": "COMP SHUTDOWN - COMPRESSOR VFD Over Heat 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 944,
      "name": "C2Cmp1OffVfdTempHi",
      "description": "COMP SHUTDOWN - COMPRESSOR VFD Over Heat 2 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 946,
      "name": "C3Cmp1OffVfdTempHi",
      "description": "COMP SHUTDOWN - COMPRESSOR VFD Over Heat 3 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 680,
      "name": "C3Comp1OFFCondPressHi",
      "description": "COMP SHUTDOWN - Condenser Pressure High Circuit 3 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 681,
      "name": "C4Comp1OFFCondPressHi",
      "description": "COMP SHUTDOWN - Condenser Pressure High Circuit 4 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 672,
      "name": "C3Comp1OFFCondPressSen",
      "description": "COMP SHUTDOWN - Condenser Pressure Sensor Circuit 3 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 673,
      "name": "C4Comp1OFFCondPressSen",
      "description": "COMP SHUTDOWN - Condenser Pressure Sensor Circuit 4 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "C1GroundFault",
      "description": "Circuit 1 Ground Fault Protection",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "C2GroundFault",
      "description": "Circuit 2 Ground Fault Protection",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 606,
      "name": "C1Cmp1OffCurrentHi",
      "description": "COMP SHUTDOWN - Current Overload Trip Fault, circuit 1 compressor 1",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 607,
      "name": "C1Cmp2OffCurrentHi",
      "description": "COMP SHUTDOWN - Current Overload Trip Fault, circuit 1 compressor 2",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 608,
      "name": "C1Cmp1OffCurrentHi",
      "description": "COMP SHUTDOWN - Current Overload Trip Fault, circuit 2 (name printed as C1Cmp1)",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 610,
      "name": "C3Cmp1OffCurrentHi",
      "description": "COMP SHUTDOWN - Current Overload Trip Fault, circuit 3 compressor 1",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 694,
      "name": "C1Comp1OFFDischTempHi",
      "description": "COMP SHUTDOWN - Discharge Temp High Circuit 1 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 696,
      "name": "C2Comp1OFFDischTempHi",
      "description": "COMP SHUTDOWN - Discharge Temp High Circuit 2 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 698,
      "name": "C3Comp1OFFDischTempHi",
      "description": "COMP SHUTDOWN - Discharge Temp High Circuit 3 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 699,
      "name": "C4Comp1OFFDischTempHi",
      "description": "COMP SHUTDOWN - Discharge Temp High Circuit 4 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 688,
      "name": "C1Comp1OFFDischTempSen",
      "description": "COMP SHUTDOWN - Discharge Temperature Sensor Circuit 1 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 690,
      "name": "C2Comp1OFFDischTempSen",
      "description": "COMP SHUTDOWN - Discharge Temperature Sensor Circuit 2 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 692,
      "name": "C3Comp1OFFDischTempSen",
      "description": "COMP SHUTDOWN - Discharge Temperature Sensor Circuit 3 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 693,
      "name": "C4Comp1OFFDischTempSen",
      "description": "COMP SHUTDOWN - Discharge Temperature Sensor Circuit 4 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 708,
      "name": "C3Comp1OFFEvapPressLow",
      "description": "COMP SHUTDOWN - Evaporator Pressure Low Circuit 3 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 709,
      "name": "C4Comp1OFFEvapPressLow",
      "description": "COMP SHUTDOWN - Evaporator Pressure Low Circuit 4 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 715,
      "name": "C3Comp1OFFEvapPressSen",
      "description": "COMP SHUTDOWN - Evaporator Pressure Sensor Circuit 3 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 716,
      "name": "C4Comp1OFFEvapPressSen",
      "description": "COMP SHUTDOWN - Evaporator Pressure Sensor Circuit 4 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 802,
      "name": "C1Comp1OFFOilFeedPSen",
      "description": "COMP SHUTDOWN - Oil Feed Pressure Sensor Circuit 1 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 804,
      "name": "C2Comp1OFFOilFeedPSen",
      "description": "COMP SHUTDOWN - Oil Feed Pressure Sensor Circuit 2 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 806,
      "name": "C3Comp1OFFOilFeedPSen",
      "description": "COMP SHUTDOWN - Oil Feed Pressure Sensor Circuit 3 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 807,
      "name": "C4Comp1OFFOilFeedPSen",
      "description": "COMP SHUTDOWN - Oil Feed Pressure Sensor Circuit 4 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 605,
      "name": "UnitOFFOATempSenFail",
      "description": "COMP SHUTDOWN - Outside Air Temperature Sensor Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 655,
      "name": "C1OffOverVoltage",
      "description": "COMPRESSOR SHUTDOWN - Overvoltage 1",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 657,
      "name": "C2OffOverVoltage",
      "description": "COMPRESSOR SHUTDOWN - Overvoltage 2",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 857,
      "name": "C1Comp1OFFSuctTempSen",
      "description": "COMP SHUTDOWN - Suction Temp Sensor Circuit 1 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 859,
      "name": "C2Comp1OFFSuctTempSen",
      "description": "COMP SHUTDOWN - Suction Temp Sensor Circuit 2 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 861,
      "name": "C3Comp1OFFSuctTempSen",
      "description": "COMP SHUTDOWN - Suction Temp Sensor Circuit 3 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 862,
      "name": "C4Comp1OFFSuctTempSen",
      "description": "COMP SHUTDOWN - Suction Temp Sensor Circuit 4 Compressor 1 Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 661,
      "name": "C1OffUnderVoltage",
      "description": "COMPRESSOR SHUTDOWN - Undervoltage 1",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 663,
      "name": "C2OffUnderVoltage",
      "description": "COMPRESSOR SHUTDOWN - Undervoltage 2",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 70,
      "name": "C1Co1HighVfdCurrent",
      "description": "Compressor VFD Current High 1",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 71,
      "name": "C2Co1HighVfdCurrent",
      "description": "Compressor VFD Current High 2",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 925,
      "name": "UnitBoardOffline",
      "description": "Controller Board Offline Fault, unit board",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 882,
      "name": "C1ControlBoardOffline",
      "description": "Controller Board 1 Offline Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 883,
      "name": "C2ControlBoardOffline",
      "description": "Controller Board 2 Offline Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 884,
      "name": "C3ControlBoardOffline",
      "description": "Controller Board 3 Offline Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 885,
      "name": "C4ControlBoardOffline",
      "description": "Controller Board 4 Offline Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "DcFanCtrlCommFail",
      "description": "DC Fan Controller Comm Failure",
      "units": "",
      "access": "C",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 64,
      "name": "C1DcFanFault",
      "description": "DC Fan Fault 1",
      "units": "",
      "access": "C",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 65,
      "name": "C2DcFanFault",
      "description": "DC Fan Fault 2",
      "units": "",
      "access": "C",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 47,
      "name": "EconExvCommFail",
      "description": "Economizer EXV Comm Failure",
      "units": "",
      "access": "C",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "AI",
      "instance": 234,
      "name": "C1EconRefPress",
      "description": "Economizer Refrigerant Pressure Sensor Fault 1",
      "units": "",
      "access": "C",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "AI",
      "instance": 235,
      "name": "C2EconRefPress",
      "description": "Economizer Refrigerant Pressure Sensor Fault 2",
      "units": "",
      "access": "C",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "AI",
      "instance": 238,
      "name": "C1EconRefTemp",
      "description": "Economizer Temperature Sensor Fault 1",
      "units": "",
      "access": "C",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "AI",
      "instance": 239,
      "name": "C2EconRefTemp",
      "description": "Economizer Temperature Sensor Fault 2",
      "units": "",
      "access": "C",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 917,
      "name": "EvapEntWTempSensorFail",
      "description": "Evaporator Entering Water Temperature Sensor Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 501,
      "name": "EvapEntWTempSensorFail",
      "description": "Evaporator Entering Water Temperature Sensor Warning",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 45,
      "name": "EvapExvCommFail",
      "description": "Evaporator EXV Comm Failure",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "C1EvapExvMtrFault",
      "description": "Evaporator EXV Motor Error 1",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "C2EvapExvMtrFault",
      "description": "Evaporator EXV Motor Error 2",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 749,
      "name": "EvpLvgWTmp1SensorFail",
      "description": "Evaporator Leaving Water Temperature 1 Sensor Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 750,
      "name": "EvpLvgWTmp2SensorFail",
      "description": "Evaporator Leaving Water Temperature 2 Sensor Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "C1OffEXVCrtlrComFail",
      "description": "EXV Controller Communication Failed - Circuit 1",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "C2OffEXVCrtlrComFail",
      "description": "EXV Controller Communication Failed - Circuit 2",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 578,
      "name": "C1Cmp1HoldAmpsHi",
      "description": "INHIBIT LOAD - Compressor Motor Current High 1 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 580,
      "name": "C2Cmp1HoldAmpsHi",
      "description": "INHIBIT LOAD - Compressor Motor Current High 2 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 582,
      "name": "C3Cmp1HoldAmpsHi",
      "description": "INHIBIT LOAD - Compressor Motor Current High 3 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 535,
      "name": "C1InhbtLoadCondPressHi",
      "description": "INHIBIT LOAD - Condenser Pressure High Circuit 1 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 536,
      "name": "C2InhbtLoadCondPressHi",
      "description": "INHIBIT LOAD - Condenser Pressure High Circuit 2 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 537,
      "name": "C3InhbtLoadCondPressHi",
      "description": "INHIBIT LOAD - Condenser Pressure High Circuit 3 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 538,
      "name": "C4InhbtLoadCondPressHi",
      "description": "INHIBIT LOAD - Condenser Pressure High Circuit 4 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 556,
      "name": "C1InhbtLoadEvapPressLo",
      "description": "INHIBIT LOAD - Evap Pressure Low 1 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 557,
      "name": "C2InhbtLoadEvapPressLo",
      "description": "INHIBIT LOAD - Evap Pressure Low 2 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 558,
      "name": "C3InhbtLoadEvapPressLo",
      "description": "INHIBIT LOAD - Evap Pressure Low 3 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 559,
      "name": "C4InhbtLoadEvapPressLo",
      "description": "INHIBIT LOAD - Evap Pressure Low 4 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 48,
      "name": "C1Cmp1LowPr DiffOrRatio",
      "description": "Low Pressure Difference or Ratio, circuit 1 compressor 1",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 49,
      "name": "C2Cmp1LowPr DiffOrRatio",
      "description": "Low Pressure Difference or Ratio, circuit 2 compressor 1",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 52,
      "name": "C1Cmp1MultiStartFail",
      "description": "Multistart Fail Compressor 1",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 53,
      "name": "C2Cmp1MultiStartFail",
      "description": "Multistart Fail Compressor 2",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 575,
      "name": "EvPumpFault1",
      "description": "PUMP 2 START ATTEMPTED - Evaporator Pump 1 Failure",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 576,
      "name": "EvPumpFault2",
      "description": "PUMP 1 START ATTEMPTED - Evaporator Pump 2 Failure",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 149,
      "name": "RpdRestoreCommFail",
      "description": "Rapid Restore Module Communication Failure",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "UnitGroundFault",
      "description": "Unit Ground Fault Protection",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 565,
      "name": "C1Cmp1UnloadAmpsHi",
      "description": "UNLOAD - Compressor Motor Current High 1 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 567,
      "name": "C2Cmp1UnloadAmpsHi",
      "description": "UNLOAD - Compressor Motor Current High 2 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 569,
      "name": "C3Cmp1UnloadAmpsHi",
      "description": "UNLOAD - Compressor Motor Current High 3 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 540,
      "name": "C1UnloadCondPressHi",
      "description": "UNLOAD - Condenser Pressure High 1 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 541,
      "name": "C2UnloadCondPressHi",
      "description": "UNLOAD - Condenser Pressure High 2 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 542,
      "name": "C3UnloadCondPressHi",
      "description": "UNLOAD - Condenser Pressure High 3 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 543,
      "name": "C4UnloadCondPressHi",
      "description": "UNLOAD - Condenser Pressure High 4 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "UnitOffCndLvgWTempSen/UnitOffCndEntWTempSen",
      "description": "UNIT SHUTDOWN - Condenser LWT or EWT Low (Freeze)",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 748,
      "name": "UnitOFFEvapLvgWTempSen",
      "description": "UNIT SHUTDOWN - Evaportator Leaving Water Temperature Sensor Fault",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 702,
      "name": "UnitOffEvpLvgWTempSen/UnitEvapWaterTempSen",
      "description": "UNIT SHUTDOWN - Evaporator LWT or EWT Low (Freeze)",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 561,
      "name": "C1UnloadEvapPressLow",
      "description": "UNLOAD - Evap Pressure Low 1 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 562,
      "name": "C2UnloadEvapPressLow",
      "description": "UNLOAD - Evap Pressure Low 2 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 563,
      "name": "C3UnloadEvapPressLow",
      "description": "UNLOAD - Evap Pressure Low 3 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "BV",
      "instance": 564,
      "name": "C4UnloadEvapPressLow",
      "description": "UNLOAD - Evap Pressure Low 4 Problem",
      "units": "",
      "access": "C",
      "states": "0=No Alarm, 1=In Alarm"
    },
    {
      "type": "NC",
      "instance": 1,
      "name": "NC1-Faults",
      "description": "Notification class for faults",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 2,
      "name": "NC1-Problems",
      "description": "Notification class for problems",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 3,
      "name": "NC1-Warnings",
      "description": "Notification class for warnings",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 918,
      "name": "BadCurrentLimitInput",
      "description": "Bad Current Limit Input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 513,
      "name": "BadDemandLimitInput",
      "description": "Bad Demand Limit Input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 512,
      "name": "BadSPointOverrideInput",
      "description": "Bad Setpoint Override Input",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 979,
      "name": "ProcessBusFailure",
      "description": "Chiller Network Communication Failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 516,
      "name": "C1FailedPumpdown",
      "description": "Circuit 1 Failed Pumpdown",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 517,
      "name": "C2FailedPumpdown",
      "description": "Circuit 2 Failed Pumpdown",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 518,
      "name": "C3FailedPumpdown",
      "description": "Circuit 3 Failed Pumpdown",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 519,
      "name": "C4FailedPumpdown",
      "description": "Circuit 4 Failed Pumpdown",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 924,
      "name": "UnitExternalEvent",
      "description": "External Event",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 132,
      "name": "C1Co1IgvPositionWarn",
      "description": "IGV Position Warning, circuit 1 compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 133,
      "name": "C1Co2IgvPositionWarn",
      "description": "IGV Position Warning, circuit 1 compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 976,
      "name": "C1RefrigCharge",
      "description": "Low Refrigerant Charge - Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 977,
      "name": "C2RefrigCharge",
      "description": "Low Refrigerant Charge - Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 978,
      "name": "C3RefrigCharge",
      "description": "Low Refrigerant Charge - Circuit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 919,
      "name": "OptionCtrlrCommFail",
      "description": "Option Controller Communication Failed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 196,
      "name": "LowSourceTempWarn",
      "description": "Unit Low Source Temperature Warning",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 515,
      "name": "UnitPowerRestore",
      "description": "Unit Power Restore",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 134,
      "name": "C1Co1VfdOvrhtWarn",
      "description": "VFD Cooling Fin Overheat Warning, circuit 1 compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 135,
      "name": "C1Co2VfdOvrhtWarn",
      "description": "VFD Cooling Fin Overheat Warning, circuit 1 compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 529,
      "name": "C1RestartDelayPwrLRun",
      "description": "Power Loss While Running Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 530,
      "name": "C2RestartDelayPwrLRun",
      "description": "Power Loss While Running Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 531,
      "name": "C3RestartDelayPwrLRun",
      "description": "Power Loss While Running Circuit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 532,
      "name": "C4RestartDelayPwrLRun",
      "description": "Power Loss While Running Circuit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 170,
      "name": "WseEwtSenf",
      "description": "Waterside Economizer EWT Sensor Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 169,
      "name": "WseValvePrblm",
      "description": "Waterside Economizer Valve Problem",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 968,
      "name": "C1OffPvmGfp",
      "description": "CIRCUIT SHUTDOWN - PVM GFP Circuit 1 Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 969,
      "name": "C2OffPvmGfp",
      "description": "CIRCUIT SHUTDOWN - PVM GFP Circuit 2 Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 742,
      "name": "C1Comp1OFFNbrRestarts",
      "description": "COMP LOCKOUT - Number of Allowed Re-Starts Exceeded Circuit 1 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 744,
      "name": "C2Comp1OFFNbrRestarts",
      "description": "COMP LOCKOUT-Number of Allowed Re-Starts Exceeded Circuit 2 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 746,
      "name": "C3Comp1OFFNbrRestarts",
      "description": "COMP LOCKOUT - Number of Allowed Re-Starts Exceeded Circuit 3 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 747,
      "name": "C4Comp1OFFNbrRestarts",
      "description": "COMP LOCKOUT - Number of Allowed Re-Starts Exceeded Circuit 4 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 151,
      "name": "EvapLWT1",
      "description": "CIRCUIT SHUTDOWN - Evaporator 1 Freeze Protection",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 152,
      "name": "EvapLWT2",
      "description": "CIRCUIT SHUTDOWN - Evaporator 2 Freeze Protection",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 948,
      "name": "C1Cmp1OffVfdCommFail",
      "description": "COMP SHUTDOWN - COM ERROR With COMPRESSOR VFD Circuit 1 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 950,
      "name": "C2Cmp1OffVfdCommFail",
      "description": "COMP SHUTDOWN - COM ERROR With COMPRESSOR VFD Circuit 2 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 952,
      "name": "C3Cmp1OffVfdCommFail",
      "description": "COMP SHUTDOWN - COM ERROR With COMPRESSOR VFD Circuit 3 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 886,
      "name": "C1Cmp1OffVfdFault",
      "description": "COMP SHUTDOWN - COMPRESSOR VFD Fault Circuit 1 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 888,
      "name": "C2Cmp1OffVfdFault",
      "description": "COMP SHUTDOWN - COMPRESSOR VFD Fault Circuit 2 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 890,
      "name": "C3Cmp1OffVfdFault",
      "description": "COMP SHUTDOWN - COMPRESSOR VFD Fault Circuit 3 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 961,
      "name": "C1Co1LowDischSHAlm",
      "description": "COMP SHUTDOWN - Low Discharge Superheat Circuit 1 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 963,
      "name": "C2Co1LowDischSHAlm",
      "description": "COMP SHUTDOWN - Low Discharge Superheat Circuit 2 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 965,
      "name": "C3Co1LowDischSHAlm",
      "description": "COMP SHUTDOWN - Low Discharge Superheat Circuit 3 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 599,
      "name": "C1Comp1OFFLoPressRatio",
      "description": "COMP SHUTDOWN - Low Pressure Ratio Circuit 1 Comp1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 601,
      "name": "C2Comp1OFFLoPressRatio",
      "description": "COMP SHUTDOWN - Low Pressure Ratio Circuit 2 Comp1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 603,
      "name": "C3Comp1OFFLoPressRatio",
      "description": "COMP SHUTDOWN - Low Pressure Ratio Circuit 3 Comp1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 604,
      "name": "C4Comp1OFFLoPressRatio",
      "description": "COMP SHUTDOWN - Low Pressure Ratio Circuit 4 Comp1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 625,
      "name": "C1Cmp1OffMtrProtect",
      "description": "COMP SHUTDOWN - Motor Protector Trip Circuit 1 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 627,
      "name": "C2Cmp1OffMtrProtect",
      "description": "COMP SHUTDOWN - Motor Protector Trip Circuit 2 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 876,
      "name": "C1Comp1OFFMechLoPress",
      "description": "COMP SHUTDOWN - Mechanical Low Pressure Trip Circuit 1 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 878,
      "name": "C2Comp1OFFMechLoPress",
      "description": "COMP SHUTDOWN - Mechanical Low Pressure Trip Circuit 2 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 880,
      "name": "C3Comp1OFFMechLoPress",
      "description": "COMP SHUTDOWN - Mechanical Low Pressure Trip Circuit 3 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 881,
      "name": "C4Comp1OFFMechLoPress",
      "description": "COMP SHUTDOWN - Mechanical Low Pressure Trip Circuit 4 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 637,
      "name": "C1Comp1OFFMotorTempHi",
      "description": "COMP SHUTDOWN - Motor Temperature High Circuit 1 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 639,
      "name": "C2Comp1OFFMotorTempHi",
      "description": "COMP SHUTDOWN - Motor Temperature High Circuit 2 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 641,
      "name": "C3Comp1OFFMotorTempHi",
      "description": "COMP SHUTDOWN - Motor Temperature High Circuit 3 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 642,
      "name": "C4Comp1OFFMotorTempHi",
      "description": "COMP SHUTDOWN - Motor Temperature High Circuit 4 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 899,
      "name": "C1Comp1OFFMotorTSens",
      "description": "COMP SHUTDOWN - Motor Temp Sensor Fault Circuit 1 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 901,
      "name": "C2Comp1OFFMotorTSens",
      "description": "COMP SHUTDOWN - Motor Temp Sensor Fault Circuit 2 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 903,
      "name": "C3Comp1OFFMotorTSens",
      "description": "COMP SHUTDOWN - Motor Temp Sensor Fault Circuit 3 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 904,
      "name": "C4Comp1OFFMotorTSens",
      "description": "COMP SHUTDOWN - Motor Temp Sensor Fault Circuit 4 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 905,
      "name": "C1CompNoPressChStart",
      "description": "COMP SHUTDOWN - No Pressure Change After Start Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 906,
      "name": "C2CompNoPressChStart",
      "description": "COMP SHUTDOWN - No Pressure Change After Start Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 907,
      "name": "C3CompNoPressChStart",
      "description": "COMP SHUTDOWN - No Pressure Change After Start Circuit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 908,
      "name": "C4CompNoPressChStart",
      "description": "COMP SHUTDOWN - No Pressure Change After Start Circuit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 911,
      "name": "C1CompNoPressStart",
      "description": "COMP SHUTDOWN - No Pressure at Startup Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 912,
      "name": "C2CompNoPressStart",
      "description": "COMP SHUTDOWN - No Pressure at Startup Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 913,
      "name": "C3CompNoPressStart",
      "description": "COMP SHUTDOWN - No Pressure at Startup Circuit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 914,
      "name": "C4CompNoPressStart",
      "description": "COMP SHUTDOWN - No Pressure at Startup Circuit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 760,
      "name": "C1Comp1OFFHighPress",
      "description": "COMP SHUTDOWN - Mechanical High Pressure Trip Circuit 1 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 762,
      "name": "C2Comp1OFFHighPress",
      "description": "COMP SHUTDOWN - Mechanical High Pressure Trip Circuit 2 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 764,
      "name": "C3Comp1OFFHighPress",
      "description": "COMP SHUTDOWN - Mechanical High Pressure Trip Circuit 3 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 765,
      "name": "C4Comp1OFFHighPress",
      "description": "COMP SHUTDOWN - Mechanical High Pressure Trip Circuit 4 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 796,
      "name": "C1Comp1OFFOilFilterPHi",
      "description": "COMP SHUTDOWN - Oil Delta Pressure High Circuit 1 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 798,
      "name": "C2Comp1OFFOilFilterPHi",
      "description": "COMP SHUTDOWN - Oil Delta Pressure High Circuit 2 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 800,
      "name": "C3Comp1OFFOilFilterPHi",
      "description": "COMP SHUTDOWN - Oil Delta Pressure High Circuit 3 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 801,
      "name": "C4Comp1OFFOilFilterPHi",
      "description": "COMP SHUTDOWN - Oil Delta Pressure High Circuit 4 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 973,
      "name": "C1OffRefrigCharge",
      "description": "COMP SHUTDOWN - Refrig Charge Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 974,
      "name": "C2OffRefrigCharge",
      "description": "COMP SHUTDOWN - Refrig Charge Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 975,
      "name": "C3OffRefrigCharge",
      "description": "COMP SHUTDOWN - Refrig Charge Circuit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 930,
      "name": "C1Comp1SlidePosSenf",
      "description": "COMP SHUTDOWN - Slide Position Sensor Circuit 1, Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 932,
      "name": "C2Comp1SlidePosSenf",
      "description": "COMP SHUTDOWN - Slide Position Sensor Circuit 2, Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 934,
      "name": "C3Comp1SlidePosSenf",
      "description": "COMP SHUTDOWN - Slide Position Sensor Circuit 3, Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 935,
      "name": "C4Comp1SlidePosSenf",
      "description": "COMP SHUTDOWN - Slide Position Sensor Circuit 4, Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 821,
      "name": "C1Comp1OFFStarterFault",
      "description": "COMP SHUTDOWN - Starter Fault COMP Circuit 1 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 823,
      "name": "C2Comp1OFFStarterFault",
      "description": "COMP SHUTDOWN - Starter Fault COMP Circuit 2 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 825,
      "name": "C3Comp1OFFStarterFault",
      "description": "COMP SHUTDOWN - Starter Fault COMP Circuit 3 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 826,
      "name": "C4Comp1OFFStarterFault",
      "description": "COMP SHUTDOWN - Starter Fault COMP Circuit 4 Comp 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 172,
      "name": "C1Cmp1OilFeedLoss",
      "description": "Compressor Oil Feed Loss - Circuit 1, Compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 174,
      "name": "C2Cmp1OilFeedLoss",
      "description": "Compressor Oil Feed Loss - Circuit 2, Compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 78,
      "name": "C1Co1DidNotStart",
      "description": "COMPRESSOR SHUTDOWN - Compressor Does Not Start, circuit 1 compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 79,
      "name": "C1Co2DidNotStart",
      "description": "COMPRESSOR SHUTDOWN - Compressor Does Not Start, circuit 1 compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 90,
      "name": "C1Co1NoCompStopAlm",
      "description": "COMPRESSOR SHUTDOWN - Compressor Did Not Stop, circuit 1 compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 91,
      "name": "C1Co2NoCompStopAlm",
      "description": "COMPRESSOR SHUTDOWN - Compressor Did Not Stop, circuit 1 compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 76,
      "name": "C1Co1DischPressHigh",
      "description": "COMPRESSOR SHUTDOWN - Discharge Pressure High, circuit 1 compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 77,
      "name": "C1Co2DischPressHigh",
      "description": "COMPRESSOR SHUTDOWN - Discharge Pressure High, circuit 1 compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 98,
      "name": "C1Co1EnRelayOffFlt",
      "description": "COMPRESSOR SHUTDOWN - Enable Relay Off Fault, circuit 1 compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 99,
      "name": "C1Co2EnRelayOffFlt",
      "description": "COMPRESSOR SHUTDOWN - Enable Relay Off Fault, circuit 1 compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 94,
      "name": "C1Co1IGVDriverFlt",
      "description": "COMPRESSOR SHUTDOWN - IGV Driver Fault, circuit 1 compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 95,
      "name": "C1Co2IGVDriverFlt",
      "description": "COMPRESSOR SHUTDOWN - IGV Driver Fault, circuit 1 compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 96,
      "name": "C1Co1IGVCalibFlt",
      "description": "COMPRESSOR SHUTDOWN - IGV Calibration Fault, circuit 1 compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 97,
      "name": "C1Co2IGVCalibFlt",
      "description": "COMPRESSOR SHUTDOWN - IGV Calibration Fault, circuit 1 compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 130,
      "name": "C1Co1IPSOverTmp",
      "description": "COMPRESSOR SHUTDOWN - IPS Over Temperature, circuit 1 compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 131,
      "name": "C1Co2IPSOverTmp",
      "description": "COMPRESSOR SHUTDOWN - IPS Over Temperature, circuit 1 compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 84,
      "name": "C1Co1RtrPmpShtLow",
      "description": "COMPRESSOR SHUTDOWN - Low Rotor Pump Superheat, circuit 1 compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 85,
      "name": "C1Co2RtrPmpShtLow",
      "description": "COMPRESSOR SHUTDOWN - Low Rotor Pump Superheat, circuit 1 compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 92,
      "name": "C1Co1MBCFault",
      "description": "COMPRESSOR SHUTDOWN - MBC Fault, circuit 1 compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 93,
      "name": "C1Co2MBCFault",
      "description": "COMPRESSOR SHUTDOWN - MBC Fault, circuit 1 compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 122,
      "name": "C1Co1MBCMdbsComFlt",
      "description": "COMPRESSOR SHUTDOWN - MBC Modbus Communication Fault, circuit 1 compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 123,
      "name": "C1Co2MBCMdbsComFlt",
      "description": "COMPRESSOR SHUTDOWN - MBC Modbus Communication Fault, circuit 1 compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 126,
      "name": "C1Co1MBCOrbitError",
      "description": "COMPRESSOR SHUTDOWN - MBC Orbit Error, circuit 1 compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 127,
      "name": "C1Co2MBCOrbitError",
      "description": "COMPRESSOR SHUTDOWN - MBC Orbit Error, circuit 1 compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 82,
      "name": "C1Co1MtrGapTempHigh",
      "description": "COMPRESSOR SHUTDOWN - Motor Gap Temperature High, circuit 1 compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 83,
      "name": "C1Co2MtrGapTempHigh",
      "description": "COMPRESSOR SHUTDOWN - Motor Gap Temperature High, circuit 1 compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 88,
      "name": "C1Co1MotorSpeedFlt",
      "description": "COMPRESSOR SHUTDOWN - Motor Speed Fail, circuit 1 compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 89,
      "name": "C1Co2MotorSpeedFlt",
      "description": "COMPRESSOR SHUTDOWN - Motor Speed Fail, circuit 1 compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 128,
      "name": "C1Co1PrimaryPwrFail",
      "description": "COMPRESSOR SHUTDOWN - Primary Power Fail, circuit 1 compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 129,
      "name": "C1Co2PrimaryPwrFail",
      "description": "COMPRESSOR SHUTDOWN - Primary Power Fail, circuit 1 compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 80,
      "name": "C1Co1StatorTempHigh",
      "description": "COMPRESSOR SHUTDOWN - Stator Temperature High, circuit 1 compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 81,
      "name": "C1Co2StatorTempHigh",
      "description": "COMPRESSOR SHUTDOWN - Stator Temperature High, circuit 1 compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 74,
      "name": "C1Co1SuctPressLow",
      "description": "COMPRESSOR SHUTDOWN - Suction Pressure Low, circuit 1 compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 75,
      "name": "C1Co2SuctPressLow",
      "description": "COMPRESSOR SHUTDOWN - Suction Pressure Low, circuit 1 compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 86,
      "name": "C1Co1SurgeTempAlm",
      "description": "COMPRESSOR SHUTDOWN - Surge Temperature, circuit 1 compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 87,
      "name": "C1Co2SurgeTempAlm",
      "description": "COMPRESSOR SHUTDOWN - Surge Temperature, circuit 1 compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 124,
      "name": "C1Co1VFDMdbsComFlt",
      "description": "COMPRESSOR SHUTDOWN - VFD Modbus Communication Fault, circuit 1 compressor 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 125,
      "name": "C1Co2VFDMdbsComFlt",
      "description": "COMPRESSOR SHUTDOWN - VFD Modbus Communication Fault, circuit 1 compressor 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Comp3CntrlrCommFail",
      "description": "COMP Controller Communication Failed Circuit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "Comp4CntrlrCommFail",
      "description": "COMP Controller Communication Failed Circuit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "EXVCntrlr3CommFail",
      "description": "EXV Controller Communication Failed Circuit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "EXVCntrlr4CommFail",
      "description": "EXV Controller Communication Failed Circuit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "FanCrtlr1and2ComFail",
      "description": "Fan Controller Communication Failed Circuit 1 & 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "FanCrtlr3ComFail",
      "description": "Fan Controller Communication Failed Circuit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "FanCrtlr4ComFail",
      "description": "Fan Controller Communication Failed Circuit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "FanCrtlr3and4ComFail",
      "description": "Fan Controller Communication Failed Circuit 3 & 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 820,
      "name": "UnitOFFPhaseVoltage",
      "description": "SHUTDOWN - Phase Voltage Protection - Unit",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 926,
      "name": "C1OFFPhaseVoltage",
      "description": "SHUTDOWN - Phase Voltage Protection Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 927,
      "name": "C2OFFPhaseVoltage",
      "description": "SHUTDOWN - Phase Voltage Protection Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 928,
      "name": "C3OFFPhaseVoltage",
      "description": "SHUTDOWN - Phase Voltage Protection Circuit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 929,
      "name": "C4OFFPhaseVoltage",
      "description": "SHUTDOWN - Phase Voltage Protection Circuit 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 701,
      "name": "UnitOFFEvapWaterFlow",
      "description": "UNIT SHUTDOWN - Evaporator Water Flow Loss",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 921,
      "name": "EmergencyStopAlarm",
      "description": "UNIT STOP - Emergency Stop Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 922,
      "name": "EvapWTempInverted",
      "description": "UNIT STOP - Evaporator Water Temperatures Inverted",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 923,
      "name": "ExternalAlarm",
      "description": "UNIT STOP - External Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 967,
      "name": "UnitOffPvmGfp",
      "description": "UNIT STOP - PVM GFP Fault",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 171,
      "name": "WseValveFault",
      "description": "Waterside Economizer valve fault",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}