{
  "manufacturer": "Daikin Applied",
  "manufacturer_slug": "daikin-applied",
  "model": "MicroTech III Applied Rooftop and Self-Contained Unit Controller",
  "model_slug": "microtech-iii-rooftop-self-contained",
  "aliases": [
    "MicroTech III AHU",
    "RoofPak",
    "Rebel DPS",
    "Maverick MPS",
    "RPS",
    "RDT",
    "RFS",
    "RDS",
    "RAH",
    "RPE",
    "RDE",
    "SWP",
    "SWT",
    "ED 15112"
  ],
  "equipment_type": "Rooftop unit / AHU controller",
  "applies_to": "Rebel (DPS/DPH), Maverick (MPS), RoofPak rooftops and air handlers (RPS, RDT, RFS, RDS, RAH, RPE, RDE) and SWP/SWT self-contained units.",
  "summary": "The MicroTech III applied air controller is shared by Daikin Applied packaged rooftops, RoofPak air handlers and self-contained units, and exposes one BACnet object list over the BACnet IP or MS/TP communication module. Points cover unit and mode status, occupancy scheduling, temperatures, duct and building static pressure, fan capacity, cooling, heating, dehumidification, energy recovery, run hours and read-only unit configuration. Many objects only apply to certain unit types or options, and most network inputs require AHU Loc/Net (MV 38) to be set to Network at the keypad.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "notes": [
    "Initial device instance is calculated from the production code (IP) or MAC address (MS/TP); change it at the keypad.",
    "AHU Loc/Net (MV 38) must be Network for most writable network points to apply; it can only be changed at the keypad.",
    "Points depend on unit type (RTU, SCU, MPS, DPS, DPH) and installed options.",
    "MV 1 object name is printed as 'Daikin AppliedStatus' (older units may report McQuayStatus).",
    "File objects are only available with BACnet firmware 9.26 and later.",
    "Range text lists units in English and SI; English units shown here.",
    "BACnet alarm and event objects (Tables 41-44: warning, problem and fault alarm BIs/BVs and event BIs) are included; alarm BVs are legacy-only."
  ],
  "source": {
    "title": "MicroTech III Unit Controller Protocol Information - Commercial Packaged Rooftop, Applied Rooftop and Self-Contained Systems",
    "doc_number": "ED 15112-19",
    "revision_date": "2020-11",
    "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/MicroTech%20III%20AAH%20Protocol%20Information%20-%20ED%2015112.PDF"
  },
  "integration": {
    "summary": "Set AHU Loc/Net to Network at the keypad, then drive the unit with Occupancy Mode or the Occupancy Scheduler Input, plus Application Mode and network setpoints. Use Emergency Override to stop the unit from the network, and read Unit State, unit status, capacities, temperatures and alarm objects.",
    "minimum_points": [
      {
        "ref": "MV 7",
        "name": "OccManCmd",
        "why": "Occupancy mode command (Occ/Unocc/TntOvrd/Standby/Auto)"
      },
      {
        "ref": "MV 8",
        "name": "CurrentState",
        "why": "Occupancy Scheduler Input when Occupancy Mode is Auto"
      },
      {
        "ref": "MV 10",
        "name": "EmergOverride",
        "why": "Network shutdown (Off) / Normal"
      },
      {
        "ref": "MV 5",
        "name": "ApplicCmd",
        "why": "Application mode (heat/cool/fan only/auto)"
      },
      {
        "ref": "AV 9",
        "name": "OccCoolSP",
        "why": "Occupied cooling setpoint"
      },
      {
        "ref": "AV 11",
        "name": "OccHeatSP",
        "why": "Occupied heating setpoint"
      },
      {
        "ref": "MV 38",
        "name": "AHULoc/Net",
        "why": "Must read Network for network inputs to apply"
      },
      {
        "ref": "MV 15",
        "name": "UnitState",
        "why": "Current operating state"
      },
      {
        "ref": "AI 1",
        "name": "DischAirTemp",
        "why": "Discharge air temperature"
      },
      {
        "ref": "AV 26",
        "name": "ActiveFault",
        "why": "Active fault alarm"
      }
    ],
    "enable": "AHU Loc/Net (MV 38) must be set to Network at the keypad/display (it is read-only over BACnet) for most network inputs to apply. Occupancy is then commanded with Occupancy Mode (MV 7) or, when Occupancy Mode is Auto, the Occupancy Scheduler Input (MV 8/MV 9/AV 3). Emergency Override (MV 10) = Off shuts the unit off (Unit Status OffNet) and only writing Normal restarts it. Application Mode (MV 5) only takes effect when Control Mode is Auto, which is set at the keypad.",
    "heartbeat": "Receive Heartbeat (AV 43, 0-6553.4 s, default 0 s) sets how long after the last update of the heartbeat-supervised network parameters the controller falls back to its default values. The guide says it is not supported on application versions 2506017300 or newer.",
    "remote_sensors": "Space Temperature Input (AV 28) and Outdoor Air Temperature Input (AV 29) accept network temperatures; the space value falls back to the local sensor if the network value becomes unreliable, and out-of-range OA writes revert to Null. Network inputs also exist for space humidity (AV 19), space CO2/IAQ (AV 31), supply/return/exhaust fan capacity and minimum OA position. The relevant unit option or sensor type must be configured for each to apply.",
    "setup": [
      "Initial device instance is calculated from the production code (IP) or MAC address (MS/TP); change it at the keypad and use Apply Changes in the BACnet setup menu.",
      "BACnet IP defaults: DHCP on, given IP 127.0.0.1, mask 255.255.255.0, UDP port 47808.",
      "BACnet MS/TP defaults: MAC address 18, 38400 baud, Max Master 127, Max Info Frames 1.",
      "MS/TP terminating resistor is a keypad setting (Term Resistor); a physical resistor is recommended."
    ],
    "gotchas": [
      "Points from the 2009 revision were changed from commandable to writable for the heartbeat function; most network points are plain writes.",
      "Writing ClearAlarms (MV 13) continuously is discouraged; use it only to clear an active alarm.",
      "Many objects apply only to certain unit types (RTU, SCU, MPS, DPS, DPH) or installed options.",
      "File objects need BACnet firmware 9.26 or later.",
      "Alarm BVs are legacy only and missing on current firmware; the guide advises against writing them."
    ]
  },
  "points": [
    {
      "type": "MV",
      "instance": 15,
      "name": "UnitState",
      "description": "Unit State",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Start, 3=Recirc, 4=FanOnly, 5=MinDAT, 6=Htg, 7=Econo, 8=Clg"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Daikin AppliedStatus",
      "description": "Daikin Applied AHU Unit Status",
      "units": "",
      "access": "R",
      "states": "1=Enabled, 2=Off Man, 3=Off ManCtrl, 4=Off Net, 5=Off Alarm, 6=Off Fan Retry"
    },
    {
      "type": "MV",
      "instance": 49,
      "name": "MWUStatus",
      "description": "Morning Warmup Status",
      "units": "",
      "access": "R",
      "states": "1=Unavail, 2=Avail"
    },
    {
      "type": "MV",
      "instance": 46,
      "name": "DehumStatus",
      "description": "Dehumidification Status",
      "units": "",
      "access": "R",
      "states": "1=Inactive, 2=Active"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "ClgStatus",
      "description": "Cooling Status",
      "units": "",
      "access": "R",
      "states": "1=Enabled, 2=None, 3=Off Amb, 4=Off Alarm, 5=Off Net, 6=Off Man"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "HtgStatus",
      "description": "Heating Status",
      "units": "",
      "access": "R",
      "states": "1=Enabled, 2=None, 3=Off Amb, 4=Off Alarm, 5=Off Net, 6=Off Man"
    },
    {
      "type": "MV",
      "instance": 45,
      "name": "SuplHtgStatus",
      "description": "Supplemental Heating Status",
      "units": "",
      "access": "R",
      "states": "1=Enabled, 2=None, 3=Off Amb, 4=Off Alarm, 5=Off Net, 6=Off Man"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "EconoStatus",
      "description": "Economizer Status",
      "units": "",
      "access": "R",
      "states": "1=Enabled, 2=None, 3=Off Amb, 4=Off Alarm, 5=Off Net, 6=Off Man, 7=Off Dehum"
    },
    {
      "type": "MV",
      "instance": 50,
      "name": "FreeClgStatus",
      "description": "Free Cooling Status",
      "units": "",
      "access": "R",
      "states": "1=Unavail, 2=Avail"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "ClgCapacity",
      "description": "Cooling Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "HtgCapacity",
      "description": "Heating Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "SuplHtgCap",
      "description": "Supplemental Heating Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "FanSpd",
      "description": "Supply Fan Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "ExhFanValue",
      "description": "Return/Exhaust Fan Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "EconCapacity",
      "description": "Economizer Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "EmergOverride",
      "description": "Emergency Override",
      "units": "",
      "access": "W",
      "states": "1=Normal, 2=Off"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "ApplicCmd",
      "description": "Application Mode",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=Heat, 3=Cool, 4=Fan Only, 5=Auto, 6=NA"
    },
    {
      "type": "MV",
      "instance": 39,
      "name": "CtlrTempSrc",
      "description": "Control Temp Source",
      "units": "",
      "access": "W",
      "states": "1=RAT, 2=Space, 3=MAT, 4=OAT, 5=None"
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "UnitSupport",
      "description": "Unit Support",
      "units": "",
      "access": "W",
      "states": "1=Off (Always Metric), 2=On"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "EffectOccup",
      "description": "Occupancy",
      "units": "",
      "access": "R",
      "states": "1=Occ, 2=Unocc, 3=TntOvrd"
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "OccManCmd",
      "description": "Occupancy Mode",
      "units": "",
      "access": "W",
      "states": "1=Occ, 2=Unocc, 3=TntOvrd, 4=Standby, 5=Auto"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "CurrentState",
      "description": "Occupancy Scheduler Input",
      "units": "",
      "access": "W",
      "states": "1=Occ, 2=Unocc, 3=TntOvrd, 4=Standby, 5=Auto (NUL)"
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "NextState",
      "description": "Occupancy Scheduler Input",
      "units": "",
      "access": "W",
      "states": "1=Occ, 2=Unocc, 3=TntOvrd, 4=Standby, 5=Auto (NUL)"
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "TimeToNextState",
      "description": "Occupancy Scheduler Input",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "ReceiveHeartbeat",
      "description": "Receive Heartbeat",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "ControlTemp",
      "description": "Control Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "DischAirTemp",
      "description": "Discharge Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "RATemp",
      "description": "Return Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "HiRAT",
      "description": "Return Air Temperature",
      "units": "°F",
      "access": "C",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "SpaceTemp",
      "description": "Space Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 51,
      "name": "UseTStatSpts",
      "description": "Use TStat Setpoints",
      "units": "",
      "access": "W",
      "states": "1=No, 2=Yes"
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "OutdoorTemp",
      "description": "Outdoor Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "EFT_LCT",
      "description": "Entering Fan / Leaving Coil Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "CWTemp",
      "description": "Entering Water Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "MATemp",
      "description": "Mixed Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "DischLn1Temp",
      "description": "Discharge Line Temperature 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "DischLn2Temp",
      "description": "Discharge Line Temperature 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "DischLn3Temp",
      "description": "Discharge Line Temperature 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "DefrostTemp",
      "description": "Defrost Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "INVCompTemp",
      "description": "Inverter Compressor Body Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "IndoorRefTemp",
      "description": "Indoor Refrigerant Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "OutdoorRefTemp",
      "description": "Outdoor Refrigerant Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "SucnRefTemp",
      "description": "Suction Line Refrigerant Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "ExhFanState",
      "description": "Exhaust Fan Status",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "VAVBoxOutput",
      "description": "VAV Box Output",
      "units": "",
      "access": "R",
      "states": "1=Heat (Off), 2=Cool (On)"
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "DuctStatPress",
      "description": "Duct Static Pressure",
      "units": "inWC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "DuctStaticSP",
      "description": "Duct Static Pressure Setpoint",
      "units": "inWC",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "SupFanCtrl",
      "description": "Remote Supply Fan Capacity Control Flag",
      "units": "",
      "access": "W",
      "states": "1=DSP, 2=Speed, 3=1ZnVAV, 4=BSP, 5=CO2, 6=cfm"
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "SupFanCapNetIn",
      "description": "Supply Fan Capacity Input",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "BldgStatPress",
      "description": "Building Static Pressure",
      "units": "inWC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "BldgStaticSP",
      "description": "Building Static Pressure Setpoint",
      "units": "inWC",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "ExhRetFanCtrl",
      "description": "Remote Return/Exhaust Fan Capacity Control Flag",
      "units": "",
      "access": "W",
      "states": "1=None, 2=Tracking, 3=BldgP, 4=Speed, 5=OAD"
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "RetFanCapNetIn",
      "description": "Return Fan Capacity Input",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "ExhFanCapNetIn",
      "description": "Exhaust Fan Capacity Input",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "OccCoolSP",
      "description": "Occupied Cooling Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "UnoccCoolSetpt",
      "description": "Unoccupied Cooling Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "DAClgSetpt",
      "description": "Network Discharge Air Cooling Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "DefaultDATClgSetpt",
      "description": "Min Discharge Air Cooling Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Conductivity",
      "description": "Conductivity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "SpaceCO2",
      "description": "Space CO2",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "OAFlow",
      "description": "Outdoor Airflow",
      "units": "CFM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "MinOAFlowSpt",
      "description": "Outdoor Airflow Setpoint",
      "units": "CFM",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "MinOAPosNetIn",
      "description": "Outdoor Air Damper Minimum Position Input",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "SpaceIAQNetIn",
      "description": "Space IAQ Input",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "OccHeatSP",
      "description": "Occupied Heating Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "UnoccHeatSetpt",
      "description": "Unoccupied Heating Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "DefaultDATHtgSetpt",
      "description": "Max Discharge Air Heating Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "DACMWUSpt",
      "description": "Morning Warm-up Heating Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "DAHtgSetpt",
      "description": "Network Discharge Air Heating Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "SpaceRH",
      "description": "Relative Humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "SpaceRHNetIn",
      "description": "Relative Humidity Input",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "HumiditySP",
      "description": "Relative Humidity Setpoint",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "SpaceDewPt",
      "description": "Dew Point Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "DewpointSP",
      "description": "Dew Point Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "ReheatCapacity",
      "description": "Reheat Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "MinDehumLCTSpt",
      "description": "Minimum Leaving Coil Temperature Dehumidification Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "MaxDehumLCTSpt",
      "description": "Maximum Leaving Coil Temperature Dehumidification Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "EREAT",
      "description": "Energy Recovery Exhaust Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "ERLAT",
      "description": "Energy Recovery Leaving Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "ERWheelSpd",
      "description": "Energy Recovery Wheel Speed",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 37,
      "name": "ERWhlOnOff",
      "description": "Energy Recovery Wheel Status",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "RefDischP",
      "description": "Discharge Refrigerant Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "C1RefDischP",
      "description": "Discharge Refrigerant Pressure Circuit 1",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "C2RefDischP",
      "description": "Discharge Refrigerant Pressure Circuit 2",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "RefSuctionP",
      "description": "Suction Refrigerant Pressure",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "SupplyFanHrs",
      "description": "Supply Fan Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "RF_EFHrs",
      "description": "Return/Exhaust Fan Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "StgExh1Hrs",
      "description": "Staged Exhaust 1 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "StgExh2Hrs",
      "description": "Staged Exhaust 2 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "MechClgHrs",
      "description": "Mechanical Cooling Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "Comp1Hrs",
      "description": "Compressor 1 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "Comp2Hrs",
      "description": "Compressor 2 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "Comp3Hrs",
      "description": "Compressor 3 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "Comp4Hrs",
      "description": "Compressor 4 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "Comp5Hrs",
      "description": "Compressor 5 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "Comp6Hrs",
      "description": "Compressor 6 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "Comp7Hrs",
      "description": "Compressor 7 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "Comp8Hrs",
      "description": "Compressor 8 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "CmpClgHrs",
      "description": "Compressor Cooling Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "CmpHtgHrs",
      "description": "Compressor Heating Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "DehumHrs",
      "description": "Dehumidification Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "EconoHrs",
      "description": "Economizer Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "ERWhlHrs",
      "description": "Energy Recovery Wheel Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "HeatingHrs",
      "description": "Heating Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "INVCmpHrs",
      "description": "Inverter Compressor Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "TenantORHrs",
      "description": "Tenant Override Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "VarCmpHrs",
      "description": "Variable Compressor Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 47,
      "name": "DefrostState",
      "description": "Defrost State",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Init (Defrost Initialization), 3=Exec (Execute Defrost), 4=Term (Terminate Defrost)"
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "OutdoorTempInput",
      "description": "Outdoor Air Temperature Input",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "SpaceTempInput",
      "description": "Space Temperature Input",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "CoolEnable",
      "description": "Primary Cool Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "CoolEnablePct",
      "description": "Primary Cool Enable",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "HeatEnable",
      "description": "Primary Heat Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "HeatEnablePct",
      "description": "Primary Heat Enable",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "EconEnable",
      "description": "Economizer Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "EconEnablePct",
      "description": "Economizer Enable",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "WaterflowSwitch",
      "description": "Waterflow Switch Input",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "EffDATempSP",
      "description": "Effective Discharge Air Temperature Setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 38,
      "name": "AHULoc/Net",
      "description": "AHU Loc/Net",
      "units": "",
      "access": "R",
      "states": "1=Network, 2=Local"
    },
    {
      "type": "MV",
      "instance": 111,
      "name": "UnitType",
      "description": "Unit Type",
      "units": "",
      "access": "R",
      "states": "1=RTU, 2=SCU, 3=MPS, 4=DPS, 5=DPH"
    },
    {
      "type": "MV",
      "instance": 112,
      "name": "CtrlType",
      "description": "Control Type",
      "units": "",
      "access": "R",
      "states": "1=Zone control, 2=DAT, 3=1ZnVAV"
    },
    {
      "type": "MV",
      "instance": 113,
      "name": "ClgType",
      "description": "Cooling Type",
      "units": "",
      "access": "R",
      "states": "1=None, 2=CompClg, 3=CW Clg, 4=F_BP, 5=VarCir1, VC_SV1, or INV, 6=VarCir2 or VC_SV2, 7=VCSV1, 8=VCSV2"
    },
    {
      "type": "MV",
      "instance": 114,
      "name": "CompCfg",
      "description": "Compressor Configuration",
      "units": "",
      "access": "R",
      "states": "1=No, 2=GC, 3=223, 4=324, 5=222, 6=333, 7=3W, 8=424, 9=444, 10=4W, 11=626, 12=6, 13=6W, 14=325, 15=425, 16=848, 17=888, 18=636, 19=Not Used, 20=334, 21=Spare, 22=1INV/1Circ, 23=1INV/1STD/1Circ"
    },
    {
      "type": "AV",
      "instance": 163,
      "name": "GenCondStages",
      "description": "Generic Cooling Stages",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 115,
      "name": "LoAmb",
      "description": "Low Ambient",
      "units": "",
      "access": "R",
      "states": "1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 116,
      "name": "EvapCondCtrl",
      "description": "Evap Condenser Control",
      "units": "",
      "access": "R",
      "states": "1=Std1 or None, 2=Std2, 3=EvABB, 4=EvMD2, 5=EvMD3, 6=EvDF, 7=NA, 8=EBM, 9=Daikin, 10=DknMC"
    },
    {
      "type": "MV",
      "instance": 117,
      "name": "DamperType",
      "description": "Damper Type",
      "units": "",
      "access": "R",
      "states": "1=None, 2=30, 3=100, 4=EconoAir, 5=EconoWtr, 6=100D3, 7=EcoD3, 8=30D3, 9=AirEcFDD, 10=EcFDDD3"
    },
    {
      "type": "MV",
      "instance": 118,
      "name": "OAFlowStation",
      "description": "Outdoor Air Flow Station",
      "units": "",
      "access": "R",
      "states": "1=None, 2=DS_015-031, 3=DS_035-042, 4=DS_045-079, 5=DS_080-140, 6=FStn, 7=FStn_CO2"
    },
    {
      "type": "MV",
      "instance": 119,
      "name": "HtgType",
      "description": "Heating Type",
      "units": "",
      "access": "R",
      "states": "1=None, 2=F_BP (face and bypass), 3=Staged (gas or electric), 4=Gas3-1 turndown, 5=Gas20-1 turndown, 6=SteamWtr, 7=SCR electric heat, 8=Gas5-1 turndown, 9=Gas10-1 turndown"
    },
    {
      "type": "AV",
      "instance": 164,
      "name": "MaxHtgStages",
      "description": "Maximum Heating Stages",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 165,
      "name": "MaximumHeatRise",
      "description": "Maximum Heat Rise",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 120,
      "name": "SAFType",
      "description": "Supply Air Fan Type",
      "units": "",
      "access": "R",
      "states": "1=CAV*, 2=ABBVFD, 3=GrhmVFD, 4=McQVFD21, 5=McQVFD31, 6=McQVFD61, 7=EBMVAV, 8=EBMCAV, 9=ABBVAV_DD, 10=ABBCAV_DD"
    },
    {
      "type": "MV",
      "instance": 121,
      "name": "RAFType",
      "description": "Return Air Fan Type",
      "units": "",
      "access": "R",
      "states": "1=CAV*, 2=ABB, 3=DF, 4=MQ21, 5=MQ31, 6=MQ61, 7=PExABB, 8=PExDF, 9=P21, 10=P31, 11=P61, 12=No, 13=1Ex, 14=2Ex, 15=3Ex, 16=EBMVAV, 17=EBMCAV, 18=18, 19=19, 20=20"
    },
    {
      "type": "MV",
      "instance": 122,
      "name": "2ndDSPSensor",
      "description": "Second Duct Static Pressor Sensor",
      "units": "",
      "access": "R",
      "states": "1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 123,
      "name": "EFTLCTSnsr",
      "description": "Entering Fan/Leaving Coil Temperature Sensor",
      "units": "",
      "access": "R",
      "states": "1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 124,
      "name": "EnergyRec",
      "description": "Energy Recovery",
      "units": "",
      "access": "R",
      "states": "1=None, 2=CnstSpd, 3=DFVFD, 4=MD2VFD, 5=MD3VFD, 6=ABBVFD, 7=CnstSpdHum"
    },
    {
      "type": "MV",
      "instance": 125,
      "name": "ClgCirType",
      "description": "Cooling Circuit Type",
      "units": "",
      "access": "R",
      "states": "1=Individ, 2=2CircWtr, 3=2CircAir or 1CircAir"
    },
    {
      "type": "MV",
      "instance": 126,
      "name": "HdPressCtrl",
      "description": "Head Pressure Control",
      "units": "",
      "access": "R",
      "states": "1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 127,
      "name": "BypassCtrl",
      "description": "Bypass Control",
      "units": "",
      "access": "R",
      "states": "1=Slave, 2=Bypass"
    },
    {
      "type": "AV",
      "instance": 166,
      "name": "UnitSize",
      "description": "Unit Size",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 128,
      "name": "RefrigType",
      "description": "Refrigerant Type",
      "units": "",
      "access": "R",
      "states": "1=R22, 2=R407C, 3=410A"
    },
    {
      "type": "MV",
      "instance": 129,
      "name": "ReheatType",
      "description": "Reheat Type",
      "units": "",
      "access": "R",
      "states": "1=None, 2=StgHG (staged), 3=ModHG (modulating), 4=StdHt (standard unit heat), 5=ModLSC, 6=HG_LSC"
    },
    {
      "type": "MV",
      "instance": 130,
      "name": "UnitVoltage",
      "description": "Unit Voltage",
      "units": "",
      "access": "R",
      "states": "1=208_60Hz, 2=230_60Hz, 3=460_60Hz, 4=575_60Hz, 5=208_50Hz, 6=230_50Hz, 7=460_50Hz, 8=575_50Hz"
    },
    {
      "type": "MV",
      "instance": 131,
      "name": "EVType",
      "description": "Expansion Valve Controller Type",
      "units": "",
      "access": "R",
      "states": "1=None, 2=EVBSg, 3=EVBDF, 4=MTSag, 5=MTDF, 6=MTSgDF, 7=MTDFSg, 8=MTDFC"
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "AlarmValue",
      "description": "Alarm Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "ActiveWarning",
      "description": "Warning Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "ActiveProblem",
      "description": "Problem Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "ActiveFault",
      "description": "Fault Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "ClearAlarms",
      "description": "Clear Alarms",
      "units": "",
      "access": "W",
      "states": "1=None, 2=ClrFlts, 3=ClrPrblms, 4=ClrWrngs, 5=ClrAllAlms"
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "MaxPurgeTime",
      "description": "Max Purge Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "LocalOATemp",
      "description": "Local OA Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "LocalSpaceTmp",
      "description": "Local Space Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 48,
      "name": "DemandShed",
      "description": "Network Demand Shed Enable",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Active"
    },
    {
      "type": "NC",
      "instance": 4,
      "name": "NC4-Events",
      "description": "Notification Class - Events",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 1,
      "name": "NC1-Faults",
      "description": "Notification Class - Faults",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 2,
      "name": "NC2-Problems",
      "description": "Notification Class - Problems",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 3,
      "name": "NC3-Warnings",
      "description": "Notification Class - Warnings",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "FILE",
      "instance": 1,
      "name": "BACnetClientConfig",
      "description": "BACnet client configuration file (not used)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "FILE",
      "instance": 2,
      "name": "BACnetCOVConfig",
      "description": "Change of value (COV) configuration file",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "FILE",
      "instance": 9,
      "name": "BACnetDynamicTrendlogConfig",
      "description": "Dynamic trend log configuration file (not used)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "FILE",
      "instance": 5,
      "name": "BACnetEventEnrollmentConfig",
      "description": "Event enrollment configuration file",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "FILE",
      "instance": 8,
      "name": "BACnetNotificationClassConfig",
      "description": "Notification class configuration file",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "FILE",
      "instance": 6,
      "name": "EDE-File",
      "description": "Engineering data exchange (EDE) point file",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "FILE",
      "instance": 7,
      "name": "EDE-File_StateText",
      "description": "EDE state text file",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "FILE",
      "instance": 3,
      "name": "ErrorLog",
      "description": "Communication module error log",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "FILE",
      "instance": 4,
      "name": "HistoryLog",
      "description": "Communication module history log",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "AFSwWrn",
      "description": "Airflow Switch Warning alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "AirFlwWrSw",
      "description": "Airflow Switch Warning source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "ConductivityWrn",
      "description": "Conductivity Warning alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "DrtyFltrWrn",
      "description": "Dirty Filter Switch Warning alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "DirtyFilterSw",
      "description": "Dirty Filter Switch Warning source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "Ret/ExhFanWrn",
      "description": "Return / Exhaust Fan Warning",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 46,
      "name": "LoSuperHtWrn",
      "description": "Low Superheat Warning",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 61,
      "name": "OverEconoWrn",
      "description": "Over Economizing Warning",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 62,
      "name": "UnderEconoWrn",
      "description": "Under Economizing Warning",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 63,
      "name": "ExcessOAWrn",
      "description": "Excess Outdoor Air Warning",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 64,
      "name": "OADStuckWrn",
      "description": "Outdoor Air Damper Stuck Warning",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 47,
      "name": "VarCompPrb",
      "description": "Variable Compressor Problem",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 48,
      "name": "LoDischPPrb",
      "description": "Low Discharge Pressure Problem",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 49,
      "name": "LoDischSHPrb",
      "description": "Low Discharge Superheat Problem",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "HiDischSHPrb",
      "description": "High Discharge Superheat Problem",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 35,
      "name": "HiDLTempPrb",
      "description": "High Discharge Line Temperature Problem",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "ExpValvePrb",
      "description": "Expansion Valve Problem",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 36,
      "name": "OAFanPrb",
      "description": "Outdoor Fan Problem",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 37,
      "name": "LoChargePrb",
      "description": "Low Refrigerant Charge Problem",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "ChargeLossPrb",
      "description": "Charge Loss Problem",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 38,
      "name": "IFBCommPrb",
      "description": "IFB Comm Problem",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 39,
      "name": "LoPressDiffPrb",
      "description": "Low Pressure Differential Problem",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 51,
      "name": "VcmpOiStatus",
      "description": "Variable Compressor Low Oil Problem",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "HiINVTmpPrb",
      "description": "High Inverter Compressor Body Temperature Problem",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 34,
      "name": "INVCompPrb",
      "description": "Inverter Compressor Problem",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "FreezePrb",
      "description": "Freeze Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "HeatFailPrb",
      "description": "Heat Fail Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 32,
      "name": "HiPress1Prb",
      "description": "High Pressure Problem",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "HiPressCkt1Prb",
      "description": "High Pressure Circuit 1 Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "HiPress1Sw",
      "description": "High Pressure Circuit 1 Problem source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "HiPressCkt2Prb",
      "description": "High Pressure Circuit 2 Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "HiPress2Sw",
      "description": "High Pressure Circuit 2 Problem source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "HiPressCkt3Prb",
      "description": "High Pressure Circuit 3 Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "HiPress3Sw",
      "description": "High Pressure Circuit 3 Problem source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "HiPressCkt4Prb",
      "description": "High Pressure Circuit 4 Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "HiPress4Sw",
      "description": "High Pressure Circuit 4 Problem source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "HiPressCkt5Prb",
      "description": "High Pressure Circuit 5 Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "HiPress5Sw",
      "description": "High Pressure Circuit 5 Problem source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "HiPressCkt6Prb",
      "description": "High Pressure Circuit 6 Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "HiPress6Sw",
      "description": "High Pressure Circuit 6 Problem source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "HiPressCkt7Prb",
      "description": "High Pressure Circuit 7 Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 26,
      "name": "HiPress7Sw",
      "description": "High Pressure Circuit 7 Problem source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "HiPressCkt8Prb",
      "description": "High Pressure Circuit 8 Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 27,
      "name": "HiPress8Sw",
      "description": "High Pressure Circuit 8 Problem source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BI",
      "instance": 33,
      "name": "LoPress1Prb",
      "description": "Low Pressure Problem",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "LoPressCkt1Prb",
      "description": "Low Pressure Circuit 1 Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "LoPress1Sw",
      "description": "Low Pressure Circuit 1 Problem source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "LoPressCkt2Prb",
      "description": "Low Pressure Circuit 2 Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "LoPress2Sw",
      "description": "Low Pressure Circuit 2 Problem source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "LoPressCkt3Prb",
      "description": "Low Pressure Circuit 3 Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "LoPress3Sw",
      "description": "Low Pressure Circuit 3 Problem source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "LoPressCkt4Prb",
      "description": "Low Pressure Circuit 4 Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "LoPress4Sw",
      "description": "Low Pressure Circuit 4 Problem source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "LoPressCkt5Prb",
      "description": "Low Pressure Circuit 5 Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "LoPress5Sw",
      "description": "Low Pressure Circuit 5 Problem source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "LoPressCkt6Prb",
      "description": "Low Pressure Circuit 6 Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "LoPress6Sw",
      "description": "Low Pressure Circuit 6 Problem source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "LoPressCkt7Prb",
      "description": "Low Pressure Circuit 7 Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 24,
      "name": "LoPress7Sw",
      "description": "Low Pressure Circuit 7 Problem source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BI",
      "instance": 97,
      "name": "MOPPrb",
      "description": "MOP Problem",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "LoPressCkt8Prb",
      "description": "Low Pressure Circuit 8 Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 25,
      "name": "LoPress8Sw",
      "description": "Low Pressure Circuit 8 Problem source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "EFT_LCTPrb",
      "description": "Entering Fan Temperature/ Leaving Coil Temperature Sensor Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "EntWtrTmpPrb",
      "description": "Entering Water Temperature Sensor Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "OutdoorTmpPrb",
      "description": "Outdoor Air Temperature Sensor Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "MixAirTmpPrb",
      "description": "Mixed Air Temperature Sensor Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "ReturnTmpPrb",
      "description": "Return Air Temperature Sensor Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "SpaceTmpPrb",
      "description": "Space Temperature Sensor Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "SmpWtrLvlPrb",
      "description": "Sump Water Level Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "SmpWtrLvlSw",
      "description": "Sump Water Level Problem source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "WtrFlowSwPrb",
      "description": "Waterflow Switch Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "WtrFlwSw",
      "description": "Waterflow Switch Problem source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "WtrRegVlvPrb",
      "description": "Water Regulating Valve Problem alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "WtrRegVlv",
      "description": "Water Regulating Valve Problem source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BI",
      "instance": 93,
      "name": "4WayVlvPrb",
      "description": "4WayValve Problem",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "AirflowFlt",
      "description": "Airflow Fault alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "AirFlwSw",
      "description": "Airflow Fault source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "ControlTempFlt",
      "description": "Control Temperature Fault alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "DischSensorFlt",
      "description": "Discharge Air Temperature Sensor Fault alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "HiDischTmpFlt",
      "description": "High Discharge Air Temperature Fault alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "LoDischTmpFlt",
      "description": "Low Discharge Air Temperature Fault alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "DuctHiLmtFlt",
      "description": "Duct High Limit Fault alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 21,
      "name": "DuctHiLmtSw",
      "description": "Duct High Limit Fault source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "EmergencyOffFlt",
      "description": "Emergency Off Fault alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 22,
      "name": "EmergencyOffSw",
      "description": "Emergency Off Fault source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "FreezeFault",
      "description": "Freeze Fault alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 19,
      "name": "FreezeFltSw",
      "description": "Freeze Fault source input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "HiReturnTmpFlt",
      "description": "High Return Air Temperature Fault alarm status (legacy)",
      "units": "",
      "access": "W",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 52,
      "name": "ClgHPUnldEvnt",
      "description": "Cooling High Discharge Pressure Unload Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 53,
      "name": "LoDschPUnldEvnt",
      "description": "Low Discharge Pressure Unload Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 54,
      "name": "VarCmpEmrgStopEvnt",
      "description": "Variable Compressor Emergency Stop Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 55,
      "name": "HiDLTmpUnldEvnt",
      "description": "High Discharge Line Temperature Unload Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "LoDschSHUnldEvnt",
      "description": "Low Discharge Superheat Unload Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "HiDschSHUnldEvnt",
      "description": "High Discharge Superheat Unload Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 58,
      "name": "RhtStgLmtEvnt",
      "description": "Reheat Stage Limiting Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 59,
      "name": "OilBoostEvnt",
      "description": "Variable Compressor Oil Boost Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 60,
      "name": "DemandShedEvnt",
      "description": "Network Demand Shed Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 65,
      "name": "INVReqSBEvnt",
      "description": "Inverter Compressor Request for Standby Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 66,
      "name": "HtgLPUnldEvnt",
      "description": "Heating Low Suction Pressure Unload Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 67,
      "name": "ClgLPUnldEvnt",
      "description": "Cooling Low Suction Pressure Unload Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 68,
      "name": "HtgHPUnldEvnt",
      "description": "Heating High Discharge Pressure Unload Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 69,
      "name": "HtgHPProtEvnt",
      "description": "Heating High Discharge Pressure Protection Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 70,
      "name": "CmpRatioULEvnt",
      "description": "High Compression Ratio Unload Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 71,
      "name": "INVFinTUnldEvnt",
      "description": "Inverter Compressor Board High Fin Temperature Unload Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 72,
      "name": "INVUnldReqEvnt",
      "description": "Inverter Compressor Board Unload Request Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 73,
      "name": "CmpDsblSBEvnt",
      "description": "Compressor Disable Standby Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 74,
      "name": "Comp3DLTULEvnt",
      "description": "Fixed Compressor High Discharge Line Temperature Unload Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 75,
      "name": "INVAmpUnldEvnt",
      "description": "Inverter Compressor High Current Unload Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 76,
      "name": "ClgDPUnldEvnt",
      "description": "Cooling Low Differential Pressure Unload Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 77,
      "name": "HtgDPUnldEvnt",
      "description": "Heating Low Differential Pressure Unload Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 78,
      "name": "ClgHPSBEvnt",
      "description": "Cooling High Discharge Pressure Standby Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 79,
      "name": "HtgLPSBEvnt",
      "description": "Heating Low Suction Pressure Standby Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 80,
      "name": "ClgLPSBEvnt",
      "description": "Cooling Low Suction Pressure Standby Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 81,
      "name": "HtgHPSBEvnt",
      "description": "Heating High Discharge Pressure Standby Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 82,
      "name": "INVDLTSBEvnt",
      "description": "Inverter Compressor High Discharge Line Temperature Standby Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 83,
      "name": "ClgDPSBEvnt",
      "description": "Cooling Low Differential Pressure Standby Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 84,
      "name": "HtgDPSBEvnt",
      "description": "Heating Low Differential Pressure Standby Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 85,
      "name": "OAFanSBEvnt",
      "description": "Outdoor Fan Problem Standby Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 86,
      "name": "INVCmpTSBEvnt",
      "description": "High Compressor Body Temperature Standby Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 87,
      "name": "OFReqSBEvnt",
      "description": "Outdoor Fan Board Request for Standby Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 88,
      "name": "OilBalanceEvnt",
      "description": "Variable Compressor Oil Balance Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 89,
      "name": "INVCmpSBEvnt",
      "description": "Inverter Compressor Standby Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 90,
      "name": "LoOilBoostEvnt",
      "description": "Variable Compressor Low Oil Boost Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 91,
      "name": "HiOilBoostEvnt",
      "description": "Variable Compressor High Oil Boost Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 92,
      "name": "EVSyncSBEvnt",
      "description": "Event Sync Standby Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 94,
      "name": "ClgHiTeULEvnt",
      "description": "Cooling High Suction Pressure Unloading Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 95,
      "name": "OilInjectionEvnt",
      "description": "Oil Injection Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    },
    {
      "type": "BI",
      "instance": 96,
      "name": "MOPEvnt",
      "description": "MOP Protection Event",
      "units": "",
      "access": "R",
      "states": "0=Inactive, 1=Active"
    }
  ]
}