{
  "manufacturer": "Daikin Applied",
  "manufacturer_slug": "daikin-applied",
  "model": "MicroTech 4 Rebel Applied Rooftop Unit Controller",
  "model_slug": "rebel-applied-rooftop-microtech-4",
  "aliases": [
    "Rebel Applied",
    "DPSA",
    "MicroTech 4 AHU",
    "MT4 AHU",
    "MT4_AHU",
    "ED 19117"
  ],
  "equipment_type": "Rooftop unit controller",
  "applies_to": "Daikin Rebel Applied (DPSA) packaged rooftop units with the MicroTech 4 unit controller.",
  "summary": "The MicroTech 4 controller on Rebel Applied (DPSA) rooftops joins BACnet IP or BACnet MS/TP through a plug-in communication module (a LonWorks module is the third option; only BACnet objects are listed here). Objects cover unit and occupancy status, network enables for cooling, heating and the economizer, temperatures and refrigerant readings, supply and return fan control, dehumidification, outdoor air, run hours, optional refrigerant, power and IAQ monitoring, expansion-board I/O, read-only unit configuration and alarm/event BIs. Most writable inputs only apply when AHU Loc/Net (MV 19) is set to Network at the HMI.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": "Application 2506036115, firmware 11.42 (PICS)",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Needs a BACnet IP or BACnet MS/TP communication module on the controller; the LonWorks module objects are not listed.",
    "AHU Loc/Net (MV 19) must be Network for most writable network points to apply; it can only be changed at the HMI.",
    "Points depend on unit configuration and options: variable compressors, ECM or VFD fans, energy recovery, refrigerant, power and IAQ monitoring packages, and the expansion I/O board.",
    "Alarm BIs (Table 37) read 0=Normal/1=In Alarm or 0=Open/1=Closed as marked; event BIs (Tables 38-39) flag active control events. Notification classes NC 1-4 are Faults, Problems, Warnings and Events.",
    "This file covers the MicroTech 4 controller. Rebel DPS and DPH units on the earlier MicroTech controller are covered by the MicroTech III Applied Rooftop and Self-Contained list (ED 15112).",
    "Range text lists English and SI units; English units are shown here."
  ],
  "source": {
    "title": "MicroTech 4 Rebel Applied Packaged Rooftop Unit Controller Protocol Information (BACnet MS/TP, IP and LonWorks)",
    "doc_number": "ED 19117-3",
    "revision_date": "2022-11",
    "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/Rebel%20Applied%20Rooftop%20Unit%20Controller%20Protocol%20Information%20ED%2019117-3.pdf/"
  },
  "integration": {
    "summary": "Set AHU Loc/Net to Network at the HMI, then drive the unit with Occupancy Mode or Current State, plus Application Mode and the occupied setpoints. Use Emergency Override to stop the unit from the network, and read Unit State, unit status, capacities, temperatures and the alarm objects.",
    "minimum_points": [
      {
        "ref": "MV 7",
        "name": "OccManCmd",
        "why": "Occupancy mode command (Occ/Unocc/TntOvrd/Standby/Auto)"
      },
      {
        "ref": "MV 8",
        "name": "CurrentState",
        "why": "Occupancy Scheduler Input when Occupancy Mode is Auto"
      },
      {
        "ref": "MV 10",
        "name": "EmergOverride",
        "why": "Network shutdown (Off) / Normal"
      },
      {
        "ref": "MV 5",
        "name": "ApplicCmd",
        "why": "Application mode (off/heat/cool/fan only/auto)"
      },
      {
        "ref": "AV 10",
        "name": "OccCoolSP",
        "why": "Occupied cooling setpoint"
      },
      {
        "ref": "AV 12",
        "name": "OccHeatSP",
        "why": "Occupied heating setpoint"
      },
      {
        "ref": "MV 19",
        "name": "AHULoc/Net",
        "why": "Must read Network for network inputs to apply"
      },
      {
        "ref": "MV 15",
        "name": "UnitState",
        "why": "Current operating state"
      },
      {
        "ref": "AI 1",
        "name": "DischAirTemp",
        "why": "Discharge air temperature"
      },
      {
        "ref": "AV 29",
        "name": "ActiveFault",
        "why": "Highest-priority active fault number, 0 = none"
      }
    ],
    "enable": "AHU Loc/Net (MV 19) must be set to Network at the HMI (it is read-only over BACnet) for most network inputs to apply. Occupancy is then commanded with Occupancy Mode (MV 7) or, when MV 7 is Auto, Current State (MV 8). Emergency Override (MV 10) = Off shuts the unit off (Unit Status OffNet) and only writing Normal restarts it. Application Mode (MV 5) only acts when Control Mode is Auto, which is set at the HMI. Cooling, heating and economizer can be enabled or capped from the network with AV 36/37, AV 38/39 and AV 34/35 (Ctrl Mode = Auto).",
    "heartbeat": "No BACnet heartbeat (Receive Heartbeat is listed as N/A for BACnet IP and MS/TP). Values written by the BAS stay at the last valid value if communication is lost; an invalid network value makes the controller use its default, and network sensor inputs fall back to the local sensor.",
    "remote_sensors": "Space Temperature Input (AV 31) and Outdoor Air Temperature Input (AV 32) take network temperatures and revert to the local sensor if the network value becomes unreliable. Network inputs also exist for space humidity (AV 20/21), space CO2 (AV 33), supply and return fan capacity (AV 24/25) and outdoor air damper minimum and maximum position (AV 17/55). A LonWorks value takes precedence over the BACnet one if both are present.",
    "setup": [
      "Initial device instance is calculated from the production code (IP) or MAC address (MS/TP); change it at the HMI and set Apply Changes in the BACnet IP or MS/TP setup menu (the controller restarts).",
      "BACnet IP defaults: DHCP on, given IP 127.0.0.1, mask 255.255.255.0, UDP port 47808.",
      "BACnet MS/TP defaults: MAC address 18, 38400 baud, Max Master 127, Max Info Frames 1.",
      "MS/TP terminating resistor is an HMI setting (Term Resistor) and is lost at power-off; a physical resistor is recommended.",
      "If the BAS cannot subscribe to the notification class recipient lists, enter its device instance in NC Dev 1 or NC Dev 2 in the BACnet setup menu and cycle power."
    ],
    "gotchas": [
      "Multistate objects that are also unit configuration code items read with an extra '(n)' at the end of the state text over BACnet, e.g. 'OnOffT(1)'.",
      "ClearAlarms (MV 13) clears by class and returns to No once the alarms clear; write it only to clear an active alarm.",
      "Network Demand Shed Enable (MV 22) only works when DemandShed is also enabled in the HMI HtgClg ChgOvr Set-Up menu.",
      "The guide prints MV 37 twice: RFEF1Status (ECM return fan 1) and VFD_RFEFStatus (return fan VFD: 1=OK, 2=Fault, 3=No Comm). Only RFEF1Status is listed; check the object name on the unit.",
      "The refrigerant monitoring table names AI 50 and AI 60 C1DischLnTemp and C2DischLnTemp; the main table calls them C1DischLnTemp1 and C2DischLnTemp2.",
      "The BACnet module and controller clocks re-sync about every 60-68 minutes, so BACnet date/time can differ for a while after a keypad change."
    ]
  },
  "points": [
    {
      "type": "MV",
      "instance": 15,
      "name": "UnitState",
      "description": "Unit State",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Start, 3=Recirc, 4=FanOnly, 5=MinDAT, 6=Htg, 7=Econo, 8=Clg"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "DaikinStatus",
      "description": "Unit Status",
      "units": "",
      "access": "R",
      "states": "1=Enable, 2=OffMan, 3=OffManCtrl, 4=OffNet, 5=OffAlm, 6=OffRetry, 7=OffPassVnt, 8=OffSnsrCfg"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "ClgStatus",
      "description": "Cooling Status",
      "units": "",
      "access": "R",
      "states": "1=Enabled, 2=None, 3=OffAmb, 4=OffAlm, 5=OffNet, 6=OffMan, 7=NA, 8=CfgErr"
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "CoolEnable",
      "description": "Primary Cool Enable",
      "units": "",
      "access": "W",
      "states": "-1=Null, 0=Off (Disabled), 1=Enable"
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "CoolEnablePct",
      "description": "Primary Cool Enable",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "EconoStatus",
      "description": "Economizer Status",
      "units": "",
      "access": "R",
      "states": "1=Enabled, 2=None, 3=OffAmb, 4=OffAlm, 5=OffNet, 6=OffMan, 7=OffDehum"
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "EconEnable",
      "description": "Economizer Enable",
      "units": "",
      "access": "W",
      "states": "-1=Null, 0=Off (Disabled), 1=Enable"
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "EconEnablePct",
      "description": "Economizer Enable",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "PrimaryHtgStatus",
      "description": "Primary Heating Status",
      "units": "",
      "access": "R",
      "states": "1=Enabled, 2=None, 3=OffAmb, 4=OffAlm, 5=OffNet, 6=OffMan, 7=OffDehum, 8=NA"
    },
    {
      "type": "MV",
      "instance": 27,
      "name": "SecondaryHtgStatus",
      "description": "Secondary Heating Status",
      "units": "",
      "access": "R",
      "states": "1=Enabled, 2=None, 3=OffAmb, 4=OffAlm, 5=OffNet, 6=OffMan"
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "HeatEnable",
      "description": "Primary Heat Enable",
      "units": "",
      "access": "W",
      "states": "-1=Null, 0=Off (Disabled), 1=Enable"
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "HeatEnablePct",
      "description": "Primary Heat Enable",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "ApplicCmd",
      "description": "Application Mode",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=HeatOnly, 3=CoolOnly, 4=FanOnly, 5=Auto, 6=NA"
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "EmergOverride",
      "description": "Emergency Override",
      "units": "",
      "access": "W",
      "states": "1=Normal, 2=Off"
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "UnitSupport",
      "description": "BACnet Units of Measurement",
      "units": "",
      "access": "W",
      "states": "1=Metric, 2=English"
    },
    {
      "type": "MV",
      "instance": 19,
      "name": "AHULoc/Net",
      "description": "Unit Local/Network Control",
      "units": "",
      "access": "R",
      "states": "1=Network, 2=Local"
    },
    {
      "type": "MV",
      "instance": 25,
      "name": "RemSptSrc",
      "description": "Remote Setpoint Source",
      "units": "",
      "access": "W",
      "states": "1=None, 2=AI, 3=QMX1, 4=QMX2, 5=QMX3"
    },
    {
      "type": "MV",
      "instance": 21,
      "name": "DehumStatus",
      "description": "Dehumidification Status",
      "units": "",
      "access": "R",
      "states": "1=Inactive, 2=Active"
    },
    {
      "type": "MV",
      "instance": 22,
      "name": "DemandShed",
      "description": "Network Demand Shed Enable",
      "units": "",
      "access": "W",
      "states": "1=Inactive, 2=Auto, 3=Manual"
    },
    {
      "type": "MV",
      "instance": 23,
      "name": "MWUStatus",
      "description": "Morning Warmup Status",
      "units": "",
      "access": "R",
      "states": "1=Inactive, 2=Active"
    },
    {
      "type": "MV",
      "instance": 24,
      "name": "FreeClgStatus",
      "description": "Free Cooling Status",
      "units": "",
      "access": "R",
      "states": "1=Unavail, 2=Avail"
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "EconCapacity",
      "description": "Outdoor Air Damper Position",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 21,
      "name": "FilterPress1",
      "description": "Filter Pressure Input",
      "units": "inWC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22,
      "name": "FilterPress2",
      "description": "Filter Pressure Input",
      "units": "inWC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23,
      "name": "FilterPress3",
      "description": "Filter Pressure Input",
      "units": "inWC",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "VAVBoxOutput",
      "description": "VAV Box Output Status",
      "units": "",
      "access": "R",
      "states": "1=Heat, 2=Cool"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "EffectOccup",
      "description": "Occupancy Status",
      "units": "",
      "access": "R",
      "states": "1=Occ, 2=Unocc, 3=TntOvrd"
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "OccManCmd",
      "description": "Occupancy Mode (Network)",
      "units": "",
      "access": "W",
      "states": "1=Occ, 2=Unocc, 3=TntOvrd, 4=Standby, 5=Auto"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "CurrentState",
      "description": "Current State",
      "units": "",
      "access": "W",
      "states": "1=Occ, 2=Unocc, 3=TntOvrd, 4=Standby, 5=NA"
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "NextState",
      "description": "Next State",
      "units": "",
      "access": "W",
      "states": "1=Occ, 2=Unocc, 3=TntOvrd, 4=Standby, 5=NA"
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "TimeToNextState",
      "description": "Time to Next State",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "MaxPurgeTime",
      "description": "Maximum Purge Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "EffSpaceTemp",
      "description": "Effective Space Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "SpaceTempInput",
      "description": "Space Temperature Input",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "SpaceTemp1",
      "description": "Space Temperature Sensor 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "SpaceTemp2",
      "description": "Space Temperature Sensor 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "SpaceTemp3",
      "description": "Space Temperature Sensor 3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "RATemp",
      "description": "Return Air Temperature Sensor",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 20,
      "name": "CtrlTempSrc",
      "description": "Control Temp Source",
      "units": "",
      "access": "W",
      "states": "1=RAT, 2=Space, 3=OAT, 4=None"
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "ControlTemp",
      "description": "Control Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "OutdoorTemp",
      "description": "Effective Outdoor Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "LocalOATemp",
      "description": "Outdoor Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "OutdoorTempInput",
      "description": "Outdoor Air Temperature Input",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "EffDATempSP",
      "description": "Effective Discharge Air Temperature Setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "DischAirTemp",
      "description": "Discharge Air Temperature Sensor",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "EFT_LCT",
      "description": "Entering Fan/Leaving Coil Temperature Sensor",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50,
      "name": "C1DischLnTemp1",
      "description": "Discharge Line Refrigerant Temperature Circuit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 69,
      "name": "C1DischLnTemp3",
      "description": "Discharge Line Refrigerant Temperature Circuit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 70,
      "name": "C1DischLnTemp5",
      "description": "Discharge Line Refrigerant Temperature Circuit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60,
      "name": "C2DischLnTemp2",
      "description": "Discharge Line Refrigerant Temperature Circuit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 71,
      "name": "C2DischLnTemp4",
      "description": "Discharge Line Refrigerant Temperature Circuit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 72,
      "name": "C2DischLnTemp6",
      "description": "Discharge Line Refrigerant Temperature Circuit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 54,
      "name": "C1RefLiqLnTemp",
      "description": "Liquid Line Refrigerant Temperature Circuit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64,
      "name": "C2RefLiqLnTemp",
      "description": "Liquid Line Refrigerant Temperature Circuit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 55,
      "name": "VCmp1Temp",
      "description": "Variable Compressor 1 Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 65,
      "name": "VCmp2Temp",
      "description": "Variable Compressor 2 Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56,
      "name": "FCmp1Temp",
      "description": "Fixed Compressor 1 Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 66,
      "name": "FCmp2Temp",
      "description": "Fixed Compressor 2 Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 57,
      "name": "FCmp3Temp",
      "description": "Fixed Compressor 3 Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 67,
      "name": "FCmp4Temp",
      "description": "Fixed Compressor 4 Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58,
      "name": "FCmp5Temp",
      "description": "Fixed Compressor 5 Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 68,
      "name": "FCmp6Temp",
      "description": "Fixed Compressor 6 Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 104,
      "name": "SAFType",
      "description": "Supply Air Fan Type",
      "units": "",
      "access": "R",
      "states": "1=Anlg, 2=1M, 3=2M, 4=3M, 5=4M, 6=6M, 7=8M, 8=9M, 9=SAFVFD, 10=8M4S, 11=8M8S"
    },
    {
      "type": "MV",
      "instance": 28,
      "name": "SAF1Status",
      "description": "Supply Air Fan 1-9 Status",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh"
    },
    {
      "type": "MV",
      "instance": 29,
      "name": "SAF2Status",
      "description": "Supply Air Fan 1-9 Status",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh"
    },
    {
      "type": "MV",
      "instance": 30,
      "name": "SAF3Status",
      "description": "Supply Air Fan 1-9 Status",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh"
    },
    {
      "type": "MV",
      "instance": 31,
      "name": "SAF4Status",
      "description": "Supply Air Fan 1-9 Status",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh"
    },
    {
      "type": "MV",
      "instance": 32,
      "name": "SAF5Status",
      "description": "Supply Air Fan 1-9 Status",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh"
    },
    {
      "type": "MV",
      "instance": 33,
      "name": "SAF6Status",
      "description": "Supply Air Fan 1-9 Status",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh"
    },
    {
      "type": "MV",
      "instance": 34,
      "name": "SAF7Status",
      "description": "Supply Air Fan 1-9 Status",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh"
    },
    {
      "type": "MV",
      "instance": 35,
      "name": "SAF8Status",
      "description": "Supply Air Fan 1-9 Status",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh"
    },
    {
      "type": "MV",
      "instance": 36,
      "name": "SAF9Status",
      "description": "Supply Air Fan 1-9 Status",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh"
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "SupFanCtrl",
      "description": "Supply Fan Capacity Control",
      "units": "",
      "access": "W",
      "states": "1=DSP, 2=Spd/Net, 3=1ZnVAV, 4=BSP, 5=CO2, 6=Flow, 7=CAV"
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "SAFDSPSpt",
      "description": "Supply Fan Duct Static Pressure Setpoint (DSP)",
      "units": "inWC",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "SAFBSPSpt",
      "description": "Supply Fan Building Static Pressure (BSP) Setpoint",
      "units": "inWC",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "SupFanCapNetIn",
      "description": "Supply Fan Capacity Input",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "SAFCap",
      "description": "Effective Supply Fan Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19,
      "name": "SAFDSP",
      "description": "Supply Fan Duct Static Pressure",
      "units": "inWC",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 112,
      "name": "StaticPSens",
      "description": "Duct Static Pressure Sensor",
      "units": "",
      "access": "R",
      "states": "1=NA:NA, 2=DSP:NA, 3=DSP:DSP, 4=DSP:BSP, 5=BSP:NA, 6=NA:DSP, 7=NA:BSP"
    },
    {
      "type": "AI",
      "instance": 29,
      "name": "SAFFlow",
      "description": "Supply Fan Airflow",
      "units": "CFM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "SAFFlowSpt",
      "description": "Supply Fan Flow Setpoint",
      "units": "CFM",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 110,
      "name": "SAFFlowInput",
      "description": "Supply Fan Flow Input",
      "units": "",
      "access": "R",
      "states": "1=None, 2=1Fan, 3=2Fan, 4=3Fan, 5=4Fan, 6=6Fan, 7=8Fan, 8=9Fan, 9=12Fan, 10=16Fan"
    },
    {
      "type": "MV",
      "instance": 105,
      "name": "RFEFType",
      "description": "Return Air Fan Type",
      "units": "",
      "access": "R",
      "states": "1=None, 2=RFAnlg, 3=EFAnlg, 4=1ECMRF, 5=2ECMRF, 6=3ECMRF, 7=4ECMRF, 8=1ECMEF, 9=2ECMEF, 10=3ECMEF, 11=4ECMEF, 12=RFVFD, 13=EFVFD"
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "RFEFCapNetIn",
      "description": "Return Fan Capacity Input",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20,
      "name": "RAFDSP",
      "description": "Return Fan Duct Static Pressure",
      "units": "inWC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "BldgStatPress",
      "description": "Building Static Pressure Sensor",
      "units": "inWC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "BldgStaticSP",
      "description": "Building Static Pressure Setpoint",
      "units": "inWC",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 18,
      "name": "RFEFCap",
      "description": "Return Fan Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 24,
      "name": "ExhPSP",
      "description": "Exhaust Air Plenum Static Pressure",
      "units": "inWC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30,
      "name": "RFEFFlow",
      "description": "ReturnFan Airflow",
      "units": "CFM",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "ExhRetFanCtrl",
      "description": "Return Fan Capacity Control",
      "units": "",
      "access": "W",
      "states": "1=CAV, 2=BSP, 3=Tracking, 4=DSP, 5=Speed, 6=Flow, 7=OAD, 8=FlowDiff"
    },
    {
      "type": "MV",
      "instance": 37,
      "name": "RFEF1Status",
      "description": "Return Fan 1-4 Status",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh"
    },
    {
      "type": "MV",
      "instance": 38,
      "name": "RFEF2Status",
      "description": "Return Fan 1-4 Status",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh"
    },
    {
      "type": "MV",
      "instance": 39,
      "name": "RFEF3Status",
      "description": "Return Fan 1-4 Status",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh"
    },
    {
      "type": "MV",
      "instance": 40,
      "name": "RFEF4Status",
      "description": "Return Fan 1-4 Status",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=HLL, 3=TFEI, 4=TFM, 5=TFE, 6=BLK, 7=SKF, 8=PHA, 9=UzLow, 10=UzHigh, 11=UeLow, 12=UeHigh"
    },
    {
      "type": "MV",
      "instance": 111,
      "name": "RFEFFlowInput",
      "description": "ReturnFan Flow Input",
      "units": "",
      "access": "R",
      "states": "1=None, 2=1Fan, 3=2Fan"
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "RFEFFlowSpt",
      "description": "Return/Exhaust Fan Flow Setpoint",
      "units": "CFM",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 116,
      "name": "RefrigType",
      "description": "Refrigerant Type",
      "units": "",
      "access": "R",
      "states": "1=None, 2=R410A, 3=R32, 4=R410AHP, 5=R32HP"
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "ClgCapacity",
      "description": "Unit Cooling Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "DAClgSetpt",
      "description": "Discharge Air Cooling Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "DefaultDATClgSetpt",
      "description": "Minimum Discharge Air Cooling Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "DATEconSpt",
      "description": "Discharge Air Temperature Economizer Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "OccCoolSP",
      "description": "Occupied Cooling Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "UnoccCoolSetpt",
      "description": "Unoccupied Cooling Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "ReheatCapacity",
      "description": "Reheat Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 115,
      "name": "EHGBPCfg",
      "description": "Electronic Hot Gas Bypass Input",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Circ12, 3=Circ1, 4=Circ2"
    },
    {
      "type": "MV",
      "instance": 103,
      "name": "HtgType",
      "description": "Heating Type",
      "units": "",
      "access": "R",
      "states": "1=None, 2=F&BP, 3=HW_Stm, 4=MG1StgL, 5=MG1StgL, 6=MG1StgL, 7=MG1StgH, 8=MG1StgH, 9=MG2StgL, 10=MG3StgL, 11=MG2StgH, 12=MG3StgH, 13=2StgE, 14=2StgG, 15=4StgE, 16=4StgG, 17=SCR, 18=SCRSRht, 19=Not used, 20=MG4StgL, 21=MG4StgH"
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "PrimaryHtgCap",
      "description": "Primary Heating Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "SecondaryHtgCap",
      "description": "Seconday Heating Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "OccHeatSP",
      "description": "Occupied Heating Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "UnoccHeatSetpt",
      "description": "Unoccupied Heating Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "DAHtgSetpt",
      "description": "Discharge Air Heating Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "DefaultDATHtgSetpt",
      "description": "Maximum Discharge Air Heating Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 153,
      "name": "MaximumHeatRise",
      "description": "Maximum Heat Rise",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 107,
      "name": "ReheatType",
      "description": "Reheat Type",
      "units": "",
      "access": "R",
      "states": "1=None, 2=PriHtg, 3=PriHtBP, 4=MHG, 5=MHGBP, 6=HG_LSC, 7=HGLSCBP, 8=DXBP, 9=MLSC"
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "SpaceRH1",
      "description": "Relative Humidity Sensor 1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "SpaceRH2",
      "description": "Relative Humidity Sensor 2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "SpaceRH1NetIn",
      "description": "Relative Humidity Input 1",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "SpaceRH2NetIn",
      "description": "Relative Humidity Input 2",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "Humidity1SP",
      "description": "Humidity Sensor 1 Setpoint Input",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "Humidity2SP",
      "description": "Humidity Sensor 2 Setpoint Input",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "Dewpoint1SP",
      "description": "Dewpoint Setpoint 1",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "Dewpoint2SP",
      "description": "Dewpoint Setpoint 2",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 25,
      "name": "RARelHum",
      "description": "Return Air Relative Humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 26,
      "name": "RADewpoint",
      "description": "Return Air Dewpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 27,
      "name": "OARelHum",
      "description": "Outdoor Air Relative Humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28,
      "name": "OADewpoint",
      "description": "Outdoor Air Dewpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "MinLCTSpt",
      "description": "Minimum Leaving Coil Temperature Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "DXBPMinLCTSpt",
      "description": "DX Coil Bypass Minimum Leaving Coil Temperature Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "MaxLCTSpt",
      "description": "Maximum Leaving Coil Temperature Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "DXBPMaxLCTSpt",
      "description": "DX Coil Bypass Maximum Leaving Coil Temperature Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "LCTSetpoint",
      "description": "Leaving Coil Temperature Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "DXBPLCTSetpoint",
      "description": "DX Coil Bypass Leaving Coil Temperature Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 102,
      "name": "DamperType",
      "description": "Damper Type",
      "units": "",
      "access": "R",
      "states": "1=None, 2=30A, 3=100A, 4=Econ, 5=EconFDD, 6=100wRec"
    },
    {
      "type": "MV",
      "instance": 101,
      "name": "OAFanCtrl",
      "description": "Outdoor Air Fan Control",
      "units": "",
      "access": "R",
      "states": "1=None, 2=OnOffT, 3=OnOffP, 4=VarVFD, 5=VarECM1, 6=VarECM2, 7=VarDK1, 8=VarDK2"
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "MinOAPosNetIn",
      "description": "Outdoor Air Damper Minimum Position Input",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "MaxOAPos",
      "description": "Outdoor Air Damper Maximum Position Input",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 108,
      "name": "ExtOAInput",
      "description": "External Outdoor Air Input",
      "units": "",
      "access": "R",
      "states": "1=None, 2=ExtVDC, 3=ExtmA, 4=CO2VDC, 5=CO2mA, 6=CO2QMX+, 7=IAQMB"
    },
    {
      "type": "MV",
      "instance": 109,
      "name": "OAFlowInput",
      "description": "Outdoor Air Flow Input",
      "units": "",
      "access": "R",
      "states": "1=None, 2=VDC, 3=mA"
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "OAFlow",
      "description": "Outdoor Airflow",
      "units": "CFM",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "OAFlowSpt",
      "description": "Outdoor Airflow Setpoint",
      "units": "CFM",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 113,
      "name": "SpaceTConfig",
      "description": "Space Temperature Sensor",
      "units": "",
      "access": "W",
      "states": "1=None, 2=1AI, 3=2AI, 4=3AI, 5=1QMXS, 6=2QMXS, 7=3QMXS, 8=1QMX+, 9=2QMX+, 10=3QMX+, 11=1IAQMB"
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "SpaceCO2",
      "description": "Space CO2",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "SpaceIAQNetIn",
      "description": "Space IAQ (CO2) Input",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 17,
      "name": "PassiveVent",
      "description": "Passive Ventilation",
      "units": "",
      "access": "W",
      "states": "1=Off, 2=On"
    },
    {
      "type": "MV",
      "instance": 106,
      "name": "EnergyRec",
      "description": "Energy Recovery",
      "units": "",
      "access": "R",
      "states": "1=None, 2=CS, 3=CSRH, 4=ECM1, 5=ECM2, 6=VFD, 7=Anlg"
    },
    {
      "type": "MV",
      "instance": 18,
      "name": "ERWhlOnOff",
      "description": "Energy Recovery Wheel Status",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "ERWheelCap",
      "description": "Energy Recovery Wheel Capacity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "ERLWT",
      "description": "Energy Recovery Leaving Wheel Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "EREWT",
      "description": "Energy Recovery Entering Wheel Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "SupplyFanHrs",
      "description": "Supply Fan Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "RF_EFHrs",
      "description": "Return Fan Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "ReheatHrs",
      "description": "Reheat Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "CoolingHrs",
      "description": "Cooling Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "Comp1Hrs",
      "description": "Compressor 1 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "Comp2Hrs",
      "description": "Compressor 2 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "Comp3Hrs",
      "description": "Compressor 3 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "Comp4Hrs",
      "description": "Compressor 4 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "Comp5Hrs",
      "description": "Compressor 5 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "Comp6Hrs",
      "description": "Compressor 6 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "HeatingHrs",
      "description": "Heating Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "EconoHrs",
      "description": "Economizer Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "TenantORHrs",
      "description": "Tenant Override Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "DehumHrs",
      "description": "Dehumidification Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "ERWhlHrs",
      "description": "Energy Recovery Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "VarCmp1Hrs",
      "description": "Variable Compressor 1 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "VarCmp2Hrs",
      "description": "Variable Compressor 2 Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "SCRPrehtHrs",
      "description": "SCR Preheat Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "UVLightHrs",
      "description": "UV Light Hours",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "AlarmValue",
      "description": "Alarm Value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "ActiveWarning",
      "description": "Warning Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "ClearAlarms",
      "description": "Clear Alarms",
      "units": "",
      "access": "W",
      "states": "1=No, 2=ClrFlts, 3=ClrPrblms, 4=ClrWrngs, 5=ClrAllAlms"
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "ActiveProblem",
      "description": "Problem Alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 52,
      "name": "C1RefSuctionP",
      "description": "Suction Refrigerant Pressure Circuit 1",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 62,
      "name": "C2RefSuctionP",
      "description": "Suction Refrigerant Pressure Circuit 2",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51,
      "name": "C1SucnRefTemp",
      "description": "Suction Line Refrigerant Temperature Circuit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 61,
      "name": "C2SucnRefTemp",
      "description": "Suction Line Refrigerant Temperature Circuit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53,
      "name": "C1RefDischP",
      "description": "Discharge Refrigerant Pressure Circuit 1",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 63,
      "name": "C2RefDischP",
      "description": "Discharge Refrigerant Pressure Circuit 2",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 120,
      "name": "SSH1",
      "description": "Suction Superheat Circuit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 125,
      "name": "SSH2",
      "description": "Suction Superheat Circuit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 121,
      "name": "DSH1",
      "description": "Discharge Superheat Circuit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 126,
      "name": "DSH2",
      "description": "Discharge Superheat Circuit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 122,
      "name": "Subcooling1",
      "description": "Subcooling Circuit 1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 127,
      "name": "Subcooling2",
      "description": "Subcooling Circuit 2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 26,
      "name": "PwrMonitorReset",
      "description": "Power Monitor Reset",
      "units": "",
      "access": "W",
      "states": "1=No, 2=Yes"
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "PwrMonitorPeriod",
      "description": "Power Monitoring Demand Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 80,
      "name": "AccumUnitkWh",
      "description": "Total Unit Energy Usage",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 81,
      "name": "UnitkW",
      "description": "Unit Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 82,
      "name": "PeakUnitkW",
      "description": "Peak Unit Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 83,
      "name": "AverageUnitkW",
      "description": "Average Unit Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 84,
      "name": "L1L2Voltage",
      "description": "Voltage - Lines 1 and 2",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 85,
      "name": "L2L3Voltage",
      "description": "Voltage - Lines 2 and 3",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 86,
      "name": "L1L3Voltage",
      "description": "Voltage - Lines 1 and 3",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 87,
      "name": "L1kW",
      "description": "Power - Line 1",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 88,
      "name": "L2kW",
      "description": "Power - Line 2",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 89,
      "name": "L3kW",
      "description": "Power - Line 3",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 90,
      "name": "L1Current",
      "description": "Current - Line 1",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 91,
      "name": "L2Current",
      "description": "Current - Line 2",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 92,
      "name": "L3Current",
      "description": "Current - Line 3",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 93,
      "name": "SysNetkVAR",
      "description": "Total System Reactive Power",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 94,
      "name": "kVARL1",
      "description": "Reactive Power - Line 1",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 95,
      "name": "kVARL2",
      "description": "Reactive Power - Line 2",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 96,
      "name": "kVARL3",
      "description": "Reactive Power - Line 3",
      "units": "kVAR",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 97,
      "name": "kVAL1",
      "description": "Apparent Power - Line 1",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 98,
      "name": "kVAL2",
      "description": "Apparent Power - Line 2",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 99,
      "name": "kVAL3",
      "description": "Apparent Power - Line 3",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100,
      "name": "DPF",
      "description": "Power Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 101,
      "name": "AccumkVARhL1",
      "description": "Accumulated Reactive Power - Line 1",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102,
      "name": "AccumkVARhL2",
      "description": "Accumulated Reactive Power - Line 2",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 103,
      "name": "AccumkVARhL3",
      "description": "Accumulated Reactive Power - Line 3",
      "units": "kVARh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104,
      "name": "AccumkVAh",
      "description": "Accumulated Apparent Power",
      "units": "kVAh",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 41,
      "name": "NetworkReset",
      "description": "Minimum Outdoor Air Reset",
      "units": "",
      "access": "W",
      "states": "1=No, 2=Yes"
    },
    {
      "type": "MV",
      "instance": 42,
      "name": "PM25Score",
      "description": "Particulate Matter Size 2.5 Status",
      "units": "",
      "access": "R",
      "states": "1=Good, 2=Normal, 3=Poor, 4=Hazard"
    },
    {
      "type": "MV",
      "instance": 43,
      "name": "PM10Score",
      "description": "Particulate Matter Size 10 Status",
      "units": "",
      "access": "R",
      "states": "1=Good, 2=Normal, 3=Poor, 4=Hazard"
    },
    {
      "type": "MV",
      "instance": 44,
      "name": "TVOCScore",
      "description": "Total VOC Status",
      "units": "",
      "access": "R",
      "states": "1=Good, 2=Normal, 3=Poor, 4=Hazard"
    },
    {
      "type": "AI",
      "instance": 31,
      "name": "PM25",
      "description": "Particulate Matter 2.5 Value",
      "units": "µg/m³",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32,
      "name": "PM10",
      "description": "Particulate Matter 10 Value",
      "units": "µg/m³",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33,
      "name": "TVOC",
      "description": "Total VOC Value",
      "units": "µg/m³",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 50,
      "name": "GenericDI1",
      "description": "Generic digital input X1 (expansion I/O board)",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BI",
      "instance": 51,
      "name": "GenericDI2",
      "description": "Generic digital input X2 (expansion I/O board)",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BI",
      "instance": 52,
      "name": "GenericDI3",
      "description": "Generic digital input X3 (expansion I/O board)",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BI",
      "instance": 53,
      "name": "GenericDI4",
      "description": "Generic digital input X4 (expansion I/O board)",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BI",
      "instance": 54,
      "name": "GenericDI5",
      "description": "Generic digital input X5 (expansion I/O board)",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BI",
      "instance": 55,
      "name": "GenericDI6",
      "description": "Generic digital input X6 (expansion I/O board)",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BI",
      "instance": 56,
      "name": "GenericDI7",
      "description": "Generic digital input X7 (expansion I/O board)",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BI",
      "instance": 57,
      "name": "GenericDI8",
      "description": "Generic digital input X8 (expansion I/O board)",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "GenericBO1",
      "description": "Generic digital output DO1 (expansion I/O board)",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "GenericBO2",
      "description": "Generic digital output DO2 (expansion I/O board)",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "GenericBO3",
      "description": "Generic digital output DO3 (expansion I/O board)",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "GenericBO4",
      "description": "Generic digital output DO4 (expansion I/O board)",
      "units": "",
      "access": "W",
      "states": "0=Off, 1=On"
    },
    {
      "type": "AI",
      "instance": 150,
      "name": "GenericInput1",
      "description": "Generic analog input X1 (0-10 VDC, 4-20 mA or NTC10K)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 151,
      "name": "GenericInput2",
      "description": "Generic analog input X2 (0-10 VDC, 4-20 mA or NTC10K)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 152,
      "name": "GenericInput3",
      "description": "Generic analog input X3 (0-10 VDC, 4-20 mA or NTC10K)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 153,
      "name": "GenericInput4",
      "description": "Generic analog input X4 (0-10 VDC, 4-20 mA or NTC10K)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 154,
      "name": "GenericInput5",
      "description": "Generic analog input X5 (0-10 VDC, 4-20 mA or NTC10K)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 155,
      "name": "GenericInput6",
      "description": "Generic analog input X6 (0-10 VDC, 4-20 mA or NTC10K)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 156,
      "name": "GenericInput7",
      "description": "Generic analog input X7 (0-10 VDC, 4-20 mA or NTC10K)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 157,
      "name": "GenericInput8",
      "description": "Generic analog input X8 (0-10 VDC, 4-20 mA or NTC10K)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "Generic VDC A01",
      "description": "Generic analog output X1, 0-10 VDC (expansion I/O board)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "Generic VDC A02",
      "description": "Generic analog output X2, 0-10 VDC (expansion I/O board)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 3,
      "name": "Generic VDC A03",
      "description": "Generic analog output X3, 0-10 VDC (expansion I/O board)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4,
      "name": "Generic VDC A04",
      "description": "Generic analog output X4, 0-10 VDC (expansion I/O board)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5,
      "name": "Generic VDC A05",
      "description": "Generic analog output X5, 0-10 VDC (expansion I/O board)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 6,
      "name": "Generic VDC A06",
      "description": "Generic analog output X6, 0-10 VDC (expansion I/O board)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 7,
      "name": "Generic VDC A07",
      "description": "Generic analog output X7, 0-10 VDC (expansion I/O board)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 8,
      "name": "Generic VDC A08",
      "description": "Generic analog output X8, 0-10 VDC (expansion I/O board)",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 9,
      "name": "Generic mA AO1",
      "description": "Generic analog output X1, 0-20 mA (expansion I/O board)",
      "units": "mA",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 10,
      "name": "Generic mA AO2",
      "description": "Generic analog output X2, 0-20 mA (expansion I/O board)",
      "units": "mA",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 11,
      "name": "Generic mA AO3",
      "description": "Generic analog output X3, 0-20 mA (expansion I/O board)",
      "units": "mA",
      "access": "W",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 12,
      "name": "Generic mA AO4",
      "description": "Generic analog output X4, 0-20 mA (expansion I/O board)",
      "units": "mA",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 100,
      "name": "CtrlType",
      "description": "Control Type",
      "units": "",
      "access": "R",
      "states": "1=Zone, 2=DAT, 3=1ZnVAV, 4=RO_FC, 5=RO_FCGE"
    },
    {
      "type": "AV",
      "instance": 151,
      "name": "BNNumVarComps",
      "description": "Fixed Compressors",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "BNNumFixedCmps",
      "description": "Variable Compressors",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 152,
      "name": "BNNumClgCir",
      "description": "Compressor Circuits",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 154,
      "name": "UnitSize",
      "description": "Unit Size",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 114,
      "name": "MonitorPkgs",
      "description": "Monitoring Packages",
      "units": "",
      "access": "R",
      "states": "1=None, 2=RefSys, 3=Pwr, 4=Ref&Pwr, 5=IAQ, 6=IAQRef, 7=IAQPwr, 8=IAQRP"
    },
    {
      "type": "MV",
      "instance": 117,
      "name": "UnitVoltage",
      "description": "Unit Voltage",
      "units": "",
      "access": "R",
      "states": "1=208_60Hz, 2=230_60Hz, 3=460_60Hz, 4=575_60Hz"
    },
    {
      "type": "MV",
      "instance": 118,
      "name": "PreheatType",
      "description": "Preheat Type",
      "units": "",
      "access": "R",
      "states": "1=None, 2=HW_Stm, 3=F&BP"
    },
    {
      "type": "MV",
      "instance": 119,
      "name": "EVType",
      "description": "Expansion Valve Type",
      "units": "",
      "access": "R",
      "states": "1=None, 2=DFETS, 3=DFCol, 4=FjFS, 5=Spln"
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "ActiveFault",
      "description": "Fault Alarm (highest-priority active fault)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 1,
      "name": "Faults",
      "description": "Notification class for faults",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 2,
      "name": "Problems",
      "description": "Notification class for problems",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 3,
      "name": "Warnings",
      "description": "Notification class for warnings",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 4,
      "name": "Events",
      "description": "Notification class for events",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "AirFlwFlt",
      "description": "Airflow Fault (208)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "AirFlwStatus",
      "description": "Airflow status",
      "units": "",
      "access": "R",
      "states": "0=NoFlow, 1=Flow"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "FilterSw",
      "description": "Main Filter Switch Input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "FilterWrn",
      "description": "Main Filter Warning (24)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "FilterSw2",
      "description": "Final Filter Switch Input",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "FilterWrn2",
      "description": "Final Filter Warning (25)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "ERWheelWrn",
      "description": "Energy Wheel Warning (58)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "HiRATFlt",
      "description": "High Return Air Temperature Fault (220)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "OverEconoWrn",
      "description": "Over Economizing Warning (50)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "UnderEconoWrn",
      "description": "Under Economizing Warning (52)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "ExcessOAWrn",
      "description": "Excess Outdoor Air Warning (54)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "OADStuckWrn",
      "description": "Outdoor Air Damper Stuck Warning (56)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "RetExhFanWrn",
      "description": "Return / Exhaust Fan Warning (34)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "FreezeStat",
      "description": "Freeze Fault (252)",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "FreezePrb",
      "description": "Freeze Problem (198)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "HeatFailPrb",
      "description": "Heat Fail Problem (199)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "DuctHiLmtSw",
      "description": "Duct High Limit Fault (224)",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "EmergencyOffSw",
      "description": "Emergency Off Fault (250)",
      "units": "",
      "access": "R",
      "states": "0=Open, 1=Closed"
    },
    {
      "type": "BI",
      "instance": 100,
      "name": "C1HiPressPrb",
      "description": "High Pressure Problem Circuit 1 (165)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 200,
      "name": "C2HiPressPrb",
      "description": "High Pressure Problem Circuit 2 (166)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 101,
      "name": "C1LoPressPrb",
      "description": "Low Pressure Problem Circuit 1 (160)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 201,
      "name": "C2LoPressPrb",
      "description": "Low Pressure Problem Circuit 2 (161)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 102,
      "name": "C1LoDPPrb",
      "description": "Low Discharge Pressure Problem Circuit 1 (170)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 202,
      "name": "C2LoDPPrb",
      "description": "Low Discharge Pressure Problem Circuit 2 (171)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 103,
      "name": "C1OAFPrb",
      "description": "Outdoor Air Fan 1 Problem (130)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 203,
      "name": "C2OAFPrb",
      "description": "Outdoor Air Fan 2 Problem (131)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 104,
      "name": "C1IFBCommPrb",
      "description": "Inverter Compressor Board (IFB) 1 Problem (190)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 204,
      "name": "C2IFBCommPrb",
      "description": "Inverter Compressor Board (IFB) 2 Problem (191)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 105,
      "name": "C1ChargeLossPrb",
      "description": "Charge Loss Problem Circuit 1 (150)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 205,
      "name": "C2ChargeLossPrb",
      "description": "Charge Loss Problem Circuit 2 (151)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 106,
      "name": "C1LoChargePrb",
      "description": "Low Refrigerant Charge Problem Circuit 1 (145)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 206,
      "name": "C2LoChargePrb",
      "description": "Low Refrigerant Charge Problem Circuit 2 (146)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 107,
      "name": "C1HiVCmpTPrb",
      "description": "High Variable Speed Compressor Temperature Problem Circuit 1 (175)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 207,
      "name": "C2HiVCmpTPrb",
      "description": "High Variable Speed Compressor Temperature Problem Circuit 2 (176)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 108,
      "name": "C1VarCompPrb",
      "description": "Variable Speed Compressor Problem Circuit 1 (110)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 208,
      "name": "C2VarCompPrb",
      "description": "Variable Speed Compressor Problem Circuit 2 (111)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 109,
      "name": "C1LoDischSHPrb",
      "description": "Low Discharge Superheat Problem Circuit 1 (155)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 209,
      "name": "C2LoDischSHPrb",
      "description": "Low Discharge Superheat Problem Circuit 2 (156)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 110,
      "name": "C1HiDischSHPrb",
      "description": "High Discharge Superheat Problem Circuit 1 (185)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 210,
      "name": "C2HiDischSHPrb",
      "description": "High Discharge Superheat Problem Circuit 2 (186)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 111,
      "name": "C1HiDLTmpPrb",
      "description": "High Discharge Line Temperature Problem Circuit 1 (120)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 211,
      "name": "C2HiDLTmpPrb",
      "description": "High Discharge Line Temperature Problem Circuit 2 (121)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 112,
      "name": "C1EVPrb",
      "description": "Expansion Valve Problem Circuit 1 (125)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 212,
      "name": "C2EVPrb",
      "description": "Expansion Valve Problem Circuit 2 (126)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 113,
      "name": "MHGRhtVlvPrb",
      "description": "Modulating Hot Gas Reheat Problem (101)",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=In Alarm"
    },
    {
      "type": "BI",
      "instance": 40,
      "name": "FanRetryEvnt",
      "description": "Fan Retry Event",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 41,
      "name": "TenantOREvnt",
      "description": "Tenant Override Event",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 42,
      "name": "PassVentEvnt",
      "description": "Passive Ventilation Active Event",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 43,
      "name": "ReheatLmtgEvnt",
      "description": "Reheat Limiting Control",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 149,
      "name": "C1HPULEvnt",
      "description": "High Pressure Unload Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 249,
      "name": "C2HPULEvnt",
      "description": "High Pressure Unload Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 151,
      "name": "C1LDPULEvnt",
      "description": "Low Differential Pressure Unload Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 251,
      "name": "C2LDPULEvnt",
      "description": "Low Differential Pressure Unload Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 144,
      "name": "C1HDLTULEvnt",
      "description": "High Discharge Line Temperature Unload Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 174,
      "name": "C1HDLT3ULEvnt",
      "description": "High Discharge Line Temperature Unload Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 175,
      "name": "C1HDLT5ULEvnt",
      "description": "High Discharge Line Temperature Unload Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 244,
      "name": "C2HDLTULEvnt",
      "description": "High Discharge Line Temperature Unload Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 274,
      "name": "C2HDLT4ULEvnt",
      "description": "High Discharge Line Temperature Unload Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 275,
      "name": "C2HDLT6ULEvnt",
      "description": "High Discharge Line Temperature Unload Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 145,
      "name": "C1HiAmpULEvnt",
      "description": "High Current Unload Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 245,
      "name": "C2HiAmpULEvnt",
      "description": "High Current Unload Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 157,
      "name": "C1ReqULEvnt",
      "description": "Unload Request Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 257,
      "name": "C2ReqULEvnt",
      "description": "Unload Request Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 142,
      "name": "C1HCRULEvnt",
      "description": "High Compression Ratio Unloading Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 242,
      "name": "C2HCRULEvnt",
      "description": "High Compression Ratio Unloading Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 141,
      "name": "C1FinTULEvnt",
      "description": "Fin Temperature Unload Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 241,
      "name": "C2FinTULEvnt",
      "description": "Fin Temperature Unload Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 155,
      "name": "C1LPULEvnt",
      "description": "Low Pressure Unload Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 255,
      "name": "C2LPULEvnt",
      "description": "Low Pressure Unload Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 160,
      "name": "C1HiAmbLmtgEvnt",
      "description": "High Ambiet Limiting Control Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 260,
      "name": "C2HiAmbLmtgEvnt",
      "description": "High Ambiet Limiting Control Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 161,
      "name": "C1LoSSHEvnt",
      "description": "Low Suction Superheat Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 261,
      "name": "C2LoSSHEvnt",
      "description": "Low Suction Superheat Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 162,
      "name": "C1HiSSHEvnt",
      "description": "High Suction Superheat Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 262,
      "name": "C2HiSSHEvnt",
      "description": "High Suction Superheat Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 165,
      "name": "C1LoSubClgEvnt",
      "description": "Low Subcooling Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 265,
      "name": "C2LoSubClgEvnt",
      "description": "Low Subcooling Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 166,
      "name": "C1HiSubClgEvnt",
      "description": "High Subcooling Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 266,
      "name": "C2HiSubClgEvnt",
      "description": "High Subcooling Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 163,
      "name": "C1LoDSHEvnt",
      "description": "Low Discharge Superheat Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 263,
      "name": "C2LoDSHEvnt",
      "description": "Low Discharge Superheat Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 152,
      "name": "C1LoDSHDsbEvnt",
      "description": "Low Discharge Superheat Disable Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 252,
      "name": "C2LoDSHDsbEvnt",
      "description": "Low Discharge Superheat Disable Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 164,
      "name": "C1HiDSHEvnt",
      "description": "High Discharge Superheat Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 264,
      "name": "C2HiDSHEvnt",
      "description": "High Discharge Superheat Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 167,
      "name": "C1LoTcEvnt",
      "description": "Low Tc Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 267,
      "name": "C2LoTcEvnt",
      "description": "Low Tc Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 168,
      "name": "C1HiTcEvnt",
      "description": "High Tc Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 268,
      "name": "C2HiTcEvnt",
      "description": "High Tc Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 169,
      "name": "C1LoTeg_Evnt",
      "description": "Low Te Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 269,
      "name": "C2LoTeg_Evnt",
      "description": "Low Te Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 170,
      "name": "C1HiTegEvnt",
      "description": "High Te Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 270,
      "name": "C2HiTegEvnt",
      "description": "High Te Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 171,
      "name": "C1HiDRTEvnt",
      "description": "High Discharge Refrigerant Temperature Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 271,
      "name": "C2HiDRTEvnt",
      "description": "High Discharge Refrigerant Temperature Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 172,
      "name": "C1HiSRTEvnt",
      "description": "High Suction Return Temperature Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 272,
      "name": "C2HiSRTEvnt",
      "description": "High Suction Return Temperature Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 173,
      "name": "C1LowOilPrvntEvnt",
      "description": "Low Oil Prevention Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 273,
      "name": "C2LowOilPrvntEvnt",
      "description": "Low Oil Prevention Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 140,
      "name": "C1EVISyncSBEvnt",
      "description": "Expansion Valve Synchronization Standby Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 240,
      "name": "C2EVISyncSBEvnt",
      "description": "Expansion Valve Synchronization Standby Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 143,
      "name": "C1HDLTSBEvnt",
      "description": "High Discharge Line Temperature Sensor Standby Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 243,
      "name": "C2HDLTSBEvnt",
      "description": "High Discharge Line Temperature Sensor Standby Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 146,
      "name": "C1HiDSHSBEvnt",
      "description": "High Discharge Superheat Standby Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 246,
      "name": "C2HiDSHSBEvnt",
      "description": "High Discharge Superheat Standby Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 147,
      "name": "C1HiTSBEvnt",
      "description": "Compressor Body High Temperature Standby Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 247,
      "name": "C2HiTSBEvnt",
      "description": "Compressor Body High Temperature Standby Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 148,
      "name": "C1HPSBEvnt",
      "description": "High Pressure Standby Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 248,
      "name": "C2HPSBEvnt",
      "description": "High Pressure Standby Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 150,
      "name": "C1LDPSBEvnt",
      "description": "Low Pressure Differential Pressure Standby Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 250,
      "name": "C2LDPSBEvnt",
      "description": "Low Pressure Differential Pressure Standby Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 154,
      "name": "C1LPSBEvnt",
      "description": "Low Pressure Standby Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 254,
      "name": "C2LPSBEvnt",
      "description": "Low Pressure Standby Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 156,
      "name": "C1OAFSBEvnt",
      "description": "Outdoor Air Fan Standby Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 256,
      "name": "C2OAFSBEvnt",
      "description": "Outdoor Air Fan Standby Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 158,
      "name": "C1VCmpPrbSBEvnt",
      "description": "Variable Compressor Problem Standby Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 258,
      "name": "C2VCmpPrbSBEvnt",
      "description": "Variable Compressor Problem Standby Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 159,
      "name": "C1VCmpReqSBEvnt",
      "description": "Variable Compressor Request Standby Event Circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 259,
      "name": "C2VCmpReqSBEvnt",
      "description": "Variable Compressor Request Standby Event Circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
