{
  "manufacturer": "Daikin",
  "manufacturer_slug": "daikin",
  "model": "DZK BACnet Interface (DZK-BACNET-HUB4) for the Daikin Zoning Kit",
  "model_slug": "dzk-bacnet-hub4-zoning-kit",
  "short_model": "DZK BACnet HUB4",
  "aliases": [
    "DZK-BACNET-HUB4",
    "DZK-4",
    "Daikin Zoning Kit BACnet",
    "DZK BACnet Interface"
  ],
  "equipment_type": "Zoning system / zone thermostat BACnet interface",
  "applies_to": "Daikin Zoning Kit (DZK) systems on a Daikin indoor unit (the manual's layouts show VRV), with objects for up to six zones, through the DZK BACnet interface board.",
  "summary": "The DZK BACnet Interface plugs onto the DZK main control board and exposes the zoning system on BACnet IP (Ethernet or Wi-Fi) or BACnet MS/TP. The object list is fixed for six zones: per-zone on/off, heat and cool setpoints, room temperature, humidity, demands and damper step, plus the system mode, user mode and indoor unit status. One interface is needed per DZK system.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": 1000,
  "access_inferred": false,
  "notes": [
    "Objects for zones that do not exist report Out_Of_Service TRUE; only use values where Out_Of_Service is FALSE.",
    "Z1 local ventilation is printed 'Z1 Local Ventilation'; zones 2-6 use 'Local ventilation'.",
    "Temperature ranges are printed in both °F and °C; the unit follows the system setting.",
    "IU errors (MI 1): convert the value to hex 0xXY, row = X-1, column = Y, then look up the Daikin malfunction code table in the manual.",
    "The DZK error states are printed as display codes 1-3 mapping to errors 9, 10 and 11; the detailed text also lists 0 for normal operation.",
    "Values are refreshed every second; COV subscriptions are supported."
  ],
  "source": {
    "title": "DZK-4 Integration manual (DZK BACnet Interface)",
    "doc_number": null,
    "revision_date": "Rev. 1",
    "url": "https://daikincomfort.com/docs/default-source/dzk-zoning-kit/um-dzk-bacnet-hub4.pdf"
  },
  "integration": {
    "summary": "Set BACnet IP or MS/TP and the device ID in the configuration app, then use DZK operation mode (MO 0) and user mode (MO 1) for the system, and Zx ON/OFF plus the zone heat and cool setpoints per zone. Read zone temperatures, IU status, IU speed and the error objects for monitoring.",
    "minimum_points": [
      {
        "ref": "MO 1",
        "name": "DZK user mode",
        "why": "1 stop, 2 comfort, 3 unoccupied, 5 eco, 6 vacation"
      },
      {
        "ref": "MO 0",
        "name": "DZK operation mode",
        "why": "1 auto, 2 cool, 3 heat, 4 dry, 5 emergency heat"
      },
      {
        "ref": "BV 3",
        "name": "Z1 ON/OFF",
        "why": "Zone 1 on/off (repeat for zones 2-6)"
      },
      {
        "ref": "AV 1",
        "name": "Z1 Heat Set point",
        "why": "Zone 1 heating setpoint"
      },
      {
        "ref": "AV 2",
        "name": "Z1 Cool Set point",
        "why": "Zone 1 cooling setpoint"
      },
      {
        "ref": "BI 0",
        "name": "IU Status ON/OFF",
        "why": "Indoor unit running"
      },
      {
        "ref": "AI 0",
        "name": "Z1 Room Temperature",
        "why": "Zone 1 room temperature"
      },
      {
        "ref": "MI 0",
        "name": "IU speed",
        "why": "Indoor unit fan step: low, medium, high"
      },
      {
        "ref": "MI 1",
        "name": "IU errors",
        "why": "Indoor unit error; hex value = Daikin code"
      },
      {
        "ref": "MI 2",
        "name": "DZK error",
        "why": "Zoning system error (bus, interface, P1P2)"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet IP defaults: device ID 1000, UDP port 47808, DHCP (static default 192.168.0.100).",
      "BACnet MS/TP: MAC 0-127, device ID 0-4194302 and baud rate are set in the app; select the MS/TP integration port.",
      "One DZK BACnet interface per DZK control board."
    ],
    "gotchas": [
      "In VRV heat pump systems the operating mode of a DZK on a slave indoor unit can be limited by the master indoor unit's mode.",
      "The DZK address and group address (AV 13, 14) are learned at indoor unit start-up; if the DZK powers up after the indoor unit they may need a refresh from the controller.",
      "IU Set Point (AV 0) is calculated by the zoning system and is read only; change the zone setpoints instead."
    ]
  },
  "points": [
    {
      "type": "BI",
      "instance": 0,
      "name": "IU Status ON/OFF",
      "description": "Indoor unit on/off status",
      "units": "",
      "access": "R",
      "states": "0 = Deactivated, 1 = Activated"
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "DZK system input alarm",
      "description": "System alarm input",
      "units": "",
      "access": "R",
      "states": "0 = Deactivated, 1 = Activated"
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "DZK Global Fan",
      "description": "Global ventilation status",
      "units": "",
      "access": "R",
      "states": "0 = Deactivated, 1 = Activated"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "DZK Aux Heat1",
      "description": "Auxiliary heat stage 1 status",
      "units": "",
      "access": "R",
      "states": "0 = Deactivated, 1 = Activated"
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "DZK Aux Heat2",
      "description": "Auxiliary heat stage 2 status",
      "units": "",
      "access": "R",
      "states": "0 = Deactivated, 1 = Activated"
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Z1 ON/OFF",
      "description": "Zone 1 on/off",
      "units": "",
      "access": "W",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "Z1 Local Ventilation",
      "description": "Zone 1 local ventilation enable",
      "units": "",
      "access": "W",
      "states": "0 = Disable, 1 = Enable"
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "Z1 Vacation override",
      "description": "Zone 1 vacation override timer active",
      "units": "",
      "access": "R",
      "states": "0 = Disable, 1 = Enable"
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "Z1 Unoccupied override",
      "description": "Zone 1 unoccupied override timer active",
      "units": "",
      "access": "R",
      "states": "0 = Deactivated, 1 = Activated"
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "Z2 ON/OFF",
      "description": "Zone 2 on/off",
      "units": "",
      "access": "W",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "Z2 Local ventilation",
      "description": "Zone 2 local ventilation enable",
      "units": "",
      "access": "W",
      "states": "0 = Disable, 1 = Enable"
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "Z2 Vacation override",
      "description": "Zone 2 vacation override timer active",
      "units": "",
      "access": "R",
      "states": "0 = Disable, 1 = Enable"
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Z2 Unoccupied override",
      "description": "Zone 2 unoccupied override timer active",
      "units": "",
      "access": "R",
      "states": "0 = Deactivated, 1 = Activated"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Z3 ON/OFF",
      "description": "Zone 3 on/off",
      "units": "",
      "access": "W",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "Z3 Local ventilation",
      "description": "Zone 3 local ventilation enable",
      "units": "",
      "access": "W",
      "states": "0 = Disable, 1 = Enable"
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Z3 Vacation override",
      "description": "Zone 3 vacation override timer active",
      "units": "",
      "access": "R",
      "states": "0 = Disable, 1 = Enable"
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Z3 Unoccupied override",
      "description": "Zone 3 unoccupied override timer active",
      "units": "",
      "access": "R",
      "states": "0 = Deactivated, 1 = Activated"
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "Z4 ON/OFF",
      "description": "Zone 4 on/off",
      "units": "",
      "access": "W",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Z4 Local ventilation",
      "description": "Zone 4 local ventilation enable",
      "units": "",
      "access": "W",
      "states": "0 = Disable, 1 = Enable"
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "Z4 Vacation override",
      "description": "Zone 4 vacation override timer active",
      "units": "",
      "access": "R",
      "states": "0 = Disable, 1 = Enable"
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "Z4 Unoccupied override",
      "description": "Zone 4 unoccupied override timer active",
      "units": "",
      "access": "R",
      "states": "0 = Deactivated, 1 = Activated"
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "Z5 ON/OFF",
      "description": "Zone 5 on/off",
      "units": "",
      "access": "W",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "Z5 Local ventilation",
      "description": "Zone 5 local ventilation enable",
      "units": "",
      "access": "W",
      "states": "0 = Disable, 1 = Enable"
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "Z5 Vacation override",
      "description": "Zone 5 vacation override timer active",
      "units": "",
      "access": "R",
      "states": "0 = Disable, 1 = Enable"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "Z5 Unoccupied override",
      "description": "Zone 5 unoccupied override timer active",
      "units": "",
      "access": "R",
      "states": "0 = Deactivated, 1 = Activated"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "Z6 ON/OFF",
      "description": "Zone 6 on/off",
      "units": "",
      "access": "W",
      "states": "0 = Off, 1 = On"
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "Z6 Local ventilation",
      "description": "Zone 6 local ventilation enable",
      "units": "",
      "access": "W",
      "states": "0 = Disable, 1 = Enable"
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "Z6 Vacation override",
      "description": "Zone 6 vacation override timer active",
      "units": "",
      "access": "R",
      "states": "0 = Disable, 1 = Enable"
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "Z6 Unoccupied override",
      "description": "Zone 6 unoccupied override timer active",
      "units": "",
      "access": "R",
      "states": "0 = Deactivated, 1 = Activated"
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "DZK/BACnet Interface communication error",
      "description": "Interface lost contact with DZK control board",
      "units": "",
      "access": "R",
      "states": "0 = Deactivated, 1 = Activated"
    },
    {
      "type": "AI",
      "instance": 0,
      "name": "Z1 Room Temperature",
      "description": "Zone 1 room temperature, 50-95 °F (10-35 °C)",
      "units": "°F/°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "Z2 Room Temperature",
      "description": "Zone 2 room temperature, 50-95 °F (10-35 °C)",
      "units": "°F/°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Z3 Room Temperature",
      "description": "Zone 3 room temperature, 50-95 °F (10-35 °C)",
      "units": "°F/°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Z4 Room Temperature",
      "description": "Zone 4 room temperature, 50-95 °F (10-35 °C)",
      "units": "°F/°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Z5 Room Temperature",
      "description": "Zone 5 room temperature, 50-95 °F (10-35 °C)",
      "units": "°F/°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Z6 Room Temperature",
      "description": "Zone 6 room temperature, 50-95 °F (10-35 °C)",
      "units": "°F/°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "IU Set Point",
      "description": "Setpoint the zoning system sends to the indoor unit, 64-86 °F",
      "units": "°F/°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Z1 Heat Set point",
      "description": "Zone 1 heating setpoint, 59-86 °F (15-30 °C)",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Z1 Cool Set point",
      "description": "Zone 1 cooling setpoint, 64-86 °F (18-30 °C)",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Z2 Heat Set point",
      "description": "Zone 2 heating setpoint, 59-86 °F (15-30 °C)",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Z2 Cool Set point",
      "description": "Zone 2 cooling setpoint, 64-86 °F (18-30 °C)",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Z3 Heat Set point",
      "description": "Zone 3 heating setpoint, 59-86 °F (15-30 °C)",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Z3 Cool Set point",
      "description": "Zone 3 cooling setpoint, 64-86 °F (18-30 °C)",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "Z4 Heat Set point",
      "description": "Zone 4 heating setpoint, 59-86 °F (15-30 °C)",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "Z4 Cool Set point",
      "description": "Zone 4 cooling setpoint, 64-86 °F (18-30 °C)",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "Z5 Heat Set point",
      "description": "Zone 5 heating setpoint, 59-86 °F (15-30 °C)",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "Z5 Cool Set point",
      "description": "Zone 5 cooling setpoint, 64-86 °F (18-30 °C)",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "Z6 Heat Set point",
      "description": "Zone 6 heating setpoint, 59-86 °F (15-30 °C)",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "Z6 Cool Set point",
      "description": "Zone 6 cooling setpoint, 64-86 °F (18-30 °C)",
      "units": "°F/°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "DZK address (DK AirNet address)",
      "description": "Indoor unit DIII AirNet address, 0-255",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "DZK group address (DK group address)",
      "description": "Indoor unit group address, 0-255",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Z1 cooling demand (%)",
      "description": "Zone 1 cooling demand",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "Z1 heating demand (%)",
      "description": "Zone 1 heating demand",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "Z1 aux heating demand (%)",
      "description": "Zone 1 auxiliary heating demand",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "Z2 cooling demand (%)",
      "description": "Zone 2 cooling demand",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "Z2 heating demand (%)",
      "description": "Zone 2 heating demand",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "Z2 aux heating demand (%)",
      "description": "Zone 2 auxiliary heating demand",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Z3 cooling demand (%)",
      "description": "Zone 3 cooling demand",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Z3 heating demand (%)",
      "description": "Zone 3 heating demand",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "Z3 aux heating demand (%)",
      "description": "Zone 3 auxiliary heating demand",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Z4 cooling demand (%)",
      "description": "Zone 4 cooling demand",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Z4 heating demand (%)",
      "description": "Zone 4 heating demand",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Z4 aux heating demand (%)",
      "description": "Zone 4 auxiliary heating demand",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "Z5 cooling demand (%)",
      "description": "Zone 5 cooling demand",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Z5 heating demand (%)",
      "description": "Zone 5 heating demand",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Z5 aux heating demand (%)",
      "description": "Zone 5 auxiliary heating demand",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Z6 cooling demand (%)",
      "description": "Zone 6 cooling demand",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Z6 heating demand (%)",
      "description": "Zone 6 heating demand",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "Z6 aux heating demand (%)",
      "description": "Zone 6 auxiliary heating demand",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "Z1 humidity",
      "description": "Zone 1 relative humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "Z2 humidity",
      "description": "Zone 2 relative humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "Z3 humidity",
      "description": "Zone 3 relative humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "Z4 humidity",
      "description": "Zone 4 relative humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "Z5 humidity",
      "description": "Zone 5 relative humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "Z6 humidity",
      "description": "Zone 6 relative humidity",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 0,
      "name": "IU speed",
      "description": "Indoor unit fan speed step",
      "units": "",
      "access": "R",
      "states": "1 = Speed Low, 2 = Speed Medium, 3 = Speed High (number of speeds depends on IU model)"
    },
    {
      "type": "MI",
      "instance": 1,
      "name": "IU errors",
      "description": "Indoor unit error; value in hex gives the Daikin malfunction code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MI",
      "instance": 2,
      "name": "DZK error",
      "description": "Zoning system error",
      "units": "",
      "access": "R",
      "states": "1 = Error 9: DZK internal bus fault, 2 = Error 10: BACnet interface board fault, 3 = Error 11: P1P2 communication error"
    },
    {
      "type": "MO",
      "instance": 0,
      "name": "DZK operation mode",
      "description": "System operating mode",
      "units": "",
      "access": "W",
      "states": "1 = Auto, 2 = Cold, 3 = Heat, 4 = Dry, 5 = Emergency heat"
    },
    {
      "type": "MO",
      "instance": 1,
      "name": "DZK user mode",
      "description": "System user mode",
      "units": "",
      "access": "W",
      "states": "1 = Stop, 2 = Comfort, 3 = Unoccupied, 4 = Night time, 5 = Eco, 6 = Vacation"
    },
    {
      "type": "MV",
      "instance": 0,
      "name": "Z1 opening step damper",
      "description": "Zone 1 modulating damper step",
      "units": "",
      "access": "R",
      "states": "1 = 0%, 2 = 25%, 3 = 50%, 4 = 75%, 5 = 100%"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Z2 opening step damper",
      "description": "Zone 2 modulating damper step",
      "units": "",
      "access": "R",
      "states": "1 = 0%, 2 = 25%, 3 = 50%, 4 = 75%, 5 = 100%"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "Z3 opening step damper",
      "description": "Zone 3 modulating damper step",
      "units": "",
      "access": "R",
      "states": "1 = 0%, 2 = 25%, 3 = 50%, 4 = 75%, 5 = 100%"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "Z4 opening step damper",
      "description": "Zone 4 modulating damper step",
      "units": "",
      "access": "R",
      "states": "1 = 0%, 2 = 25%, 3 = 50%, 4 = 75%, 5 = 100%"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "Z5 opening step damper",
      "description": "Zone 5 modulating damper step",
      "units": "",
      "access": "R",
      "states": "1 = 0%, 2 = 25%, 3 = 50%, 4 = 75%, 5 = 100%"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "Z6 opening step damper",
      "description": "Zone 6 modulating damper step",
      "units": "",
      "access": "R",
      "states": "1 = 0%, 2 = 25%, 3 = 50%, 4 = 75%, 5 = 100%"
    }
  ]
}
