{
  "manufacturer": "Daikin",
  "manufacturer_slug": "daikin",
  "model": "Daikin iLINQ DDC Controller (BACnet MS/TP and BACnet IP)",
  "model_slug": "ilinq-ddc-controller",
  "short_model": "Daikin iLINQ Controller",
  "aliases": [
    "iLINQ",
    "Daikin iLINQ",
    "BDG-ILINQA",
    "iLINQ DDC controller"
  ],
  "equipment_type": "Rooftop unit controller (light commercial packaged units and heat pumps)",
  "applies_to": "Daikin light commercial packaged rooftop units (AC with electric or gas heat, or heat pump) fitted with the iLINQ DDC controller.",
  "summary": "The iLINQ DDC controller on Daikin light commercial packaged units talks BACnet MS/TP (port J25 BMS2) or BACnet IP (Ethernet) without extra hardware. Its object list covers space, supply and outdoor conditions, refrigerant pressures, setpoints, blower and economizer settings, network sensor inputs, relay status, individual alarm flags and multistate schedule, mode and configuration objects.",
  "bacnet_transport": [
    "BACnet MS/TP",
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": 15000,
  "access_inferred": false,
  "notes": [
    "Access is from the R/W column. Many writable AVs are setup values (offsets, bands, delays, calibration).",
    "Temperature offsets, bands and calibration values are temperature differences (printed as ∆°F); they are shown here as °F.",
    "AV 93-100 mirror the software revision and installed equipment counts.",
    "Binary values 27-68 are individual alarm flags; AlarmDO (BV 20) is true when any alarm is active.",
    "The sensor source selectors (MV 9-13) are read-only over BACnet; set them at the LCD or web interface.",
    "The table prints state 7 of HVACMode_BacMsv as \"Force\"; the rest of the text is not shown."
  ],
  "source": {
    "title": "Daikin iLINQ BACnet Design Guide",
    "doc_number": "BDG-ILINQA",
    "revision_date": null,
    "url": "https://daikincomfort.com/docs/default-source/daikin-ilinq-controller/bdg-ilinq.pdf"
  },
  "integration": {
    "summary": "Pick MS/TP or IP in the communication settings, set the instance ID (and MAC/baud for MS/TP) and set Update to Yes. Command occupancy by writing ScheduleSource (MV 0) and write OccCoolSP / OccHeatSP; read space and supply air temperature, HVAC mode, blower status and AlarmDO.",
    "minimum_points": [
      {
        "ref": "MV 0",
        "name": "ScheduleSource",
        "why": "3 = Force Occupied, 4 = Force Unoccupied from the BAS"
      },
      {
        "ref": "AV 17",
        "name": "OccCoolSP",
        "why": "Occupied cooling setpoint, °F"
      },
      {
        "ref": "AV 18",
        "name": "OccHeatSP",
        "why": "Occupied heating setpoint, °F"
      },
      {
        "ref": "MV 2",
        "name": "HVACMode_BacMsv",
        "why": "Current HVAC mode"
      },
      {
        "ref": "BV 6",
        "name": "BlowerStage1",
        "why": "Blower stage 1 relay on/off"
      },
      {
        "ref": "AI 0",
        "name": "SpaceTemp",
        "why": "Space temperature, °F"
      },
      {
        "ref": "AI 1",
        "name": "SupplyAirTemp",
        "why": "Supply air temperature, °F"
      },
      {
        "ref": "BV 20",
        "name": "AlarmDO",
        "why": "Any alarm active"
      }
    ],
    "enable": "To schedule from the BAS, write 3 (Force Occupied) or 4 (Force Unoccupied) to ScheduleSource (MV 0); the onboard schedule and optimal start/stop are then ignored. If PushButtonOvrDuration (AV 79) is above 0, the space sensor button or the Remote Start Stop input can still give a temporary override.",
    "heartbeat": null,
    "remote_sensors": "Space temperature, space humidity, outdoor temperature, outdoor humidity and space CO2 can come from the BAS through AV 12-16 once each source is set to Network at the LCD or web interface (the source objects MV 9-13 are read-only over BACnet).",
    "setup": [
      "Communication type defaults to BACnet MS/TP; MS/TP wires to terminal J25 BMS2, BACnet IP uses either Ethernet port.",
      "Defaults: instance ID 15000, baud 38400 (9600-76800), MAC address 1, Max Master 127.",
      "Settings take effect when Update is set to Yes, which restarts the controller.",
      "COV subscriptions are supported; COV increments of AIs and AVs can be changed from the BACnet client."
    ],
    "gotchas": [
      "The active setpoints (AV 6/7) are read-only and include local adjustment, load shedding and unoccupied offsets; write OccCoolSP / OccHeatSP instead.",
      "UnitOccupiedStartDelay (AV 78) can stagger start-up when many units are commanded occupied together.",
      "Offsets, bands, delays and calibration AVs are setup values; don't write them cyclically."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "SpaceTemp",
      "description": "Space Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "SupplyAirTemp",
      "description": "Supply Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "SlideAdjustConv",
      "description": "Calculated Local Setpoint Adjust Value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "SpaceHumidity",
      "description": "Space Humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "OutdoorAirTemp",
      "description": "Outdoor Air Temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "OutdoorAirHum",
      "description": "Outdoor Air Humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "EconomizerFeedback",
      "description": "Economizer Damper Position Feedback",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "CO2",
      "description": "Space CO2",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "HeadPres1",
      "description": "Head Pressure for circuit 1",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "HeadPres2",
      "description": "Head Pressure for circuit 2",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "SuctionPres1",
      "description": "Suction Pressure for circuit 1",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "SuctionPres2",
      "description": "Suction Pressure for circuit 2",
      "units": "psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "EconDamperPosSet",
      "description": "Economizer Damper Position Command",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "OutdoorEnthalpy",
      "description": "Outdoor Enthalpy",
      "units": "Btu/lb",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "SpaceEnthalpy",
      "description": "Space Enthalpy",
      "units": "Btu/lb",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "ReheatValvePos",
      "description": "Reheat Valve position Feedback From EVD",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "BlowerSpeed",
      "description": "Blower Speed Command",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "SCRHeat",
      "description": "SCR Heat Command",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "ActiveCoolingSP",
      "description": "Active Space Temperature Cooling Setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "ActiveHeatingSP",
      "description": "Active Space Temperature Heating Setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "ActiveSATSP",
      "description": "Active Supply Air Temperature setpoint",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "ActiveHumiditySP",
      "description": "Active Space Humidity Setpoint",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "EffCoolingLoad",
      "description": "Effective Cooling Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "EffHeatingLoad",
      "description": "Effective Heating Load",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "SpaceTempNetwork",
      "description": "Space Temperature Network from the BAS",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "SpaceHumidityNetwork",
      "description": "Space Humidity Network from the BAS",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "OutdoorAirHumNetwork",
      "description": "Outdoor Air Humidity Network from the BAS",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "OutdoorAirTempNetwork",
      "description": "Outdoor Air Temperature Network from the BAS",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "CO2Network",
      "description": "Space CO2 value from the BAS",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "OccCoolSP",
      "description": "Occupied Space Temperature Cooling Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "OccHeatSP",
      "description": "Occupied Space Temperature Heating Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "UnoccCoolOffset",
      "description": "Unoccupied Space Temperature Cooling Offset",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "UnoccHeatOffset",
      "description": "Unoccupied Space Temperature Heating Offset",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "SpaceHumBand",
      "description": "Space Humidity Control Band",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "SpaceTempAlarmOffset",
      "description": "Space Temperature Alarm Offset",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "SpaceHumAlarmOffset",
      "description": "Space Humidity Alarm Offset",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "SpaceHumSP",
      "description": "Occupied Space Humidity Setpoint",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "AuxHeatSpaceTempOffset",
      "description": "Auxiliary Heat Space Temperature Setpoint Offset",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "LoadShedOffsetTemp",
      "description": "Load Shedding Space Temperature Setpoint Offset",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "LoadShedOffsetHum",
      "description": "Load shedding humidity setpoint offset",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "SpaceHumUnoccOffset",
      "description": "Space Humidity Unoccupied Setpoint Offset",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "SlideAdjustOffset",
      "description": "Maximum Local Setpoint Adjust",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "CoolingBand",
      "description": "Space Temperature Cooling Proportional Control Band",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "MechCoolAlarmOffset",
      "description": "Mechanical Cooling Failure Alarm Supply Temperature Offset",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "HeatingBand",
      "description": "Space Temperature Heating Proportional Control Band",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "MechHeatAlarmOffset",
      "description": "Mechanical Heating Failure Alarm Supply Temperature Offset",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "LowSupplyAirAlarmSP",
      "description": "Low Supply Air Temperature Alarm Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "HighSupplyAirAlarmSP",
      "description": "High Supply Air Temperature Alarm Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "SupplyAirCoolSP",
      "description": "Supply Air Temperature Cooling Cutoff Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "SupplyAirHeatSP",
      "description": "Supply Air Temperature Heating Cutoff Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "DehumMinSATSP",
      "description": "Minimum Supply Air Temperature Setpoint during dehumidification",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "DehumMaxSATSP",
      "description": "Maximum Supply Air Temperature Setpoint during dehumidification",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "CoolingOALockout",
      "description": "Cooling Outdoor Air Temperature Lockout",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "HeatingOALockout",
      "description": "Heating Outdoor Air Temperature Lockout",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "HeatPumpOALockout",
      "description": "Heat Pump Outdoor Air Temperature Lockout",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "OAEconFixedDrybulb",
      "description": "Economizer Outdoor Air Drybulb Temperature Enable Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44,
      "name": "OAEconFixedEnthalpy",
      "description": "Economizer Outdoor Air Enthalpy Enable Setpoint",
      "units": "Btu/lb",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "OAEconDiffDrybulb",
      "description": "Economizer Outdoor Air Drybulb Temperature Differential Setpoint",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46,
      "name": "OAEconDiffEnthalpy",
      "description": "Economizer Outdoor Air Enthalpy Differential Setpoint",
      "units": "Btu/lb",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47,
      "name": "CO2SP",
      "description": "Space CO2 Setpoint",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48,
      "name": "CO2Band",
      "description": "Space CO2 Control Band",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49,
      "name": "CO2AlarmOffset",
      "description": "Space CO2 Alarm Offset",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50,
      "name": "VentFanSpeed",
      "description": "Blower Speed for Vent Mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51,
      "name": "CoolLowFanSpeed",
      "description": "Blower Speed for Cooling Stage 1",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52,
      "name": "CoolHighFanSpeed",
      "description": "Blower Speed for Cooling Stage 2",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53,
      "name": "HeatLowFanSpeed",
      "description": "Blower Speed for Heating Stage 1",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54,
      "name": "HeatHighFanSpeed",
      "description": "Blower Speed for Heating Stage 2",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55,
      "name": "EconMinVentDCV",
      "description": "Minimum Economizer position for vent mode when Demand Control Ventilation is active",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56,
      "name": "EconMinCoolLowDCV",
      "description": "Minimum Economizer position for Stage 1 Cooling when Demand Control Ventilation is",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57,
      "name": "EconMinCoolHighDCV",
      "description": "Minimum Economizer position for Stage 2 Cooling when Demand Control Ventilation is",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "EconMinHeatLowDCV",
      "description": "Minimum Economizer position for Stage 1 Heating when Demand Control Ventilation is",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "EconMinHeatHighDCV",
      "description": "Minimum Economizer position for Stage 2 Heating when Demand Control Ventilation is",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "EconMinVent",
      "description": "Minimum Economizer position for vent mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "EconMinCoolLow",
      "description": "Minimum Economizer position for Stage 1 Cooling",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "EconMinCoolHigh",
      "description": "Minimum Economizer position for Stage 2 Cooling",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "EconMinHeatLow",
      "description": "Minimum Economizer position for Stage 1 Heating",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 64,
      "name": "EconMinHeatHigh",
      "description": "Minimum Economizer position for Stage 2 Heating",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "CompMinRunTime",
      "description": "Compressor Minimum Run Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "CompMinOffTime",
      "description": "Compressor Minimum Off Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "HeatMinRunTime",
      "description": "Heating Minimum Run Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "HeatMinOffTime",
      "description": "Heating Minimum Off Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 69,
      "name": "DehumMinRunTime",
      "description": "Dehumidification Minimum Run Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "SpaceTempAlarmTimeDelay",
      "description": "Space Temperature Alarm Time Delay",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "SpaceHumAlarmTimeDelay",
      "description": "Space Humidity Alarm time delay",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 72,
      "name": "MechAlarmTimeDelay",
      "description": "Mechanical Cooling/Heating Alarm Time Delay",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 73,
      "name": "MaxOptStartTime",
      "description": "Maximum Optimal Start Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "MaxOptStopTime",
      "description": "Maximum Optimal Stop Time",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "CO2AlarmTimeDelay",
      "description": "Space CO2 Alarm Time Delay",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 76,
      "name": "DefrostInterval",
      "description": "Defrost Timer Interval",
      "units": "min",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 77,
      "name": "LeadLagRunTimeDifferential",
      "description": "Lead Lag Runtime Differential",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 78,
      "name": "UnitOccupiedStartDelay",
      "description": "Unit Occupied Start Delay",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 79,
      "name": "PushButtonOvrDuration",
      "description": "Push Button Override Time Duration",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "DirtyFilterTimeSetpoint",
      "description": "Filter Run Time Before Alarm",
      "units": "h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "SpaceTempCalOffset",
      "description": "Space Temperature Calibration Offset",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "SpaceHumCalOffset",
      "description": "Space Humidity Calibration Offset",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "SupplyTempCalOffset",
      "description": "Supply Temperature Calibration Offset",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "OutdoorTempCalOffset",
      "description": "Outdoor Temperature Calibration Offset",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "OutdoorHumCalOffset",
      "description": "Outdoor Humidity Calibration Offset",
      "units": "%RH",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "CO2CalOffset",
      "description": "Space CO2 Calibration Offset",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "UnitRunTIme",
      "description": "Unit Calculated Run Time",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "C1RunTIme",
      "description": "Compressor Calculated Run Time",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "C2RunTime",
      "description": "Compressor Calculated Run Time",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "C3RunTime",
      "description": "Compressor Calculated Run Time",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "C4RunTime",
      "description": "Compressor Calculated Run Time",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "FilterRunTIme",
      "description": "Filter Calculated Run Time",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "SoftwareRev_BacAv",
      "description": "BACnet AV Mirror: Software Revision",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "NoOfCompressors_BacAv",
      "description": "BACnet AV Mirror: Number of installed compressors",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "NumOfFurnaces_BacAv",
      "description": "BACnet AV Mirror: Number of Installed Furnaces",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "NumAuxiliaryStages_BacAv",
      "description": "BACnet AV Mirror: Number of Auxiliary Heat Stages",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "NumSuctionPresSensors_BacAv",
      "description": "BACnet AV Mirror: Number of Suction Pressure sensors installed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "NumHeadPresSensors_BacAv",
      "description": "BACnet AV Mirror: Number of Head Pressure sensors installed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "NumCoolingStages_BacAv",
      "description": "BACnet AV Mirror: Number of Cooling Stages",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "NumHeatingStages_BacAv",
      "description": "BACnet AV Mirror: Number of Heating Stages",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 0,
      "name": "EmergencyShutdown",
      "description": "Emergency Shutdown Input Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "BlowerProvingSw",
      "description": "Blower Proving Switch Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "CompPresSw1",
      "description": "Compressor 1 Pressure Switch Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "CompPresSw2",
      "description": "Compressor 2 Pressure Switch Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "CompPresSw3",
      "description": "Compressor 3 Pressure Switch Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "CompPresSw4",
      "description": "Compressor 4 Pressure Switch Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "DefrostSwitch1",
      "description": "Defrost Switch status for circuit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "DefrostSwitch2",
      "description": "Defrost Switch status for circuit 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "RemoteStartStop",
      "description": "Remote Occupancy Input Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "LoadShedding",
      "description": "Load Shedding Input Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "DirtyFilterSw",
      "description": "Dirty Filter Switch Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "IICFeedback1",
      "description": "IIC Furnace Board 2 Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "IICFeedback2",
      "description": "IIC Furnace Board 1 Feedback",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Tstat_G",
      "description": "G Status for Thermostat mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Tstat_Y1",
      "description": "Y1 Status for Thermostat mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Tstat_Y2",
      "description": "Y2 Status for Thermostat mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Tstat_W1",
      "description": "W1 Status for Thermostat mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 17,
      "name": "Tstat_W2",
      "description": "W2 Status for Thermostat mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 18,
      "name": "Tstat_O",
      "description": "O Status for Thermostat mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 0,
      "name": "CoolingLockout",
      "description": "Cooling Lockout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "HeatLockout",
      "description": "Heating Lockout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "HeatPumpHeatLockout",
      "description": "Heat Pump Heating Lockout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "EconomizerEnable",
      "description": "Economizer Enable Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "DefrostEnabled",
      "description": "Defrost Enabled",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "DehumLockout",
      "description": "Dehumidification Lockout",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "BlowerStage1",
      "description": "Blower Stage 1 Relay Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "BlowerStage2",
      "description": "Blower Stage 2 Relay Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "HeatStage1",
      "description": "Heat Stage 1 Relay Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "HeatStage2",
      "description": "Heat Stage 2 Relay Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "RevValve1",
      "description": "Reversing Valve 1 Relay Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "RevValve2",
      "description": "Reversing Valve 2 Relay Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "ExhaustFanEna",
      "description": "Exhaust Fan Relay Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Compressor1",
      "description": "Compressor 1 Relay Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Compressor2",
      "description": "Compressor 2 Relay Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "Compressor3",
      "description": "Compressor 3 Relay Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Compressor4",
      "description": "Compressor 4 Relay Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "CondFan1",
      "description": "Condenser Fan 1 Relay Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "CondFan2",
      "description": "Condenser Fan 2 Relay Status",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "ReheatPurgeValve",
      "description": "Reheat purge valve status (False = open, True = closed)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "AlarmDO",
      "description": "Alarm Digital Output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "SCRHeatInstalled",
      "description": "SCR Heater Kit is installed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "FanCycling",
      "description": "Fan Cycling",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "ReheatInstalled",
      "description": "Modulating Hot Gas Reheat is installed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "ExhaustFanInstalled",
      "description": "Exhaust Fan is installed",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "LeadLagEnable",
      "description": "Lead Lag is enabled",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "AutoDefrostInterval",
      "description": "Enable Auto Defrost Interval Calculation",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "Al_retain.Active",
      "description": "Retained Variable alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "Al_Err_retain_write.Active",
      "description": "Write Retained Variable alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "Al_HighSupplyAirTemp.Active",
      "description": "High Supply Air Temperature alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "Al_Blower.Active",
      "description": "Blower Alarm alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "Al_EmergencyShutdown.Active",
      "description": "Emergency Shutdown alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "Al_CompPresSW1.Active",
      "description": "Compressor Pressure Switch 1 alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "Al_CompPresSW2.Active",
      "description": "Compressor Pressure Switch 2 alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "Al_CompPresSW3.Active",
      "description": "Compressor Pressure Switch 3 alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "Al_CompPresSW4.Active",
      "description": "Compressor Pressure Switch 4 alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "Al_DirtyFilter.Active",
      "description": "Dirty Filter alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "Al_LowSupplyAirTemp.Active",
      "description": "Low Supply Air Temperature alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "Al_HighSpaceHumidity.Active",
      "description": "High Space Air Humidity alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 39,
      "name": "Al_MechanicalCooling.Active",
      "description": "Mechanical Cooling Failure alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 40,
      "name": "Al_MechanicalHeating.Active",
      "description": "Mechanical Heating Failure alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 41,
      "name": "Al_SpaceTemperature.Active",
      "description": "Space Temperature Alarm alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 42,
      "name": "Al_SpaceTempSensorMissing.Active",
      "description": "Space Temperature Sensor Missing alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 43,
      "name": "Al_SupplyAirTempSensorMissing.Active",
      "description": "Supply Air Temperature Sensor Missing alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 44,
      "name": "Al_OutdoorAirTempSensorMissing.Active",
      "description": "Outdoor Air Temperature Sensor Missing alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 45,
      "name": "Al_OutdoorAirHumSensorMissing.Active",
      "description": "Outdoor Air Humidity Sensor Missing alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 46,
      "name": "Al_SpaceHumSensorMissing.Active",
      "description": "Space Humidity Sensor Missing alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 47,
      "name": "Al_HighCO2.Active",
      "description": "High CO2 alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 48,
      "name": "Al_CO2SensorMissing.Active",
      "description": "CO2 Sensor Missing alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 49,
      "name": "Al_EconFeedbackMissing.Active",
      "description": "Economizer Feedback Missing alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 50,
      "name": "Al_EconHighSupplyTemp.Active",
      "description": "Economizer High Supply Air Temperature alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 51,
      "name": "Al_EconDamperOpenAlarm.Active",
      "description": "Economizer Not Modulating Open alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 52,
      "name": "Al_EconDamperClosedAlarm.Active",
      "description": "Economizer Not Modulating Closed alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 53,
      "name": "Al_HeadPres1SensorMissing.Active",
      "description": "Missing Head Pressure 1 Sensor alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "Al_HeadPres2SensorMissing.Active",
      "description": "Missing Head Pressure 2 Sensor alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "Al_LowSuctionPres1.Active",
      "description": "Low Suction Pressure 1 alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "Al_SuctionPres1SensorMissing.Active",
      "description": "Suction Pressure 1 Sensor Missing alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "Al_LowSuctionPres2.Active",
      "description": "Low Suction Pressure 2 alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 58,
      "name": "Al_SuctionPres2SensorMissing.Active",
      "description": "Suction Pressure 2 Sensor Missing alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 59,
      "name": "Al_Batt_EVD_1.Active",
      "description": "EVD Battery discharge alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 60,
      "name": "Al_EEPROM_EVD_1.Active",
      "description": "EVD EEPROM Alarm alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 61,
      "name": "Al_IncompleteClosing_EVD_1.Active",
      "description": "EVD Incomplete closing alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 62,
      "name": "Al_EmergencyClosing_EVD_1.Active",
      "description": "EVD Emergency closing alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 63,
      "name": "Al_FW_CompatibErr_EVD_1.Active",
      "description": "EVD Firmware not compatible alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 64,
      "name": "Al_ConfigErr_EVD_1.Active",
      "description": "EVD Configuration Error alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 65,
      "name": "Al_EVD_Offline.Active",
      "description": "EVD Offline alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 66,
      "name": "Al_IIC1Alarm.Active",
      "description": "Furnace Board 1 Feedback Alarm alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 67,
      "name": "Al_IIC2Alarm.Active",
      "description": "Furnace Board 2 Feedback Alarm alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 68,
      "name": "Al_DefrostFailed.Active",
      "description": "Defrost Cycle Incomplete Alarm alarm",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 0,
      "name": "ScheduleSource",
      "description": "Schedule source",
      "units": "",
      "access": "W",
      "states": "1=Onboard, 2=Remote Start Stop Only, 3=Force Occupied, 4=Force Unoccupied"
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "ScheduleMode_BacMsv",
      "description": "Schedule mode status",
      "units": "",
      "access": "R",
      "states": "1=Unoccupied, 2=Occupied, 3=Push Button Override, 4=Holiday Unoccupied, 5=Holiday Occupied, 6=Force Unoccupied, 7=Force Occupied, 8=TSTAT, 9=Optimized Start, 10=Optimized Stop"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "HVACMode_BacMsv",
      "description": "HVAC mode status",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=Vent, 3=Cooling, 4=Econ Cooling, 5=Heating, 6=Dehumidification, 7=Force"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "LeadCompressor_BacMsv",
      "description": "Lead compressor status",
      "units": "",
      "access": "R",
      "states": "1=Compressor 1, 2=Compressor 2, 3=Compressors 1&2, 4=Compressors 3&4"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "UnitConfig_BacMsv",
      "description": "Unit configuration",
      "units": "",
      "access": "R",
      "states": "1=AC/Electric Heat, 2=AC/Gas Heat, 3=Heat Pump"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "FanType_BacMsv",
      "description": "Fan type configuration",
      "units": "",
      "access": "R",
      "states": "1=Single Speed, 2=Two Speed, 3=Variable Speed"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "EconConfig_BacMsv",
      "description": "Economizer type configuration",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Installed, 3=Installed With CO2"
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "EconEnableSource_BacMsv",
      "description": "Economizer enable source setting",
      "units": "",
      "access": "R",
      "states": "1=None, 2=Fixed Drybulb, 3=Differential Drybulb, 4=Fixed Enthalpy, 5=Differential Enthalpy"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "ControlMode_BacMsv",
      "description": "Control mode setting (DDC or thermostat)",
      "units": "",
      "access": "R",
      "states": "1=DDC, 2=TSTAT"
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "SpaceTempSource_BacMsv",
      "description": "Space temperature source",
      "units": "",
      "access": "R",
      "states": "1=Onboard IO, 2=Network"
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "SpaceHumSource_BacMsv",
      "description": "Space humidity source",
      "units": "",
      "access": "R",
      "states": "1=Onboard IO, 2=Network"
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "OutdoorAirTempSource_BacMsv",
      "description": "Outdoor air temperature source",
      "units": "",
      "access": "R",
      "states": "1=Onboard IO, 2=Network"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "OutdoorAirHumSource_BacMsv",
      "description": "Outdoor air humidity source",
      "units": "",
      "access": "R",
      "states": "1=Onboard IO, 2=Network"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "CO2Source_BacMsv",
      "description": "Space CO2 source",
      "units": "",
      "access": "R",
      "states": "1=Onboard IO, 2=Network"
    }
  ]
}
