{
  "manufacturer": "Danfoss",
  "manufacturer_slug": "danfoss",
  "model": "VLT HVAC Drive FC 102 with BACnet/IP MCA 125",
  "model_slug": "vlt-hvac-drive-fc-102-mca-125",
  "aliases": [
    "FC 102",
    "FC102",
    "VLT HVAC Drive",
    "MCA 125",
    "MCA125",
    "134B1586",
    "VLT BACnet/IP"
  ],
  "equipment_type": "Variable frequency drive (HVAC)",
  "applies_to": "Danfoss VLT HVAC Drive FC 102 fitted with the MCA 125 BACnet/IP option card.",
  "summary": "The MCA 125 is a plug-in option that puts a VLT HVAC Drive FC 102 on BACnet IP. It publishes the drive's I/O, speed, power, alarm words and control bits as fixed objects, plus 30 user-mappable custom AV objects (AV:102 to AV:131) set in parameter 8-77. Many objects only respond when the matching I/O option (MCB 101/109/113/114/115) or a CBM license is present.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": "FC 102 software 9.7x; MCA 125 software 3.05 (custom objects need 3.05 or later)",
  "default_device_instance": 1,
  "notes": [
    "Device instance comes from parameter 8-70 (default 1) unless the MCA 125 DIP switches set it.",
    "Points marked 'needs MCB ...' only work when that I/O option is installed.",
    "CBM (condition-based monitoring) objects need a CBM license in the drive.",
    "AV:102-AV:131 are custom objects; their names and units follow the drive parameters mapped in 8-77.",
    "This file lists objects the guide marks for FC 102 or for both drive series; FC 202-only objects are left out.",
    "Write Control Timeout (8-03/8-04) logic is triggered by writes to the run/reference objects."
  ],
  "source": {
    "title": "VLT BACnet/IP MCA 125 Programming Guide (VLT HVAC Drive FC 102, VLT AQUA Drive FC 202)",
    "doc_number": "AU361182716349en-000201 (130R0673)",
    "revision_date": "2025-12",
    "url": "https://assets.danfoss.com/documents/562086/AU361182716349en-000201.pdf"
  },
  "integration": {
    "summary": "Give the drive a unique instance in 8-70 and an IP address in 12-0*, then write BV:1 RUN/STOP command and AV:1 Input reference 1 (%). Read BV:4 RUN/STOP monitor, BV:5 OK/FAULT monitor and AV:0/AV:5/AV:6 for speed, current and power, and use BV:3 to reset trips. Set 8-03/8-04 so the drive goes to a known state if the BMS stops writing.",
    "minimum_points": [
      {
        "ref": "BV 1",
        "name": "RUN/STOP command",
        "why": "Start/stop from the BMS"
      },
      {
        "ref": "AV 1",
        "name": "Input reference 1",
        "why": "Speed reference in %; writes also restart the 8-03 timeout"
      },
      {
        "ref": "BV 3",
        "name": "Fault reset command",
        "why": "Reset a tripped drive"
      },
      {
        "ref": "BV 4",
        "name": "RUN/STOP monitor",
        "why": "Running status"
      },
      {
        "ref": "BV 5",
        "name": "OK/FAULT monitor",
        "why": "Fault status"
      },
      {
        "ref": "AV 0",
        "name": "Speed act value",
        "why": "Actual speed feedback"
      },
      {
        "ref": "AV 5",
        "name": "Motor current",
        "why": "Motor amps"
      },
      {
        "ref": "AV 6",
        "name": "Power",
        "why": "Drive power in kW"
      },
      {
        "ref": "BV 6",
        "name": "HAND/AUTO reference",
        "why": "Shows if the drive is in Hand"
      },
      {
        "ref": "AV 61",
        "name": "Alarm word 1",
        "why": "Alarm detail for troubleshooting"
      }
    ],
    "enable": null,
    "heartbeat": "Parameter 8-03 Control Timeout Time (0.5-18000 s, factory 60.0 s) restarts on every write to any AO, AV 1/2/31, BV 1/2/25/26/27 or MSV 1. If the BMS stops writing for longer than that, the drive raises alarm 17 Ctrl.word TO and does whatever 8-04 Control Timeout Function selects (factory Off; options include stop and trip or max speed). 8-05 End-of-Timeout Function (factory Resume setup) sets what happens when writes resume. Danfoss suggests about 3 writes per timeout window.",
    "remote_sensors": "The BMS can write the PID feedback to AV:31 Bus feedback 1 (parameter 8-94) and the PID setpoint to AV:30 Setpoint 1 (parameter 20-21). Writing AV:31 also restarts the control timeout.",
    "setup": [
      "Device instance is parameter 8-70 (factory 1, range 0-4194302); the MCA 125 DIP switches override it unless they are all On or all Off.",
      "IP address: 12-00 selects Manual, DHCP or BOOTP; manual addresses go in 12-01 to 12-03 and need a power cycle.",
      "BACnet UDP port is 12-72 (factory 47808).",
      "Foreign-device registration: BBMD address 12-75 (0.0.0.0 disables), port 12-76, re-register interval 12-77.",
      "8-74 sends I-Am at power-up only (factory) or about once a minute; 8-75 holds the reinitialize password (default admin)."
    ],
    "gotchas": [
      "The MCA 125 shares the 8-7* BACnet parameters with the built-in MS/TP port, so connect the drive to only one BACnet network.",
      "The guide does not say which drive parameters (control site, control word source, reference source) must be set for bus control; check the drive programming guide.",
      "Many objects need an option card (MCB 101/109/113/114/115, MCO) or a CBM license and are dead without it.",
      "AV:102-AV:131 are blank until parameter 8-77 maps a drive parameter; unmapped ones are out of service or 'Not Configured'.",
      "Warning 34 Fieldbus fault is suppressed for 60 s after power-up; 12-78 can flag a duplicate device instance.",
      "The timeout trigger table also lists AV 36 and AV 41, which do not appear in the object tables."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "Analog input 53",
      "description": "Maps to drive parameter 1662",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "Analog input 54",
      "description": "Maps to drive parameter 1664",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Analog in X30/11",
      "description": "Maps to drive parameter 1675; needs MCB 101",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Analog in X30/12",
      "description": "Maps to drive parameter 1676; needs MCB 101",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Analog in X42/1",
      "description": "Maps to drive parameter 1830; needs MCB 109",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "Analog in X42/3",
      "description": "Maps to drive parameter 1831; needs MCB 109",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "Analog in X42/5",
      "description": "Maps to drive parameter 1832; needs MCB 109",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Analog input X48/2",
      "description": "Maps to drive parameter 1836; needs MCB 114",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "Analog input X48/4",
      "description": "Maps to drive parameter 1837; needs MCB 114",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "Analog input X48/7",
      "description": "Maps to drive parameter 1838; needs MCB 114",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10,
      "name": "Analog input X48/10",
      "description": "Maps to drive parameter 1839; needs MCB 114",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11,
      "name": "Analog input X49/1",
      "description": "Maps to drive parameter 1840; needs MCB 115",
      "units": "V/A/T",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12,
      "name": "Analog input X49/3",
      "description": "Maps to drive parameter 1841; needs MCB 115",
      "units": "V/A/T",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13,
      "name": "Analog input X49/5",
      "description": "Maps to drive parameter 1842; needs MCB 115",
      "units": "V/A/T",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 14,
      "name": "Pressure sensor 1",
      "description": "Maps to drive parameter 3126",
      "units": "Pascal",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 15,
      "name": "Pressure sensor 2",
      "description": "Maps to drive parameter 3127",
      "units": "Pascal",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16,
      "name": "Pressure sensor 3",
      "description": "Maps to drive parameter 3128",
      "units": "Pascal",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 17,
      "name": "Pressure sensor 4",
      "description": "Maps to drive parameter 3129",
      "units": "Pascal",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 0,
      "name": "Terminal 42 output bus control",
      "description": "Maps to drive parameter 653",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 1,
      "name": "Pulse out #27 bus control",
      "description": "Maps to drive parameter 593",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2,
      "name": "Pulse out #29 bus control",
      "description": "Maps to drive parameter 595",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 3,
      "name": "Terminal X30/8 output bus control",
      "description": "Maps to drive parameter 663; needs MCB 101",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4,
      "name": "Analog output X42/7",
      "description": "Maps to drive parameter 2643; needs MCB 109",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5,
      "name": "Analog output X42/9",
      "description": "Maps to drive parameter 2653; needs MCB 109",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 6,
      "name": "Analog output X42/11",
      "description": "Maps to drive parameter 2663; needs MCB 109",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 7,
      "name": "Analog output X49/7",
      "description": "Maps to drive parameter 3644; needs MCB 115",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 8,
      "name": "Analog output X49/9",
      "description": "Maps to drive parameter 3654; needs MCB 115",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 9,
      "name": "Analog output X49/11",
      "description": "Maps to drive parameter 3664; needs MCB 115",
      "units": "V",
      "access": "C",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 10,
      "name": "Analog output X45/1",
      "description": "Maps to drive parameter 1678; needs MCB 113",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 11,
      "name": "Analog output X45/3",
      "description": "Maps to drive parameter 1679; needs MCB 113",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 0,
      "name": "Speed act value",
      "description": "Maps to drive parameter 1682",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Input reference 1",
      "description": "Maps to drive parameter 1682",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Input reference 2",
      "description": "Maps to drive parameter 1682",
      "units": "%",
      "access": "C",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Output speed",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "PID feedback",
      "description": "",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Motor current",
      "description": "Maps to drive parameter 1614",
      "units": "Amps",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "Power",
      "description": "Maps to drive parameter 1610",
      "units": "KW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "Motor thermal",
      "description": "Maps to drive parameter 1618",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "Operating hours",
      "description": "Maps to drive parameter 1500",
      "units": "Hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "Running hours",
      "description": "Maps to drive parameter 1501",
      "units": "Hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "kWh counter",
      "description": "Maps to drive parameter 1502",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Motor voltage",
      "description": "Maps to drive parameter 1612",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Frequency",
      "description": "Maps to drive parameter 1613",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "Torque",
      "description": "Maps to drive parameter 1622",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "DC link voltage",
      "description": "Maps to drive parameter 1630",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "Heatsink temp.",
      "description": "Maps to drive parameter 1634",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "Inverter thermal",
      "description": "Maps to drive parameter 1635",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "Setpoint 1",
      "description": "Maps to drive parameter 2021",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "Bus feedback 1",
      "description": "Maps to drive parameter 894",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58,
      "name": "Sensorless readout",
      "description": "Maps to drive parameter 1850",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59,
      "name": "PID output",
      "description": "Maps to drive parameter 1658",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60,
      "name": "PID setpoint",
      "description": "Maps to drive parameter 1659",
      "units": "Same as feedback unit",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61,
      "name": "Alarm word 1",
      "description": "Maps to drive parameter 1690",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62,
      "name": "Alarm word 2",
      "description": "Maps to drive parameter 1691",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 63,
      "name": "Alarm word 3",
      "description": "Maps to drive parameter 1697",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65,
      "name": "External reference",
      "description": "Maps to drive parameter 1650",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 66,
      "name": "Warning word 1",
      "description": "Maps to drive parameter 1692",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 67,
      "name": "Warning word 2",
      "description": "Maps to drive parameter 1693",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 68,
      "name": "Warning word 3",
      "description": "Maps to drive parameter 1698",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 70,
      "name": "Feedback [unit]",
      "description": "Maps to drive parameter 1652",
      "units": "Same as feedback unit",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 71,
      "name": "AirPressure To Air Flow 2",
      "description": "Maps to drive parameter 1857",
      "units": "M2/H",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 74,
      "name": "Ext. status word",
      "description": "Maps to drive parameter 1694",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 75,
      "name": "Ext. status word 2",
      "description": "Maps to drive parameter 1695",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "Below level threshold [0]",
      "description": "Maps to drive parameter 3121[0]",
      "units": "Pascal",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 81,
      "name": "Below level threshold [1]",
      "description": "Maps to drive parameter 3121[1]",
      "units": "Pascal",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 82,
      "name": "Below level threshold [2]",
      "description": "Maps to drive parameter 3121[2]",
      "units": "Pascal",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 83,
      "name": "Below level threshold [3]",
      "description": "Maps to drive parameter 3121[3]",
      "units": "Pascal",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 84,
      "name": "Above level threshold [0]",
      "description": "Maps to drive parameter 3122[0]",
      "units": "Pascal",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 85,
      "name": "Above level threshold [1]",
      "description": "Maps to drive parameter 3122[1]",
      "units": "Pascal",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 86,
      "name": "Above level threshold [2]",
      "description": "Maps to drive parameter 3122[2]",
      "units": "Pascal",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 87,
      "name": "Above level threshold [3]",
      "description": "Maps to drive parameter 3122[3]",
      "units": "Pascal",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 88,
      "name": "On delay time [0]",
      "description": "Maps to drive parameter 3123[0]",
      "units": "Sec.",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 89,
      "name": "On delay time [1]",
      "description": "Maps to drive parameter 3123[1]",
      "units": "Sec.",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 90,
      "name": "On delay time [2]",
      "description": "Maps to drive parameter 3123[2]",
      "units": "Sec.",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 91,
      "name": "On delay time [3]",
      "description": "Maps to drive parameter 3123[3]",
      "units": "Sec.",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 92,
      "name": "Reset delay time [0]",
      "description": "Maps to drive parameter 3124[0]",
      "units": "Sec.",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 93,
      "name": "Reset delay time [1]",
      "description": "Maps to drive parameter 3124[1]",
      "units": "Sec.",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 94,
      "name": "Reset delay Time [2]",
      "description": "Maps to drive parameter 3124[2]",
      "units": "Sec.",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 95,
      "name": "Reset delay time [3]",
      "description": "Maps to drive parameter 3124[3]",
      "units": "Sec.",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 96,
      "name": "CBM Stator [%]",
      "description": "Maps to drive parameter 4590; needs CBM license",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 97,
      "name": "CBM Load [%]",
      "description": "Maps to drive parameter 4591; needs CBM license",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 98,
      "name": "CBM Sensor 1 [%]",
      "description": "Maps to drive parameter 4592; needs CBM license",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 99,
      "name": "CBM Sensor 2 [%]",
      "description": "Maps to drive parameter 4594; needs CBM license",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100,
      "name": "CBM Sensor 3 [%]",
      "description": "Maps to drive parameter 4596; needs CBM license",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101,
      "name": "CBM Sensor 4 [%]",
      "description": "Maps to drive parameter 4598; needs CBM license",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 102,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[0]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[1]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 104,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[2]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 105,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[3]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[4]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[5]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 108,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[6]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 109,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[7]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 110,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[8]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 111,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[9]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[10]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 113,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[11]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 114,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[12]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 115,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[13]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 116,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[14]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 117,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[15]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 118,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[16]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 119,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[17]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 120,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[18]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 121,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[19]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 122,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[20]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 123,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[21]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 124,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[22]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 125,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[23]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 126,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[24]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 127,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[25]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 128,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[26]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 129,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[27]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 130,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[28]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 131,
      "name": "Custom object",
      "description": "Maps to drive parameter 877[29]",
      "units": "User defined",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 132,
      "name": "Freeze fault log for download",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133,
      "name": "Amount of faults",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 134,
      "name": "Fault index",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 135,
      "name": "Fault number",
      "description": "Maps to drive parameter 4330/1530",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 136,
      "name": "Fault subcode",
      "description": "Maps to drive parameter 4331/1531",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 137,
      "name": "Fault time",
      "description": "Maps to drive parameter 4332/1532",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 138,
      "name": "Fault date",
      "description": "Maps to drive parameter 4333/1533",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 142,
      "name": "Fault speed",
      "description": "Maps to drive parameter 4338/1538",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 143,
      "name": "Fault duration",
      "description": "Maps to drive parameter 4339",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 144,
      "name": "Fault ext. ref",
      "description": "Maps to drive parameter 4340/4040",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 145,
      "name": "Fault frequency",
      "description": "Maps to drive parameter 4341/4041",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 146,
      "name": "Fault current",
      "description": "Maps to drive parameter 4342/4042",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 147,
      "name": "Fault voltage",
      "description": "Maps to drive parameter 4343/4043",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 148,
      "name": "Fault DC link voltage",
      "description": "Maps to drive parameter 4344/4044",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 149,
      "name": "Fault control word",
      "description": "Maps to drive parameter 4345/4045",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 150,
      "name": "Fault status word",
      "description": "Maps to drive parameter 4346/4046",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 151,
      "name": "Fault torque",
      "description": "Maps to drive parameter 4347/4047",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 152,
      "name": "Fault CBM value",
      "description": "Maps to drive parameter 4348/4048",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 153,
      "name": "Fault CBM threshold",
      "description": "Maps to drive parameter 4349/4049",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 0,
      "name": "Digital input term 33",
      "description": "Maps to drive parameter 1660, bit 0",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BI",
      "instance": 1,
      "name": "Digital input term 32",
      "description": "Maps to drive parameter 1660, bit 1",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BI",
      "instance": 2,
      "name": "Digital input term 29",
      "description": "Maps to drive parameter 1660, bit 2",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BI",
      "instance": 3,
      "name": "Digital input term 27",
      "description": "Maps to drive parameter 1660, bit 3",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BI",
      "instance": 4,
      "name": "Digital input term 19",
      "description": "Maps to drive parameter 1660, bit 4",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BI",
      "instance": 5,
      "name": "Digital input term 18",
      "description": "Maps to drive parameter 1660, bit 5",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BI",
      "instance": 6,
      "name": "Digital input term 37",
      "description": "Maps to drive parameter 1660, bit 6",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BI",
      "instance": 7,
      "name": "Digital input GPIO term X30/4",
      "description": "Maps to drive parameter 1660, bit 7; needs MCB 101",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BI",
      "instance": 8,
      "name": "Digital input GPIO term X30/3",
      "description": "Maps to drive parameter 1660, bit 8; needs MCB 101",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BI",
      "instance": 9,
      "name": "Digital input GPIO term X30/2",
      "description": "Maps to drive parameter 1660, bit 9; needs MCB 101",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BI",
      "instance": 10,
      "name": "Digital input ext. relay card X46/13",
      "description": "Maps to drive parameter 1660, bit 10; needs MCB 113",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BI",
      "instance": 11,
      "name": "Digital input ext. relay card X46/11",
      "description": "Maps to drive parameter 1660, bit 11; needs MCB 113",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BI",
      "instance": 12,
      "name": "Digital input ext. relay card X46/09",
      "description": "Maps to drive parameter 1660, bit 12; needs MCB 113",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BI",
      "instance": 13,
      "name": "Digital input ext. relay card X46/07",
      "description": "Maps to drive parameter 1660, bit 13; needs MCB 113",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BI",
      "instance": 14,
      "name": "Digital input ext. relay card X46/05",
      "description": "Maps to drive parameter 1660, bit 14; needs MCB 113",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BI",
      "instance": 15,
      "name": "Digital input ext. relay card X46/03",
      "description": "Maps to drive parameter 1660, bit 15; needs MCB 113",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BI",
      "instance": 16,
      "name": "Digital input ext. relay card X46/01",
      "description": "Maps to drive parameter 1660, bit 16; needs MCB 113",
      "units": "",
      "access": "R",
      "states": "On/Off"
    },
    {
      "type": "BO",
      "instance": 0,
      "name": "Digital output term 27",
      "description": "Maps to drive parameter 5-90, bit 0",
      "units": "",
      "access": "C",
      "states": "On/Off"
    },
    {
      "type": "BO",
      "instance": 1,
      "name": "Digital output term 29",
      "description": "Maps to drive parameter 5-90, bit 1",
      "units": "",
      "access": "C",
      "states": "On/Off"
    },
    {
      "type": "BO",
      "instance": 2,
      "name": "GPIO output term X30/6",
      "description": "Maps to drive parameter 5-90, bit 2; needs MCB 101",
      "units": "",
      "access": "C",
      "states": "On/Off"
    },
    {
      "type": "BO",
      "instance": 3,
      "name": "GPIO output term X30/7",
      "description": "Maps to drive parameter 5-90, bit 3; needs MCB 101",
      "units": "",
      "access": "C",
      "states": "On/Off"
    },
    {
      "type": "BO",
      "instance": 4,
      "name": "Relay 1",
      "description": "Maps to drive parameter 5-90, bit 4",
      "units": "",
      "access": "C",
      "states": "On/Off"
    },
    {
      "type": "BO",
      "instance": 5,
      "name": "Relay 2",
      "description": "Maps to drive parameter 5-90, bit 5",
      "units": "",
      "access": "C",
      "states": "On/Off"
    },
    {
      "type": "BO",
      "instance": 6,
      "name": "Option B relay 1 output",
      "description": "Maps to drive parameter 5-90, bit 6; needs MCB 105",
      "units": "",
      "access": "C",
      "states": "On/Off"
    },
    {
      "type": "BO",
      "instance": 7,
      "name": "Option B relay 2 output",
      "description": "Maps to drive parameter 5-90, bit 7; needs MCB 105",
      "units": "",
      "access": "C",
      "states": "On/Off"
    },
    {
      "type": "BO",
      "instance": 8,
      "name": "Option B relay 3 output",
      "description": "Maps to drive parameter 5-90, bit 8; needs MCB 105",
      "units": "",
      "access": "C",
      "states": "On/Off"
    },
    {
      "type": "BO",
      "instance": 9,
      "name": "Digital input programmable op. term X49/7",
      "description": "Maps to drive parameter 5-90, bit 24; needs MCB 115",
      "units": "",
      "access": "C",
      "states": "On/Off"
    },
    {
      "type": "BO",
      "instance": 10,
      "name": "Digital input programmable op. term X49/9",
      "description": "Maps to drive parameter 5-90, bit 25; needs MCB 115",
      "units": "",
      "access": "C",
      "states": "On/Off"
    },
    {
      "type": "BO",
      "instance": 11,
      "name": "Digital input programmable op. term X49/11",
      "description": "Maps to drive parameter 5-90, bit 26; needs MCB 115",
      "units": "",
      "access": "C",
      "states": "On/Off"
    },
    {
      "type": "BO",
      "instance": 12,
      "name": "Extended relay card 1 output",
      "description": "Maps to drive parameter 16-71, bit 4; needs MCB 113",
      "units": "",
      "access": "C",
      "states": "On/Off"
    },
    {
      "type": "BO",
      "instance": 13,
      "name": "Extended relay card 2 output",
      "description": "Maps to drive parameter 16-71, bit 3; needs MCB 113",
      "units": "",
      "access": "C",
      "states": "On/Off"
    },
    {
      "type": "BO",
      "instance": 14,
      "name": "Extended relay card 3 output",
      "description": "Maps to drive parameter 16-71, bit 2; needs MCB 113",
      "units": "",
      "access": "C",
      "states": "On/Off"
    },
    {
      "type": "BO",
      "instance": 15,
      "name": "Extended relay card 4 output",
      "description": "Maps to drive parameter 16-71, bit 7; needs MCB 113",
      "units": "",
      "access": "C",
      "states": "On/Off"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "RUN/STOP command",
      "description": "Maps to drive parameter CTW=047c + bit 15",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "REF 1/REF 2 select",
      "description": "Maps to drive parameter Note 1",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Fault reset command",
      "description": "Maps to drive parameter CTW bit 7",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "RUN/STOP monitor",
      "description": "Maps to drive parameter STW bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "OK/FAULT monitor",
      "description": "Maps to drive parameter STW bits 3, 6, and 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "HAND/AUTO reference",
      "description": "Maps to drive parameter 16-95 bit 1",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "Warning",
      "description": "Maps to drive parameter STW bit 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "Trip",
      "description": "Maps to drive parameter STW bit 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "Triplock",
      "description": "Maps to drive parameter STW bit 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "Coasting",
      "description": "Maps to drive parameter CTW bit 3",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "CW/CCW",
      "description": "Maps to drive parameter CTW bit 15",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "Jog",
      "description": "Maps to drive parameter CTW bit 8",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "Reset",
      "description": "Maps to drive parameter CTW bit 7",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "Reset KWh counter",
      "description": "Maps to drive parameter 1506",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "Reset running hours counter",
      "description": "Maps to drive parameter 1507",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "Reverse",
      "description": "Maps to drive parameter CTW bit 15",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "Speed = reference",
      "description": "Maps to drive parameter STW bit 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "Bus control",
      "description": "Maps to drive parameter STW bit 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "Running",
      "description": "Maps to drive parameter STW bit 11",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "Ramp 1/Ramp 2",
      "description": "Maps to drive parameter CTW bit 9",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "ECB test mode",
      "description": "Maps to drive parameter 3110 bit 0; needs MCO 104",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "ECB drive mode",
      "description": "Maps to drive parameter 3110 bit 1; needs MCO 104",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "ECB auto. bypass enable",
      "description": "Maps to drive parameter 3110 bit 2; needs MCO 104",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 38,
      "name": "ECB bypass mode",
      "description": "Maps to drive parameter 3110 bit 3; needs MCO 104",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 54,
      "name": "CBM motor overload warning",
      "description": "Maps to drive parameter 1698 bits 18, 19, 28, 29, 30, or",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 55,
      "name": "CBM motor overload alarm",
      "description": "Maps to drive parameter 1697 bits 25, 30, or 31; needs CBM",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 56,
      "name": "CBM sensor warning",
      "description": "Maps to drive parameter 1698 bits 20 to 27; needs CBM license",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 57,
      "name": "CBM sensor alarm",
      "description": "Maps to drive parameter 1697 bits 26 to 29; needs CBM license",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 0,
      "name": "Smart logic controller state",
      "description": "Maps to drive parameter 1638",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Active setup",
      "description": "Maps to drive parameter CTW bit 13 and 14",
      "units": "",
      "access": "C",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "Configuration mode",
      "description": "Maps to drive parameter 100",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "Pressure sensor 1 cmp states",
      "description": "Maps to drive parameter 3130",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "Pressure sensor 2 cmp states",
      "description": "Maps to drive parameter 3130",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "Pressure sensor 3 cmp states",
      "description": "Maps to drive parameter 3130",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "Pressure sensor 4 cmp states",
      "description": "Maps to drive parameter 3130",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "CBM stator winding",
      "description": "Maps to drive parameter 45-01 [0]; needs CBM license",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "CBM load envelope",
      "description": "Maps to drive parameter 45-01 [1]; needs CBM license",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "CBM sensor 1",
      "description": "Maps to drive parameter 45-01 [2]; needs CBM license",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "CBM sensor 2",
      "description": "Maps to drive parameter 45-01 [3]; needs CBM license",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "CBM sensor 3",
      "description": "Maps to drive parameter 45-01 [4]; needs CBM license",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "CBM sensor 4",
      "description": "Maps to drive parameter 45-01 [5]; needs CBM license",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 0,
      "name": "Warning notifier",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 1,
      "name": "Trip notifier",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 3,
      "name": "Triplock notifier",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 100,
      "name": "NC 100",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 200,
      "name": "NC 200",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 300,
      "name": "NC 300",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "NC",
      "instance": 400,
      "name": "NC 400",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 0,
      "name": "Trend log 0",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 1,
      "name": "Trend log 1",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 2,
      "name": "Trend log 2",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 3,
      "name": "Trend log 3",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 4,
      "name": "Trend log 4",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 5,
      "name": "Trend log 5",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "TL",
      "instance": 6,
      "name": "Trend log 6",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "LO",
      "instance": 0,
      "name": "Drive close loop",
      "description": "Maps to drive parameter 2093, 2094, 2095",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 0,
      "name": "Event enrollment 0",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 1,
      "name": "Event enrollment 1",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 2,
      "name": "Event enrollment 2",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 3,
      "name": "Event enrollment 3",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 4,
      "name": "Event enrollment 4",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 5,
      "name": "Event enrollment 5",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 6,
      "name": "Event enrollment 6",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 7,
      "name": "Event enrollment 7",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 8,
      "name": "Event enrollment 8",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 9,
      "name": "Event enrollment 9",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 10,
      "name": "Event enrollment 10",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 11,
      "name": "Event enrollment 11",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 12,
      "name": "Event enrollment 12",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 13,
      "name": "Event enrollment 13",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 0,
      "name": "Drive schedule 0",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 1,
      "name": "Drive schedule 1",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 2,
      "name": "Drive schedule 2",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 3,
      "name": "Drive schedule 3",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 4,
      "name": "Drive schedule 4",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 5,
      "name": "Drive schedule 5",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CAL",
      "instance": 0,
      "name": "Exception calendar",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CAL",
      "instance": 1,
      "name": "Exception calendar",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CAL",
      "instance": 2,
      "name": "Exception calendar",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CAL",
      "instance": 3,
      "name": "Exception calendar",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CAL",
      "instance": 4,
      "name": "Exception calendar",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CAL",
      "instance": 5,
      "name": "Exception calendar",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "Other",
      "instance": 0,
      "name": "Event log",
      "description": "Provided by the MCA 125 option itself",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
