{
  "manufacturer": "Dwyer",
  "manufacturer_slug": "dwyer",
  "model": "Series AVPT pencil-style air velocity transmitter, BACnet MS/TP",
  "model_slug": "avpt-air-velocity-transmitter",
  "aliases": [
    "AVPT",
    "Series AVPT",
    "AVPT BACnet",
    "DwyerOmega AVPT",
    "AVPT pencil style air velocity transmitter"
  ],
  "equipment_type": "Duct airflow velocity sensor",
  "applies_to": "Dwyer Series AVPT thermal-anemometer duct velocity transmitters ordered with the BACnet MS/TP output.",
  "summary": "The AVPT is a pencil-style thermal anemometer probe for duct air velocity, sold with either analog outputs or a BACnet MS/TP output. On BACnet it exposes velocity and air temperature as four Analog Inputs (each in imperial and metric), plus objects to set the MS/TP address, the baud rate and a factory reset.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": "607000 + MS/TP address (607xxx)",
  "access_inferred": false,
  "notes": [
    "Velocity and temperature are each given twice, in imperial and metric units, as separate objects.",
    "The overview table prints BV 1 as \"Restore Factory Defauls\"; the property table spells it \"Restore Factory Defaults\".",
    "Factory address is 127; the device instance follows the address until a specific instance is written."
  ],
  "source": {
    "title": "Series AVPT Pencil Style Air Velocity Transmitter - Specifications, Installation and Operating Instructions",
    "doc_number": "Bulletin AQ-AVPT-C (FR# 444544-00)",
    "revision_date": "11/19",
    "url": "https://assets.dwyeromega.com/manuals-do/AVPT_AVPT_BACnet.pdf"
  },
  "integration": {
    "summary": "Set a unique MS/TP address (PIV 1, then power cycle), let auto-baud lock onto the bus, and read velocity and temperature in the units you need (AI 1-4).",
    "minimum_points": [
      {
        "ref": "AI 1",
        "name": "Velocity FPM",
        "why": "Duct air velocity, FPM"
      },
      {
        "ref": "AI 3",
        "name": "Temperature F",
        "why": "Duct air temperature, °F"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Ships at MS/TP address 127; write the new address to PIV 1 and reset or power cycle the device.",
      "Auto-baud is on by default (9600 to 115200, 8N1); it locks in after the first Who-Is or ReadProperty it answers.",
      "Device instance defaults to 607xxx (xxx = address) until a specific instance is written.",
      "DeviceCommunicationControl and ReinitializeDevice need the password \"Dwyer\".",
      "Max Master changes need a power cycle."
    ],
    "gotchas": [
      "The device may not answer while auto-baud is still detecting the bus speed.",
      "Default comms settings can also be restored by wiring: briefly connect the white CFG wire to ground as the manual describes."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Velocity FPM",
      "description": "Air velocity",
      "units": "ft/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "Velocity MPS",
      "description": "Air velocity",
      "units": "m/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Temperature F",
      "description": "Air temperature",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "Temperature C",
      "description": "Air temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 1,
      "name": "Device Address",
      "description": "MS/TP MAC address, 0-127; reset needed",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Serial Baud Rate",
      "description": "MS/TP baud rate; Auto Baud is default",
      "units": "",
      "access": "W",
      "states": "1=9600, 2=19200, 3=38400, 4=57600, 5=76800, 6=115200, 7=Auto Baud"
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Restore Factory Defaults",
      "description": "Write active then reset to restore defaults",
      "units": "",
      "access": "W",
      "states": "0=Inactive, 1=Active"
    }
  ]
}
