{
  "manufacturer": "Dwyer",
  "manufacturer_slug": "dwyer",
  "model": "Series RSME / RSMC Room Status Monitor",
  "model_slug": "rsme-rsmc-room-status-monitor",
  "short_model": "RSME / RSMC",
  "aliases": [
    "RSME",
    "RSMC",
    "Series RSME",
    "Series RSMC",
    "DwyerOmega RSME",
    "Dwyer room pressure monitor"
  ],
  "equipment_type": "Room pressure monitor",
  "applies_to": "Dwyer Series RSME/RSMC room status monitors (built-in differential pressure plus universal and external BACnet inputs) for isolation rooms, labs and cleanrooms.",
  "summary": "The RSME/RSMC shows room differential pressure from a built-in sensor and can add two universal inputs (temperature, humidity, pressure or flow), a door/switch input and up to three external BACnet sensors read from other devices. It runs on BACnet MS/TP (or Modbus RTU) and exposes the readings, alarm states, alarm limits, room modes and almost all setup as objects. Up to three rooms can be shown on the display.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "1.2 (application software 1.0.10R)",
  "default_device_instance": 607127,
  "access_inferred": false,
  "notes": [
    "Object names come from Table 1 of the manual; access, units and state texts come from the per-object pages (Present Value property access).",
    "Table 1 and the detail pages disagree on a few names. MSV 16 is printed \"Binary Input Alarm Enable\" in Table 1 but its detail page, states and siblings (MSV 19, MSV 58) make it the input status, so the detail name \"Binary Input Status\" is used. BV 11 (detail: \"Binary Alarm Enable\"), CSV 11 and the MSV 36-38 detail name keep Table 1. The BV 18 text calls Reset Alarms BV21; Table 1 and its own page put it at BV 22.",
    "AV 18 is printed \"U12 Min Scale Value\" and AV 41 \"ES3 Low Limit\"; names are kept as printed.",
    "Units are defaults: pressure objects follow MV 1 Pressure Unit (default inWC); universal and external sensor values follow their media type and unit setting (default °F); AV 6/7 default to volts for UI1 and AV 15/16 to mA for UI2.",
    "Multi-state values are typed MSV in the manual and shown here as MV."
  ],
  "source": {
    "title": "Series RSME/RSMC BACnet/Modbus Operating Instructions",
    "doc_number": null,
    "revision_date": null,
    "url": "https://assets.dwyeromega.com/manuals-do/RSMC_BACnet_and_Modbus_Operation_Instructions.pdf"
  },
  "integration": {
    "summary": "Read the room pressure (AI 1) and its alarm status (MSV 3), plus any universal or external inputs that are in use and their alarm statuses. The BMS can set each room to occupied, unoccupied or cleaning with MSV 36-38, and reset latched alarms with BV 22.",
    "minimum_points": [
      {
        "ref": "MV 36",
        "name": "Room 1 Mode",
        "why": "Room 1 mode: 1 Occupied, 2 Unoccupied, 3 Cleaning"
      },
      {
        "ref": "BV 22",
        "name": "Reset Alarms",
        "why": "Write 1 to reset latched alarms"
      },
      {
        "ref": "AI 1",
        "name": "Pressure",
        "why": "Room differential pressure, inWC by default"
      },
      {
        "ref": "MV 16",
        "name": "Binary Input Status",
        "why": "Door/switch input status (Door Open/Closed)"
      },
      {
        "ref": "BV 16",
        "name": "Relay Status",
        "why": "Alarm relay state"
      },
      {
        "ref": "MV 3",
        "name": "Pressure Alarm Status",
        "why": "Pressure alarm: 1 OK, 2 Warning, 3 Alarm"
      }
    ],
    "enable": "BV 1 Pressure Enable turns monitoring of the built-in sensor on; each universal input and external sensor has its own enable BV.",
    "heartbeat": null,
    "remote_sensors": "Up to three external BACnet analog sensors (ES1-ES3) and three digital points (ED1-ED3) are read by the monitor itself: set the remote device instance and object instance (PIV 12/13 for ES1 and so on), the object type, then enable the sensor. The remote device must answer a directed Who-Is. Values appear in AV 26/32/38 and MSV 58/62/66.",
    "setup": [
      "BACnet MS/TP or Modbus RTU over 2-wire RS485, chosen in the Network menu (Configuration > Network).",
      "Optional 120 ohm termination: jumper terminals 9 and 10.",
      "Default device instance 607127 (vendor ID 607); Max Master default 127.",
      "DeviceCommunicationControl and ReinitializeDevice need the password given in the manual.",
      "Time sync from BACnet must be turned on in Maintenance > Date and time."
    ],
    "gotchas": [
      "No segmentation: the full Object_List cannot be read in one ReadProperty; read it by index.",
      "Changing MV 1 Pressure Unit changes the units of all pressure limits; COV increments are unit-less and may need adjusting.",
      "BV 21 Mute and BV 22 Reset act only on writing 1; writing 0 does nothing.",
      "Most objects are setup values; do not write them cyclically from the BMS."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 1,
      "name": "Pressure",
      "description": "Built-in differential pressure sensor reading",
      "units": "inWC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "UI1 Value",
      "description": "Universal input 1 scaled value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "UI2 Value",
      "description": "Universal input 2 scaled value",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1,
      "name": "Pressure High Alarm Limit",
      "description": "",
      "units": "inWC",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2,
      "name": "Pressure High Alarm Warning",
      "description": "",
      "units": "inWC",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3,
      "name": "Pressure Low Alarm Limit",
      "description": "",
      "units": "inWC",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4,
      "name": "Pressure Low Alarm Warning",
      "description": "",
      "units": "inWC",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Pressure Alarm Deadband",
      "description": "",
      "units": "inWC",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 6,
      "name": "UI1 Max Signal",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7,
      "name": "UI1 Min Signal",
      "description": "",
      "units": "V",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8,
      "name": "UI1 Max Scale Value",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9,
      "name": "UI1 Min Scale Value",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10,
      "name": "UI1 High Alarm Limit",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11,
      "name": "UI1 High Alarm Warning",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12,
      "name": "UI1 Low Alarm Limit",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13,
      "name": "UI1 Low Alarm Warning",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14,
      "name": "UI1 Alarm Deadband",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15,
      "name": "UI2 Max Signal",
      "description": "",
      "units": "mA",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16,
      "name": "UI2 Min Signal",
      "description": "",
      "units": "mA",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17,
      "name": "UI2 Max Scale Value",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18,
      "name": "U12 Min Scale Value",
      "description": "Printed \"U12\"; UI2 minimum scale value",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19,
      "name": "UI2 High Alarm Limit",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20,
      "name": "UI2 High Alarm Warning",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21,
      "name": "UI2 Low Alarm Limit",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22,
      "name": "UI2 Low Alarm Warning",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "UI2 Alarm Deadband",
      "description": "",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24,
      "name": "Duct Area",
      "description": "Duct area for flow from a velocity input",
      "units": "ft²",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25,
      "name": "Room Volume",
      "description": "Room volume for air changes per hour",
      "units": "ft³",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26,
      "name": "ES1 Value",
      "description": "External BACnet sensor ES1",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27,
      "name": "ES1 High Alarm Limit",
      "description": "External BACnet sensor ES1",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28,
      "name": "ES1 High Alarm Warning",
      "description": "External BACnet sensor ES1",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29,
      "name": "ES1 Low Alarm Limit",
      "description": "External BACnet sensor ES1",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30,
      "name": "ES1 Low Alarm Warning",
      "description": "External BACnet sensor ES1",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31,
      "name": "ES1 Alarm Deadband",
      "description": "External BACnet sensor ES1",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32,
      "name": "ES2 Value",
      "description": "External BACnet sensor ES2",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33,
      "name": "ES2 High Alarm Limit",
      "description": "External BACnet sensor ES2",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34,
      "name": "ES2 High Alarm Warning",
      "description": "External BACnet sensor ES2",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35,
      "name": "ES2 Low Alarm Limit",
      "description": "External BACnet sensor ES2",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36,
      "name": "ES2 Low Alarm Warning",
      "description": "External BACnet sensor ES2",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37,
      "name": "ES2 Alarm Deadband",
      "description": "External BACnet sensor ES2",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38,
      "name": "ES3 Value",
      "description": "External BACnet sensor ES3",
      "units": "°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39,
      "name": "ES3 High Alarm Limit",
      "description": "External BACnet sensor ES3",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40,
      "name": "ES3 High Alarm Warning",
      "description": "External BACnet sensor ES3",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41,
      "name": "ES3 Low Limit",
      "description": "ES3 low alarm limit",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42,
      "name": "ES3 Low Alarm Warning",
      "description": "External BACnet sensor ES3",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43,
      "name": "ES3 Alarm Deadband",
      "description": "External BACnet sensor ES3",
      "units": "°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 1,
      "name": "Pressure Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 2,
      "name": "Pressure High Alarm Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 3,
      "name": "Pressure Low Alarm Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 4,
      "name": "UI1 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 5,
      "name": "UI1 High Alarm Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 6,
      "name": "UI1 Low Alarm Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 7,
      "name": "UI2 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 8,
      "name": "UI2 High Alarm Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 9,
      "name": "UI2 Low Alarm Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 10,
      "name": "Binary Input Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "Binary Input Alarm Enable",
      "description": "Detail page names it Binary Alarm Enable",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 12,
      "name": "Digital UI1 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 13,
      "name": "Digital UI1 Alarm Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 14,
      "name": "Digital UI2 Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 15,
      "name": "Digital UI2 Alarm Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 16,
      "name": "Relay Status",
      "description": "Alarm relay active per Relay Operation",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 17,
      "name": "Password Security Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 18,
      "name": "Alarm Latch Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 19,
      "name": "Alarm Buzzer Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 20,
      "name": "Alarm Mute Button Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 21,
      "name": "Mute Alarms",
      "description": "Write 1 to mute the buzzer for the mute timeout",
      "units": "",
      "access": "W",
      "states": "1=Active"
    },
    {
      "type": "BV",
      "instance": 22,
      "name": "Reset Alarms",
      "description": "Write 1 to reset latched alarms",
      "units": "",
      "access": "W",
      "states": "1=Active"
    },
    {
      "type": "BV",
      "instance": 23,
      "name": "ES1 Enable",
      "description": "External BACnet sensor ES1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 24,
      "name": "ES1 High Alarm Enable",
      "description": "External BACnet sensor ES1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 25,
      "name": "ES1 Low Alarm Enable",
      "description": "External BACnet sensor ES1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 26,
      "name": "ES2 Enable",
      "description": "External BACnet sensor ES2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 27,
      "name": "ES2 High Alarm Enable",
      "description": "External BACnet sensor ES2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 28,
      "name": "ES2 Low Alarm Enable",
      "description": "External BACnet sensor ES2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 29,
      "name": "ES3 Enable",
      "description": "External BACnet sensor ES3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "ES3 High Alarm Enable",
      "description": "External BACnet sensor ES3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 31,
      "name": "ES3 Low Alarm Enable",
      "description": "External BACnet sensor ES3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 32,
      "name": "ED1 Enable",
      "description": "External BACnet digital input ED1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 33,
      "name": "ED1 Alarm Enable",
      "description": "External BACnet digital input ED1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 34,
      "name": "ED2 Enable",
      "description": "External BACnet digital input ED2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 35,
      "name": "ED2 Alarm Enable",
      "description": "External BACnet digital input ED2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 36,
      "name": "ED3 Enable",
      "description": "External BACnet digital input ED3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BV",
      "instance": 37,
      "name": "ED3 Alarm Enable",
      "description": "External BACnet digital input ED3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 1,
      "name": "Pressure Unit",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Pa, 2=kPa, 3=cmWC, 4=mmWC, 5=inWC"
    },
    {
      "type": "MV",
      "instance": 2,
      "name": "Pressure Display Format",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=0, 2=0.0, 3=0.00, 4=0.000"
    },
    {
      "type": "MV",
      "instance": 3,
      "name": "Pressure Alarm Status",
      "description": "Alarm status of the built-in pressure reading",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 4,
      "name": "UI1 Signal Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Digital, 2=4-20mA, 3=0-5V, 4=0-10V"
    },
    {
      "type": "MV",
      "instance": 5,
      "name": "UI1 Media Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Temperature, 2=Relative Humidity, 3=Pressure, 4=Flow"
    },
    {
      "type": "MV",
      "instance": 6,
      "name": "UI1 Unit",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=degrees C, 2=degrees F"
    },
    {
      "type": "MV",
      "instance": 7,
      "name": "UI1 Display Format",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=0, 2=0.0, 3=0.00, 4=0.000"
    },
    {
      "type": "MV",
      "instance": 8,
      "name": "UI1 Alarm Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 9,
      "name": "UI2 Signal Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Digital, 2=4-20mA, 3=0-5V, 4=0-10V"
    },
    {
      "type": "MV",
      "instance": 10,
      "name": "UI2 Media Type",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Temperature, 2=Relative Humidity, 3=Pressure, 4=Flow"
    },
    {
      "type": "MV",
      "instance": 11,
      "name": "UI2 Unit",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=degrees C, 2=degrees F"
    },
    {
      "type": "MV",
      "instance": 12,
      "name": "UI2 Display Format",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=0, 2=0.0, 3=0.00, 4=0.000"
    },
    {
      "type": "MV",
      "instance": 13,
      "name": "UI2 Alarm Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 14,
      "name": "Binary Input Usage",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Remote Switch, 2=Door Contact"
    },
    {
      "type": "MV",
      "instance": 15,
      "name": "Binary Input Polarity",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Reverse, 2=Direct"
    },
    {
      "type": "MV",
      "instance": 16,
      "name": "Binary Input Status",
      "description": "Door/switch input status",
      "units": "",
      "access": "R",
      "states": "1=Door Open, 2=Door Closed"
    },
    {
      "type": "MV",
      "instance": 17,
      "name": "Digital UI1 Usage",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Remote Switch, 2=Door Contact"
    },
    {
      "type": "MV",
      "instance": 18,
      "name": "Digital UI1 Polarity",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Reverse, 2=Direct"
    },
    {
      "type": "MV",
      "instance": 19,
      "name": "Digital UI1 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Door Open, 2=Door Closed"
    },
    {
      "type": "MV",
      "instance": 20,
      "name": "Digital UI2 Usage",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Remote Switch, 2=Door Contact"
    },
    {
      "type": "MV",
      "instance": 21,
      "name": "Digital UI2 Polarity",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Reverse, 2=Direct"
    },
    {
      "type": "MV",
      "instance": 22,
      "name": "Digital UI2 Status",
      "description": "",
      "units": "",
      "access": "R",
      "states": "1=Door Open, 2=Door Closed"
    },
    {
      "type": "MV",
      "instance": 23,
      "name": "Relay Operation",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Normally Closed, 2=Normally Open"
    },
    {
      "type": "MV",
      "instance": 24,
      "name": "Relay Source",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Disabled, 2=Master Alarm, 3=Door Alarm, 4=Pressure Alarm, 5=Analog Alarm, 6=Room 1 Alarm, 7=Room 2 Alarm, 8=Room 3 Alarm, 9=Room 1 Door Alarm, 10=Room 2 Door Alarm, 11=Room 3 Door Alarm"
    },
    {
      "type": "MV",
      "instance": 25,
      "name": "Analog Output Type",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=0-10V, 2=4-20mA"
    },
    {
      "type": "MV",
      "instance": 26,
      "name": "Analog Output Source",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Built-in DP, 2=User I1, 3=User I2"
    },
    {
      "type": "MV",
      "instance": 27,
      "name": "Display Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=1 Room 1 Sensor, 2=1 Room 2 Sensors, 3=1 Room 3 Sensors, 4=2 Rooms 2 Sensors, 5=3 Rooms 3 Sensors"
    },
    {
      "type": "MV",
      "instance": 28,
      "name": "Room 1 Sensor 1 Select Analog",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Built-in DP, 2=User I1, 3=User I2, 4=ES1, 5=ES2, 6=ES3, 7=None"
    },
    {
      "type": "MV",
      "instance": 29,
      "name": "Room 1 Sensor 2 Select Analog",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Built-in DP, 2=User I1, 3=User I2, 4=ES1, 5=ES2, 6=ES3, 7=None"
    },
    {
      "type": "MV",
      "instance": 30,
      "name": "Room 1 Sensor 3 Select Analog",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Built-in DP, 2=User I1, 3=User I2, 4=ES1, 5=ES2, 6=ES3, 7=None"
    },
    {
      "type": "MV",
      "instance": 31,
      "name": "Room 2 Sensor 1 Select Analog",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Built-in DP, 2=User I1, 3=User I2, 4=ES1, 5=ES2, 6=ES3, 7=None"
    },
    {
      "type": "MV",
      "instance": 32,
      "name": "Room 3 Sensor 1 Select Analog",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Built-in DP, 2=User I1, 3=User I2, 4=ES1, 5=ES2, 6=ES3, 7=None"
    },
    {
      "type": "MV",
      "instance": 33,
      "name": "Room 1 Select Digital",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=None, 2=User I1, 3=User I2, 4=Digital I1, 5=ED1, 6=ED2, 7=ED3"
    },
    {
      "type": "MV",
      "instance": 34,
      "name": "Room 2 Select Digital",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=None, 2=User I1, 3=User I2, 4=Digital I1, 5=ED1, 6=ED2, 7=ED3"
    },
    {
      "type": "MV",
      "instance": 35,
      "name": "Room 3 Select Digital",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=None, 2=User I1, 3=User I2, 4=Digital I1, 5=ED1, 6=ED2, 7=ED3"
    },
    {
      "type": "MV",
      "instance": 36,
      "name": "Room 1 Mode",
      "description": "Room 1 operating mode",
      "units": "",
      "access": "W",
      "states": "1=Occupied, 2=Unoccupied, 3=Cleaning"
    },
    {
      "type": "MV",
      "instance": 37,
      "name": "Room 2 Mode",
      "description": "Room 2 operating mode",
      "units": "",
      "access": "W",
      "states": "1=Occupied, 2=Unoccupied, 3=Cleaning"
    },
    {
      "type": "MV",
      "instance": 38,
      "name": "Room 3 Mode",
      "description": "Room 3 operating mode",
      "units": "",
      "access": "W",
      "states": "1=Occupied, 2=Unoccupied, 3=Cleaning"
    },
    {
      "type": "MV",
      "instance": 39,
      "name": "Language",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=English, 2=Espanol"
    },
    {
      "type": "MV",
      "instance": 40,
      "name": "ES1 Object Type",
      "description": "External BACnet sensor ES1",
      "units": "",
      "access": "W",
      "states": "1=Analog Input, 2=Analog Value"
    },
    {
      "type": "MV",
      "instance": 41,
      "name": "ES1 Media Type",
      "description": "External BACnet sensor ES1",
      "units": "",
      "access": "R",
      "states": "1=Temperature, 2=Relative Humidity, 3=Pressure, 4=Flow"
    },
    {
      "type": "MV",
      "instance": 42,
      "name": "ES1 Unit",
      "description": "External BACnet sensor ES1",
      "units": "",
      "access": "R",
      "states": "1=degrees C, 2=degrees F"
    },
    {
      "type": "MV",
      "instance": 43,
      "name": "ES1 Display Format",
      "description": "External BACnet sensor ES1",
      "units": "",
      "access": "W",
      "states": "1=0, 2=0.0, 3=0.00, 4=0.000"
    },
    {
      "type": "MV",
      "instance": 44,
      "name": "ES1 Alarm Status",
      "description": "External BACnet sensor ES1",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 45,
      "name": "ES2 Object Type",
      "description": "External BACnet sensor ES2",
      "units": "",
      "access": "W",
      "states": "1=Analog Input, 2=Analog Value"
    },
    {
      "type": "MV",
      "instance": 46,
      "name": "ES2 Media Type",
      "description": "External BACnet sensor ES2",
      "units": "",
      "access": "R",
      "states": "1=Temperature, 2=Relative Humidity, 3=Pressure, 4=Flow"
    },
    {
      "type": "MV",
      "instance": 47,
      "name": "ES2 Unit",
      "description": "External BACnet sensor ES2",
      "units": "",
      "access": "R",
      "states": "1=degrees C, 2=degrees F"
    },
    {
      "type": "MV",
      "instance": 48,
      "name": "ES2 Display Format",
      "description": "External BACnet sensor ES2",
      "units": "",
      "access": "W",
      "states": "1=0, 2=0.0, 3=0.00, 4=0.000"
    },
    {
      "type": "MV",
      "instance": 49,
      "name": "ES2 Alarm Status",
      "description": "External BACnet sensor ES2",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 50,
      "name": "ES3 Object Type",
      "description": "External BACnet sensor ES3",
      "units": "",
      "access": "W",
      "states": "1=Analog Input, 2=Analog Value"
    },
    {
      "type": "MV",
      "instance": 51,
      "name": "ES3 Media Type",
      "description": "External BACnet sensor ES3",
      "units": "",
      "access": "R",
      "states": "1=Temperature, 2=Relative Humidity, 3=Pressure, 4=Flow"
    },
    {
      "type": "MV",
      "instance": 52,
      "name": "ES3 Unit",
      "description": "External BACnet sensor ES3",
      "units": "",
      "access": "R",
      "states": "1=degrees C, 2=degrees F"
    },
    {
      "type": "MV",
      "instance": 53,
      "name": "ES3 Display Format",
      "description": "External BACnet sensor ES3",
      "units": "",
      "access": "W",
      "states": "1=0, 2=0.0, 3=0.00, 4=0.000"
    },
    {
      "type": "MV",
      "instance": 54,
      "name": "ES3 Alarm Status",
      "description": "External BACnet sensor ES3",
      "units": "",
      "access": "R",
      "states": "1=OK, 2=Warning, 3=Alarm"
    },
    {
      "type": "MV",
      "instance": 55,
      "name": "ED1 Object Type",
      "description": "External BACnet digital input ED1",
      "units": "",
      "access": "W",
      "states": "1=Binary Input, 2=Binary Value"
    },
    {
      "type": "MV",
      "instance": 56,
      "name": "ED1 Usage",
      "description": "External BACnet digital input ED1",
      "units": "",
      "access": "W",
      "states": "1=Remote Switch, 2=Door Contact"
    },
    {
      "type": "MV",
      "instance": 57,
      "name": "ED1 Polarity",
      "description": "External BACnet digital input ED1",
      "units": "",
      "access": "W",
      "states": "1=Reverse, 2=Direct"
    },
    {
      "type": "MV",
      "instance": 58,
      "name": "ED1 Status",
      "description": "External BACnet digital input ED1",
      "units": "",
      "access": "R",
      "states": "1=Door Open, 2=Door Closed"
    },
    {
      "type": "MV",
      "instance": 59,
      "name": "ED2 Object Type",
      "description": "External BACnet digital input ED2",
      "units": "",
      "access": "W",
      "states": "1=Binary Input, 2=Binary Value"
    },
    {
      "type": "MV",
      "instance": 60,
      "name": "ED2 Usage",
      "description": "External BACnet digital input ED2",
      "units": "",
      "access": "W",
      "states": "1=Remote Switch, 2=Door Contact"
    },
    {
      "type": "MV",
      "instance": 61,
      "name": "ED2 Polarity",
      "description": "External BACnet digital input ED2",
      "units": "",
      "access": "W",
      "states": "1=Reverse, 2=Direct"
    },
    {
      "type": "MV",
      "instance": 62,
      "name": "ED2 Status",
      "description": "External BACnet digital input ED2",
      "units": "",
      "access": "R",
      "states": "1=Door Open, 2=Door Closed"
    },
    {
      "type": "MV",
      "instance": 63,
      "name": "ED3 Object Type",
      "description": "External BACnet digital input ED3",
      "units": "",
      "access": "W",
      "states": "1=Binary Input, 2=Binary Value"
    },
    {
      "type": "MV",
      "instance": 64,
      "name": "ED3 Usage",
      "description": "External BACnet digital input ED3",
      "units": "",
      "access": "W",
      "states": "1=Remote Switch, 2=Door Contact"
    },
    {
      "type": "MV",
      "instance": 65,
      "name": "ED3 Polarity",
      "description": "External BACnet digital input ED3",
      "units": "",
      "access": "W",
      "states": "1=Reverse, 2=Direct"
    },
    {
      "type": "MV",
      "instance": 66,
      "name": "ED3 Status",
      "description": "External BACnet digital input ED3",
      "units": "",
      "access": "R",
      "states": "1=Door Open, 2=Door Closed"
    },
    {
      "type": "PIV",
      "instance": 1,
      "name": "Pressure Alarm Delay",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 2,
      "name": "Pressure Alarm To Normal Delay",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 3,
      "name": "UI1 Alarm Delay",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4,
      "name": "UI1 Alarm To Normal Delay",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 5,
      "name": "UI2 Alarm Delay",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 6,
      "name": "UI2 Alarm To Normal Delay",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 7,
      "name": "Binary Input Alarm Delay",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 8,
      "name": "Digital UI1 Alarm Delay",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 9,
      "name": "Digital UI2 Alarm Delay",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 10,
      "name": "Alarm Buzzer Volume",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 11,
      "name": "Alarm Mute Timeout",
      "description": "",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 12,
      "name": "ES1 Device Instance",
      "description": "Device instance of external BACnet sensor",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 13,
      "name": "ES1 Object Instance",
      "description": "Object instance read on that device",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 14,
      "name": "ES1 Alarm Delay",
      "description": "External BACnet sensor ES1",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 15,
      "name": "ES1 Alarm To Normal Delay",
      "description": "External BACnet sensor ES1",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 16,
      "name": "ES2 Device Instance",
      "description": "External BACnet sensor ES2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 17,
      "name": "ES2 Object Instance",
      "description": "External BACnet sensor ES2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 18,
      "name": "ES2 Alarm Delay",
      "description": "External BACnet sensor ES2",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 19,
      "name": "ES2 Alarm To Normal Delay",
      "description": "External BACnet sensor ES2",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 20,
      "name": "ES3 Device Instance",
      "description": "External BACnet sensor ES3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 21,
      "name": "ES3 Object Instance",
      "description": "External BACnet sensor ES3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 22,
      "name": "ES3 Alarm Delay",
      "description": "External BACnet sensor ES3",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 23,
      "name": "ES3 Alarm To Normal Delay",
      "description": "External BACnet sensor ES3",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 24,
      "name": "ED1 Device Instance",
      "description": "External BACnet digital input ED1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 25,
      "name": "ED1 Object Instance",
      "description": "External BACnet digital input ED1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 26,
      "name": "ED1 Alarm Delay",
      "description": "External BACnet digital input ED1",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 27,
      "name": "ED2 Device Instance",
      "description": "External BACnet digital input ED2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 28,
      "name": "ED2 Object Instance",
      "description": "External BACnet digital input ED2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 29,
      "name": "ED2 Alarm Delay",
      "description": "External BACnet digital input ED2",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 30,
      "name": "ED3 Device Instance",
      "description": "External BACnet digital input ED3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 31,
      "name": "ED3 Object Instance",
      "description": "External BACnet digital input ED3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 32,
      "name": "ED3 Alarm Delay",
      "description": "External BACnet digital input ED3",
      "units": "s",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 1,
      "name": "Pressure Display Name",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 2,
      "name": "UI1 Display Name",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 3,
      "name": "UI2 Display Name",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 4,
      "name": "Room 1 Name",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 5,
      "name": "Room 2 Name",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 6,
      "name": "Room 3 Name",
      "description": "",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 7,
      "name": "Operator Password",
      "description": "Operator PIN",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 8,
      "name": "Administrator Password",
      "description": "Administrator PIN, numeric",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 9,
      "name": "ES1 Display Name",
      "description": "External BACnet sensor ES1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 10,
      "name": "ES2 Display Name",
      "description": "External BACnet sensor ES2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 11,
      "name": "ED2 Display Name",
      "description": "Third external sensor (ES3) display name",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
