{
  "manufacturer": "E+E Elektronik",
  "manufacturer_slug": "e-e-elektronik",
  "model": "EE600D / EE610D differential pressure transmitter (BACnet MS/TP)",
  "model_slug": "ee600d-ee610d-differential-pressure",
  "short_model": "EE600D / EE610D",
  "aliases": [
    "EE600D",
    "EE610D",
    "EE600",
    "EE610",
    "E+E EE600 BACnet"
  ],
  "equipment_type": "Differential pressure sensor",
  "applies_to": "E+E EE600 and EE610 differential pressure transmitters with the RS485 BACnet MS/TP output.",
  "summary": "The EE600D and EE610D are differential pressure transmitters that report over BACnet MS/TP as a smart sensor. The EE600D exposes pressure plus calculated air velocity, volume flow, filter contamination and level; the EE610D (+/-100 Pa) only exposes differential pressure.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "1.0",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Object list from the PICS sections 11-12; the EE610D supports only AI 0 and the device object.",
    "Units are selectable per object; the object description changes with the unit (for example \"Differential pressure [Pa]\").",
    "All objects are read-only except Present_Value while Out_Of_Service is true."
  ],
  "source": {
    "title": "BACnet PICS EE600D / EE610D",
    "doc_number": "PICS_EE600D_EE610D v1.0",
    "revision_date": "22.10.2019",
    "url": "https://core.instrumart.com/assets/ee-ee600-differential-pressure-sensor-bacnet-protocol-implementation.pdf",
    "unofficial": true,
    "host": "Instrumart"
  },
  "integration": {
    "summary": "Give the transmitter a unique device instance and MAC address, then poll AI 0 for differential pressure. On the EE600D the calculated velocity, flow, filter and level values are on AI 1-4 if the application uses them.",
    "minimum_points": [
      {
        "ref": "AI 0",
        "name": "p",
        "why": "Differential pressure"
      },
      {
        "ref": "AI 2",
        "name": "V'",
        "why": "Volume flow (EE600D only)"
      },
      {
        "ref": "AI 3",
        "name": "fc",
        "why": "Filter contamination, % (EE600D only)"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Device instance (0-4194302) and device name are writable and kept in non-volatile memory; the default name is the model plus 8 unique characters.",
      "RS485 settings are one writable string property, default \"38400-8n1\"; baud 9600-115200, 8 data bits, no parity, 1 stop bit fixed.",
      "Max Master is writable, up to 127.",
      "ReinitializeDevice and DeviceCommunicationControl need the password printed in the PICS."
    ],
    "gotchas": [
      "COV reporting stays off until COV_Increment is set; COV messages are broadcast (no subscription list).",
      "Present_Value is only writable while Out_Of_Service is true; the value then defaults to 50.0.",
      "Reliability reads NO_SENSOR when the sensing element is damaged or missing."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "p",
      "description": "Differential pressure",
      "units": "Pa / kPa / mbar / mm WC / in WC",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "v",
      "description": "Air velocity (EE600D only)",
      "units": "m/s / ft/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "V'",
      "description": "Volumetric flow (EE600D only)",
      "units": "m³/h / m³/s / l/s / ft³/min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "fc",
      "description": "Filter contamination (EE600D only)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "li",
      "description": "Level indicator (EE600D only)",
      "units": "cm / in",
      "access": "R",
      "states": ""
    }
  ]
}
