{
  "manufacturer": "E+E Elektronik",
  "manufacturer_slug": "e-e-elektronik",
  "model": "EE800D room CO2, humidity and temperature transmitter (BACnet MS/TP)",
  "model_slug": "ee800d-co2-humidity-temperature-transmitter",
  "short_model": "EE800D",
  "aliases": [
    "EE800D",
    "EE800",
    "E+E EE800 BACnet"
  ],
  "equipment_type": "Room sensor (CO2, humidity, temperature)",
  "applies_to": "E+E EE800 room transmitters with the RS485 BACnet MS/TP output.",
  "summary": "The EE800D is a room transmitter for CO2, relative humidity and temperature that works as a BACnet MS/TP smart sensor. Besides the measured values it calculates dew point, frost point, absolute humidity, mixing ratio, enthalpy and vapor pressure, each as its own Analog Input.",
  "bacnet_transport": [
    "BACnet MS/TP"
  ],
  "firmware": "1.2",
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "Object list from the PICS sections 11-12 (v1.2, dated 19.5.2015).",
    "The PICS says CO2raw is only for special applications that need a faster response.",
    "Units are selectable per object; the object description changes with the unit.",
    "All objects are read-only except Present_Value while Out_Of_Service is true."
  ],
  "source": {
    "title": "BACnet PICS EE800D",
    "doc_number": "PICS_EE800D v1.2",
    "revision_date": "19.5.2015",
    "url": "https://www.instrumart.com/assets/ee-ee800-co2-temperature-rh-transmitter-bacnet-protocol-implementation.pdf",
    "unofficial": true,
    "host": "Instrumart"
  },
  "integration": {
    "summary": "Set a unique device instance and MAC address, then poll the Analog Inputs. Most jobs only need temperature, humidity and averaged CO2.",
    "minimum_points": [
      {
        "ref": "AI 0",
        "name": "T",
        "why": "Room temperature"
      },
      {
        "ref": "AI 1",
        "name": "RH",
        "why": "Relative humidity"
      },
      {
        "ref": "AI 8",
        "name": "CO2",
        "why": "Room CO2, averaged"
      },
      {
        "ref": "AI 3",
        "name": "Td",
        "why": "Dew point, calculated"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "Device instance (0-4194302) and device name are writable and kept in non-volatile memory; the default name is the model plus 8 unique characters.",
      "RS485 settings are one writable string property, default \"38400-8n1\"; baud 9600-115200, 8 data bits, no parity, 1 stop bit fixed.",
      "Max Master is writable, up to 127.",
      "ReinitializeDevice and DeviceCommunicationControl need the password printed in the PICS."
    ],
    "gotchas": [
      "Present_Value is only writable while Out_Of_Service is true; the value then defaults to 50.0."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 0,
      "name": "T",
      "description": "Temperature",
      "units": "°C / °F / K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1,
      "name": "RH",
      "description": "Relative humidity",
      "units": "%rH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2,
      "name": "e",
      "description": "Water vapor partial pressure",
      "units": "mbar / psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3,
      "name": "Td",
      "description": "Dew point temperature",
      "units": "°C / °F / K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4,
      "name": "dv",
      "description": "Absolute humidity",
      "units": "g/m³ / g/ft³",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 5,
      "name": "r",
      "description": "Mixing ratio",
      "units": "g/kg / gr/lb",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6,
      "name": "h",
      "description": "Enthalpy",
      "units": "kJ/kg / ft·lbf/lb / BTU/lb",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 7,
      "name": "Tf",
      "description": "Frost point temperature",
      "units": "°C / °F / K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8,
      "name": "CO2",
      "description": "CO2, averaged",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9,
      "name": "CO2raw",
      "description": "CO2 raw value, faster response",
      "units": "ppm",
      "access": "R",
      "states": ""
    }
  ]
}
