{
  "manufacturer": "Eaton",
  "manufacturer_slug": "eaton",
  "model": "Power Xpert Meter 2000 series (PXM 2000) - base meter",
  "model_slug": "power-xpert-meter-2000",
  "aliases": [
    "PXM 2000",
    "PXM2000",
    "PXM 2250",
    "PXM 2260",
    "PXM 2270",
    "PXM2250",
    "PXM2260",
    "PXM2270",
    "Power Xpert Meter 2000",
    "IB150011EN"
  ],
  "equipment_type": "Power meter",
  "applies_to": "Eaton Power Xpert Meter 2000 series (PXM 2250, 2260, 2270) base meter data on BACnet IP.",
  "summary": "The PXM 2000 serves its base meter data as a virtual BACnet IP device: volts, currents, power, power factor, energy, demand, THD and frequency as Analog Inputs, plus status, demand settings and nameplate data. Each optional I/O card (2DI/2DO, analog output, 4-channel digital) shows up as its own virtual BACnet device with a separate object list.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "From IB150011EN table 1 (meter data device). The device object itself is not repeated in the points list; the doc prints no instance for it.",
    "Objects marked wye configurations only: AI 205, AI 206, AI 207, AI 208, AI 805, AI 824, AI 830, AI 1400, AI 1401, AI 1402, AI 1450, AI 1451, AI 1452, AI 1510, AI 1511, AI 1512, AI 2403, AI 2404, AI 2405, AI 2410, AI 2411, AI 2412.",
    "Objects only on PXM 2260 or higher: AI 340, AI 342, AI 344, AI 520, AI 2403, AI 2404, AI 2405, AI 2410, AI 2411, AI 2412.",
    "Option card objects are on separate virtual devices; see the PXM 2000 card lists.",
    "The booklet gives no units or access columns; all objects are listed as read-only."
  ],
  "source": {
    "title": "BACnet object list for Power Xpert Meter 2000",
    "doc_number": "IB150011EN",
    "revision_date": "May 2016",
    "url": "https://www.eaton.com/content/dam/eaton/products/low-voltage-power-distribution-controls-systems/power-energy-meters/power-xpert-meter-2000-series/pxm2k-bacnet-object-list-ib150011en.pdf"
  },
  "integration": {
    "summary": "Discover the meter data virtual device over BACnet IP and read total real power, energy, demand, power factor, average volts and currents, and frequency. Use sStatus to check the meter is in normal operation.",
    "minimum_points": [
      {
        "ref": "MI 200",
        "name": "/01/sStatus",
        "why": "Meter status (2 = normal)"
      },
      {
        "ref": "AI 1403",
        "name": "/01/mWtotal",
        "why": "Total real power"
      },
      {
        "ref": "AI 1900",
        "name": "/01/mForwardEnergy",
        "why": "Forward real energy"
      },
      {
        "ref": "AI 1948",
        "name": "/01/mDemandForwardWatts",
        "why": "Present forward watts demand"
      },
      {
        "ref": "AI 1610",
        "name": "/01/mPFapparentTotal",
        "why": "System apparent power factor"
      },
      {
        "ref": "AI 204",
        "name": "/01/mACVavgLL",
        "why": "Average line-to-line volts"
      },
      {
        "ref": "AI 806",
        "name": "/01/mACIavg",
        "why": "Average phase current"
      },
      {
        "ref": "AI 3400",
        "name": "/01/mFreq",
        "why": "Line frequency"
      },
      {
        "ref": "MI 303",
        "name": "/01/sEntAlarmState",
        "why": "Meter alarm state"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet IP (Annex J); the meter can register as a foreign device for BACnet networks across subnets.",
      "Base meter data and each option card appear as separate virtual BACnet devices."
    ],
    "gotchas": [
      "Line-to-neutral volts and neutral current objects apply to wye wiring only.",
      "Percent THD objects need a PXM 2260 or higher."
    ]
  },
  "points": [
    {
      "type": "AI",
      "instance": 201,
      "name": "/01/mACVAB",
      "description": "Volts A-B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 202,
      "name": "/01/mACVBC",
      "description": "Volts B-C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 203,
      "name": "/01/mACVCA",
      "description": "Volts C-A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 204,
      "name": "/01/mACVavgLL",
      "description": "Volts line to line average",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 205,
      "name": "/01/mACVAN",
      "description": "Volts A-N",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 206,
      "name": "/01/mACVBN",
      "description": "Volts B-N",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 207,
      "name": "/01/mACVCN",
      "description": "Volts C-N",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 208,
      "name": "/01/mACVavgLN",
      "description": "Volts line to neutral average",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 340,
      "name": "/01/mPosSeqV",
      "description": "Voltage (positive sequence) magnitude",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 342,
      "name": "/01/mNegSeqV",
      "description": "Voltage (negative sequence) magnitude",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 344,
      "name": "/01/mZeroSeqV",
      "description": "Voltage (zero sequence) magnitude",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 520,
      "name": "/01/mPercentVoltageUnbalance",
      "description": "Percent voltage unbalance negative sequence",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 534,
      "name": "/01/mPhaseAngleVab",
      "description": "Phase angle volts A-B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 535,
      "name": "/01/mPhaseAngleVbc",
      "description": "Phase angle volts B-C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 536,
      "name": "/01/mPhaseAngleVca",
      "description": "Phase angle volts C-A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 801,
      "name": "/01/mACIA",
      "description": "Current phase A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 802,
      "name": "/01/mACIB",
      "description": "Current phase B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 803,
      "name": "/01/mACIC",
      "description": "Current phase C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 805,
      "name": "/01/mACIN",
      "description": "Neutral current",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 806,
      "name": "/01/mACIavg",
      "description": "Current phase average",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 820,
      "name": "/01/mDemandIa",
      "description": "Demand current phase A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 821,
      "name": "/01/mDemandIb",
      "description": "Demand current phase B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 822,
      "name": "/01/mDemandIc",
      "description": "Demand current phase C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 824,
      "name": "/01/mDemandIn",
      "description": "Demand neutral current",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 826,
      "name": "/01/mACIAPeakDemand",
      "description": "Peak demand current phase A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 827,
      "name": "/01/mACIBPeakDemand",
      "description": "Peak demand current phase B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 828,
      "name": "/01/mACICPeakDemand",
      "description": "Peak demand current phase C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 830,
      "name": "/01/mDemandInPeak",
      "description": "Peak demand neutral current",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1090,
      "name": "/01/mPhaseAngleIa",
      "description": "Phase angle current phase A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1091,
      "name": "/01/mPhaseAngleIb",
      "description": "Phase angle current phase B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1092,
      "name": "/01/mPhaseAngleIc",
      "description": "Phase angle current phase C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1400,
      "name": "/01/mWA",
      "description": "Real power phase A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1401,
      "name": "/01/mWB",
      "description": "Real power phase B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1402,
      "name": "/01/mWC",
      "description": "Real power phase C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1403,
      "name": "/01/mWtotal",
      "description": "Real power total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1450,
      "name": "/01/mVAA",
      "description": "Apparent power phase A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1451,
      "name": "/01/mVAB",
      "description": "Apparent power phase B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1452,
      "name": "/01/mVAC",
      "description": "Apparent power phase C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1453,
      "name": "/01/mVAtotal",
      "description": "Apparent power total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1510,
      "name": "/01/mVarA",
      "description": "Reactive power phase A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1511,
      "name": "/01/mVarB",
      "description": "Reactive power phase B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1512,
      "name": "/01/mVarC",
      "description": "Reactive power phase C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1513,
      "name": "/01/mVARtotal",
      "description": "Reactive power total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1574,
      "name": "/01/mPercentUnbalance",
      "description": "Percent current unbalance",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1606,
      "name": "/01/mPFapparentA",
      "description": "Power factor apparent phase A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1607,
      "name": "/01/mPFapparentB",
      "description": "Power factor apparent phase B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1608,
      "name": "/01/mPFapparentC",
      "description": "Power factor apparent phase C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1610,
      "name": "/01/mPFapparentTotal",
      "description": "Power factor apparent system total",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1657,
      "name": "/01/mPFapparentTotal5MinIntAvg",
      "description": "Power factor apparent total interval average",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1820,
      "name": "/01/mPFapparentAltSignA",
      "description": "Power factor apparent phase A alternate sign",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1821,
      "name": "/01/mPFapparentAltSignB",
      "description": "Power factor apparent phase B alternate sign",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1822,
      "name": "/01/mPFapparentAltSignC",
      "description": "Power factor apparent phase C alternate sign",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1823,
      "name": "/01/mPFapparentAltSignTotal",
      "description": "Power factor apparent alternate sign",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1900,
      "name": "/01/mForwardEnergy",
      "description": "Forward real energy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1901,
      "name": "/01/mReverseEnergy",
      "description": "Reverse real energy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1902,
      "name": "/01/mTotalEnergy",
      "description": "Total real energy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1903,
      "name": "/01/mNetEnergy",
      "description": "Net real energy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1911,
      "name": "/01/mVAh",
      "description": "Apparent energy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1920,
      "name": "/01/mLeadingVARh",
      "description": "Leading reactive energy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1921,
      "name": "/01/mLaggingVARh",
      "description": "Lagging reactive energy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1922,
      "name": "/01/mTotalVARh",
      "description": "Total reactive energy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1923,
      "name": "/01/mNetVARh",
      "description": "Net reactive energy",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1946,
      "name": "/01/mDemandVAs",
      "description": "Demand VAs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1947,
      "name": "/01/mPeakDemandVAs",
      "description": "Peak demand VAs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1948,
      "name": "/01/mDemandForwardWatts",
      "description": "Demand forward watts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1949,
      "name": "/01/mPeakDemandForwardWatts",
      "description": "Peak demand forward watts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1950,
      "name": "/01/mDemandReverseWatts",
      "description": "Demand reverse watts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1951,
      "name": "/01/mPeakDemandReverseWatts",
      "description": "Peak demand reverse watts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1952,
      "name": "/01/mDemandLaggingVARs",
      "description": "Demand lagging VARs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1953,
      "name": "/01/mPeakDemandLaggingVARs",
      "description": "Peak demand lagging VARs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1954,
      "name": "/01/mDemandLeadingVARs",
      "description": "Demand leading VARs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1955,
      "name": "/01/mPeakDemandLeadingVARs",
      "description": "Peak demand leading VARs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1960,
      "name": "/01/mDemandSumWatts",
      "description": "Demand sum watts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1961,
      "name": "/01/mDemandNetWatts",
      "description": "Demand net watts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1962,
      "name": "/01/mDemandSumVARs",
      "description": "Demand sum VARs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1963,
      "name": "/01/mDemandNetVARs",
      "description": "Demand net VARs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2050,
      "name": "/01/mIntDemandForwardWatts",
      "description": "Interval demand forward watts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2051,
      "name": "/01/mIntDemandReverseWatts",
      "description": "Interval demand reverse watts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2052,
      "name": "/01/mIntDemandLaggingVARs",
      "description": "Interval demand lagging VARs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2053,
      "name": "/01/mIntDemandLeadingVARs",
      "description": "Interval demand leading VARs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2054,
      "name": "/01/mIntDemandVAs",
      "description": "Interval demand VAs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2152,
      "name": "/01/mDemandAmpsAvg",
      "description": "Demand current (3 phase average)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2153,
      "name": "/01/mPeakDemandAmpsAvg",
      "description": "Peak demand amps average",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2250,
      "name": "/01/mPeakDemandSumWatts",
      "description": "Peak demand sum watts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2251,
      "name": "/01/mPeakDemandNetWatts",
      "description": "Peak demand net watts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2252,
      "name": "/01/mPeakDemandSumVARs",
      "description": "Peak demand sum VARs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2253,
      "name": "/01/mPeakDemandNetVARs",
      "description": "Peak demand net VARs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2256,
      "name": "/01/mIntDemandSumWatts",
      "description": "Interval demand sum watts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2257,
      "name": "/01/mIntDemandSumVARs",
      "description": "Interval demand sum VARs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2324,
      "name": "/01/mPFatPeakDemandForwardWatts",
      "description": "Power factor at peak demand forward watts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2329,
      "name": "/01/mPFatPeakDemandReverseWatts",
      "description": "Power factor at peak demand reverse watts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2333,
      "name": "/01/mPFatPeakDemandVA",
      "description": "Power factor at peak demand VA",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2334,
      "name": "/01/mPFatPeakDemandLeadingVars",
      "description": "Power factor at peak demand leading VARs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2335,
      "name": "/01/mPFatPeakDemandLaggingVars",
      "description": "Power factor at peak demand lagging VARs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2340,
      "name": "/01/mIntDemandNetWatts",
      "description": "Interval demand net watts",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2341,
      "name": "/01/mIntDemandNetVARs",
      "description": "Interval demand net VARs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2403,
      "name": "/01/mVanPerTHD",
      "description": "Percent THD volts A-N",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2404,
      "name": "/01/mVbnPerTHD",
      "description": "Percent THD volts B-N",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2405,
      "name": "/01/mVcnPerTHD",
      "description": "Percent THD volts C-N",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2410,
      "name": "/01/mIaPerTHD",
      "description": "Percent THD current phase A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2411,
      "name": "/01/mIbPerTHD",
      "description": "Percent THD current phase B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2412,
      "name": "/01/mIcPerTHD",
      "description": "Percent THD current phase C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3400,
      "name": "/01/mFreq",
      "description": "Frequency",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1919,
      "name": "/01/aRestartPending",
      "description": "A restart is pending",
      "units": "",
      "access": "R",
      "states": "0=no restart pending, 1=restart is pending"
    },
    {
      "type": "BV",
      "instance": 11,
      "name": "/01/iFieldReplaceableUnit",
      "description": "Field replaceable unit",
      "units": "",
      "access": "R",
      "states": "0=not field replaceable, 1=field replaceable component"
    },
    {
      "type": "BV",
      "instance": 30,
      "name": "/01/iInvertPFSign",
      "description": "Invert power factor sign",
      "units": "",
      "access": "R",
      "states": "0=power factor sign not inverted, 1=power factor sign inverted"
    },
    {
      "type": "MI",
      "instance": 200,
      "name": "/01/sStatus",
      "description": "Status",
      "units": "",
      "access": "R",
      "states": "1=off, 2=normal, 3=limp mode, 4=warmup, 5=unused, 6=unused, 7=booting up, 8=boot up request received"
    },
    {
      "type": "MI",
      "instance": 301,
      "name": "/01/sEntOperatingState",
      "description": "Entity operating state",
      "units": "",
      "access": "R",
      "states": "1=unknown, 2=disabled, 3=turned off, 4=enabled, 5=under test"
    },
    {
      "type": "MI",
      "instance": 302,
      "name": "/01/sEntReadinessState",
      "description": "Entity readiness state",
      "units": "",
      "access": "R",
      "states": "1=unknown, 2=turned off, 3=idle, 4=active, 5=busy, 6=unavailable"
    },
    {
      "type": "MI",
      "instance": 303,
      "name": "/01/sEntAlarmState",
      "description": "Entity alarm state",
      "units": "",
      "access": "R",
      "states": "1=none, 2=unused, 3=disarmed, 4=critical alarm, 5=cautionary alarm, 6=unacknowledged"
    },
    {
      "type": "MI",
      "instance": 304,
      "name": "/01/sEntStandbyState",
      "description": "Entity standby state",
      "units": "",
      "access": "R",
      "states": "1=unused, 2=In parallel, 3=hot standby, 4=offline, 5=In service"
    },
    {
      "type": "MV",
      "instance": 40,
      "name": "/01/iAuxPortBaud",
      "description": "Aux port baud rate",
      "units": "",
      "access": "R",
      "states": "1=9.6 Kbps, 2=19.2 Kbps, 3=38.4 Kbps, 4=57.6 Kbps"
    },
    {
      "type": "MV",
      "instance": 41,
      "name": "/01/iAuxPortProtocol",
      "description": "Aux port protocol",
      "units": "",
      "access": "R",
      "states": "1=modbus RTU, 2=modbus ASCII, 3=dnp"
    },
    {
      "type": "MV",
      "instance": 300,
      "name": "/01/sEntAdminState",
      "description": "Entity admin state",
      "units": "",
      "access": "R",
      "states": "1=unused, 2=disabled, 3=turned off, 4=enabled"
    },
    {
      "type": "MV",
      "instance": 500,
      "name": "/01/mDemandType",
      "description": "Demand type",
      "units": "",
      "access": "R",
      "states": "1=fixed, 2=sliding, 3=sync, 4=unused, 5=derived"
    },
    {
      "type": "MV",
      "instance": 501,
      "name": "/01/mTotalDemandInterval",
      "description": "Demand interval",
      "units": "",
      "access": "R",
      "states": "1=5 minutes, 2=10 minutes, 3=15 minutes, 4=30 minutes, 5=45 minutes, 6=60 minutes"
    },
    {
      "type": "MV",
      "instance": 502,
      "name": "/01/mDemandSubinterval",
      "description": "Demand subinterval",
      "units": "",
      "access": "R",
      "states": "1=5 minutes, 2=15 minutes, 3=30 minutes, 4=60 minutes"
    },
    {
      "type": "MV",
      "instance": 801,
      "name": "/01/iWiringConfig",
      "description": "Wiring configuration",
      "units": "",
      "access": "R",
      "states": "1=none, 2=1 phase-2 wire-1ct, 3=1 phase-3 wire-2ct, 4=3 phase-3 wire delta-3ct, 5=3 phase-4 wire wye-3ct, 6=3 phase-3 wire delta-2ct, 7=3 phase-4 wire wye, 8=3 phase-4 wire center tap delta"
    },
    {
      "type": "CSV",
      "instance": 13,
      "name": "/01/iDisplayName",
      "description": "Display name",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 14,
      "name": "/01/iDeviceType",
      "description": "Device type",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 16,
      "name": "/01/iDeviceID",
      "description": "Device ID",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 19,
      "name": "/01/SerialNumber",
      "description": "Serial number",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 801,
      "name": "/01/aEventDescr01",
      "description": "Event 1 (latest)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 802,
      "name": "/01/aEventDescr02",
      "description": "Event 2",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 803,
      "name": "/01/aEventDescr03",
      "description": "Event 3",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 804,
      "name": "/01/aEventDescr04",
      "description": "Event 4",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 805,
      "name": "/01/aEventDescr05",
      "description": "Event 5",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 806,
      "name": "/01/aEventDescr06",
      "description": "Event 6",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 807,
      "name": "/01/aEventDescr07",
      "description": "Event 7",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 808,
      "name": "/01/aEventDescr08",
      "description": "Event 8",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 809,
      "name": "/01/aEventDescr09",
      "description": "Event 9",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "CSV",
      "instance": 810,
      "name": "/01/aEventDescr10",
      "description": "Event 10",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "DTV",
      "instance": 1191,
      "name": "/01/mACIAPeakDemandTime",
      "description": "Time of peak demand Ia",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "DTV",
      "instance": 1192,
      "name": "/01/mACIBPeakDemandTime",
      "description": "Time of peak demand Ib",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "DTV",
      "instance": 1193,
      "name": "/01/mACICPeakDemandTime",
      "description": "Time of peak demand Ic",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "DTV",
      "instance": 1194,
      "name": "/01/mACINPeakDemandTime",
      "description": "Time of peak demand In",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "DTV",
      "instance": 1947,
      "name": "/01/mTimeDatePeakDemandVAs",
      "description": "Peak demand VAs time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "DTV",
      "instance": 1949,
      "name": "/01/mTimeDatePeakDemandForwardWatts",
      "description": "Peak demand forward watts time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "DTV",
      "instance": 1951,
      "name": "/01/mTimeDatePeakDemandReverseWatts",
      "description": "Peak demand reverse watts time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "DTV",
      "instance": 1953,
      "name": "/01/mTimeDatePeakDemandLaggingVARs",
      "description": "Peak demand lagging VARs time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "DTV",
      "instance": 1955,
      "name": "/01/mTimeDatePeakDemandLeadingVARs",
      "description": "Peak demand leading VARs time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "DTV",
      "instance": 1964,
      "name": "/01/mTimeLastDemand",
      "description": "Time last demand window",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "DTV",
      "instance": 2253,
      "name": "/01/mTimePeakDemandNetVARs",
      "description": "Time peak demand net VARs",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "DTV",
      "instance": 3601,
      "name": "/01/mCurrentTime",
      "description": "Time",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "DTV",
      "instance": 3614,
      "name": "/01/mLastStartTime",
      "description": "Time of last start",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 13,
      "name": "/01/iDeviceVARating",
      "description": "Va rating",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 15,
      "name": "/01/iDeviceVoltsRating",
      "description": "Nominal voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 17,
      "name": "/01/iDeviceIDcode",
      "description": "Device ID code",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 18,
      "name": "/01/iNumPhases",
      "description": "Phases to display on meter front",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 40,
      "name": "/01/iNominalFrequency",
      "description": "Nominal frequency",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 55,
      "name": "/01/iDeviceAmpsRating",
      "description": "Output current rating",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 90,
      "name": "/01/iAuxPortModbusAddress",
      "description": "Aux port modbus address",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 91,
      "name": "/01/iAuxPortModbusDelay",
      "description": "Aux port modbus delay",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 94,
      "name": "/01/iCTPrimary",
      "description": "Current transformer primary rating",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 95,
      "name": "/01/iCTSecondary",
      "description": "Current transformer secondary rating",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 96,
      "name": "/01/iPTPrimary",
      "description": "Potential transformer primary rating",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 97,
      "name": "/01/iPTSecondary",
      "description": "Potential transformer secondary rating",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
