{
  "manufacturer": "Eaton",
  "manufacturer_slug": "eaton",
  "model": "CEAG VisionGuard BACnet/IP interface - DualGuard-S central battery system",
  "model_slug": "visionguard-dualguard-s",
  "aliases": [
    "VisionGuard",
    "CEAG VisionGuard",
    "DualGuard-S",
    "DualGuard S",
    "CEAG DualGuard-S BACnet",
    "VisionGuard BACnet/IP Interface"
  ],
  "equipment_type": "Other equipment (emergency lighting central battery system)",
  "applies_to": "CEAG DualGuard-S emergency lighting central battery systems monitored by Eaton VisionGuard software with the BACnet/IP interface licence.",
  "summary": "VisionGuard, the PC monitoring software for CEAG emergency lighting, can act as a BACnet/IP server. For each DualGuard-S system forwarded to BACnet it creates 35 status Binary Inputs, 4 battery Analog Inputs and 24 Binary Outputs for test commands, acknowledgements and 16 virtual switches.",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": "VisionGuard BACnet/IP Interface V2.0",
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "From the DualGuard-S object tables (document pages 14-16). Instances here are for a system with BACnet ID 1.",
    "Instance = system BACnet ID x 1000 + consecutive object number (0-34 BI, 0-3 AI, 0-23 BO); the guide example is BACnet ID 1, BattOpenCircuit (22) = BI 1022.",
    "Object names are printed as \"X <name>\", where X is the VisionGuard BACnet ID of the system; names are kept as printed.",
    "The guide gives no access column; Binary Outputs are listed as writable, inputs as read-only. It gives no units for the battery Analog Inputs."
  ],
  "source": {
    "title": "VisionGuard - BACnet/IP Interface",
    "doc_number": "V2.0",
    "revision_date": "Oct. 2020",
    "url": "https://www.eaton.com/content/dam/eaton/products/safety-security-emergency-communications/emergency-lighting/central-battery-systems/vis/visionguard/en/eaton-ceag-el-cps-visionguard-bacnet-interface.pdf"
  },
  "integration": {
    "summary": "License and enable the BACnet server in VisionGuard, forward each DualGuard-S system to BACnet (it gets a BACnet ID), then read the ready, failure and mains status inputs and use the command outputs for tests and acknowledgements.",
    "minimum_points": [
      {
        "ref": "BO 1002",
        "why": "Start function test",
        "name": "X CMD_FTStart"
      },
      {
        "ref": "BO 1003",
        "why": "Start battery duration test",
        "name": "X CMD_DTStart"
      },
      {
        "ref": "BI 1000",
        "why": "Normal operation",
        "name": "X Ready"
      },
      {
        "ref": "BI 1005",
        "why": "Function test active",
        "name": "X FT"
      },
      {
        "ref": "BI 1007",
        "why": "Battery duration test active",
        "name": "X DT"
      },
      {
        "ref": "BI 1017",
        "why": "Mains failure (sum)",
        "name": "X MainsSum"
      },
      {
        "ref": "BI 1001",
        "why": "Prio 1 failure (with luminaire failure)",
        "name": "X Err1"
      },
      {
        "ref": "BI 1002",
        "why": "Prio 2 failure (without luminaire failure)",
        "name": "X Err2"
      },
      {
        "ref": "BI 1003",
        "why": "Lost communication to VisionGuard",
        "name": "X ComErrVG"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "VisionGuard runs the BACnet/IP server on the VisionGuard PC; it needs a licence key, and the BACnet submenu shows BACNET LICENSED and BACNET INTERFACE IN OPERATION in green when active.",
      "Server settings: device instance number, the PC network card to use and the UDP port (default 47808). BACnet Secure Connect is optional.",
      "Each forwarded system gets a BACnet ID (1-500) under Administration / BMS Forwarding."
    ],
    "gotchas": [
      "The objects only exist for systems forwarded to BACnet in VisionGuard; instance numbers depend on the BACnet ID given to each system.",
      "Notification classes for alarms must be created by the integrator in the BMS Forwarding / BACnet menu."
    ]
  },
  "points": [
    {
      "type": "BI",
      "instance": 1000,
      "name": "X Ready",
      "description": "Normal operation",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1001,
      "name": "X Err1",
      "description": "Failure prio 1 (sum failure with luminaire failure)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1002,
      "name": "X Err2",
      "description": "Failure prio 2 (sum failure without luminaire failure)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1003,
      "name": "X ComErrVG",
      "description": "Communication failure DualGuard-S to VisionGuard",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1004,
      "name": "X FTPreRun",
      "description": "Function test pre-running",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1005,
      "name": "X FT",
      "description": "Function test active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1006,
      "name": "X DTPreRun",
      "description": "Battery duration test pre-running",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1007,
      "name": "X DT",
      "description": "Battery duration test active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1008,
      "name": "X DeepDischargeProtection",
      "description": "Deep discharge protection active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1009,
      "name": "X DDPManualReset",
      "description": "Deep discharge protection was active, needs acknowledging",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1010,
      "name": "X ManualReset",
      "description": "Manual reset active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1011,
      "name": "X DelayOnMainsReturn",
      "description": "Delay on mains return active",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1012,
      "name": "X Block",
      "description": "Device blocked (sum message)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1013,
      "name": "X BlockedVisu",
      "description": "Device blocked via HMI",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1014,
      "name": "X BlockedWebserver",
      "description": "Device blocked via web visualisation",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1015,
      "name": "X BlockedInput",
      "description": "Device blocked via ACU",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1016,
      "name": "X BlockedBMS",
      "description": "Device blocked via BMS / VisionGuard",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1017,
      "name": "X MainsSum",
      "description": "Mains failure (sum message)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1018,
      "name": "X MainsATSD",
      "description": "Mains failure at DualGuard-S ATSD",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1019,
      "name": "X MainsInput_UV",
      "description": "Mains failure via ACU",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1020,
      "name": "X MainsDLS",
      "description": "Mains failure (3PMIO 3-phase monitor)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1021,
      "name": "X ChargBattFailure",
      "description": "Charge / battery failure (sum message)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1022,
      "name": "X BattOpenCircuit",
      "description": "Battery circuit interrupted",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1023,
      "name": "X BattVoltageHigh",
      "description": "Battery voltage too high",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1024,
      "name": "X BattLowCapacity",
      "description": "Battery duration test time not reached",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1025,
      "name": "X BCM",
      "description": "BCM (battery control module) failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1026,
      "name": "X CM",
      "description": "Charging module sum failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1027,
      "name": "X BDM",
      "description": "BDM (battery block monitoring) failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1028,
      "name": "X BBS",
      "description": "BBS (battery block sensor) failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1029,
      "name": "X ACU",
      "description": "ACU failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1030,
      "name": "X PSU",
      "description": "PSU (power supply unit) failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1031,
      "name": "X Iso",
      "description": "Insulation failure",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1032,
      "name": "X ATSD",
      "description": "Circuit failure (sum message)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1033,
      "name": "X Lum",
      "description": "Luminaire failure (sum message)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 1034,
      "name": "X 3PMIOTLS",
      "description": "3PM IO TLS failure (sum message)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1000,
      "name": "X Battery voltage",
      "description": "Battery voltage",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1001,
      "name": "X Battery current",
      "description": "Battery current",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1002,
      "name": "X Battery capacity",
      "description": "Battery capacity",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 1003,
      "name": "X Battery temperature",
      "description": "Battery temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1000,
      "name": "X CMD_Block",
      "description": "Block device",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1001,
      "name": "X CMD_Release",
      "description": "Release device",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1002,
      "name": "X CMD_FTStart",
      "description": "Start function test",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1003,
      "name": "X CMD_DTStart",
      "description": "Start battery duration test",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1004,
      "name": "X CMD_DTStop",
      "description": "Stop duration test",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1005,
      "name": "X CMD_QuitISO",
      "description": "Acknowledge insulation failure",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1006,
      "name": "X CMD_ResetDDP",
      "description": "Acknowledge deep discharge protection",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1007,
      "name": "X CMD_ManualReset",
      "description": "Acknowledge manual reset",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1008,
      "name": "X Virtual switch 1",
      "description": "Virtual switch 1",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1009,
      "name": "X Virtual switch 2",
      "description": "Virtual switch 2",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1010,
      "name": "X Virtual switch 3",
      "description": "Virtual switch 3",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1011,
      "name": "X Virtual switch 4",
      "description": "Virtual switch 4",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1012,
      "name": "X Virtual switch 5",
      "description": "Virtual switch 5",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1013,
      "name": "X Virtual switch 6",
      "description": "Virtual switch 6",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1014,
      "name": "X Virtual switch 7",
      "description": "Virtual switch 7",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1015,
      "name": "X Virtual switch 8",
      "description": "Virtual switch 8",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1016,
      "name": "X Virtual switch 9",
      "description": "Virtual switch 9",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1017,
      "name": "X Virtual switch 10",
      "description": "Virtual switch 10",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1018,
      "name": "X Virtual switch 11",
      "description": "Virtual switch 11",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1019,
      "name": "X Virtual switch 12",
      "description": "Virtual switch 12",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1020,
      "name": "X Virtual switch 13",
      "description": "Virtual switch 13",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1021,
      "name": "X Virtual switch 14",
      "description": "Virtual switch 14",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1022,
      "name": "X Virtual switch 15",
      "description": "Virtual switch 15",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 1023,
      "name": "X Virtual switch 16",
      "description": "Virtual switch 16",
      "units": "",
      "access": "W",
      "states": ""
    }
  ]
}
