{
  "manufacturer": "Elkor",
  "manufacturer_slug": "elkor",
  "model": "ETBAC BACnet gateway for WattsOn meters",
  "model_slug": "etbac-wattson-gateway",
  "aliases": [
    "ETBAC",
    "Elkor ETBAC",
    "WattsOn BACnet gateway",
    "ETBAC object map"
  ],
  "equipment_type": "BACnet gateway for power meters (WattsOn)",
  "applies_to": "Elkor ETBAC gateway serving one or more Elkor WattsOn power meters as BACnet objects.",
  "summary": "The ETBAC object map shows how the gateway presents each connected WattsOn power meter: a block of read-only Analog Inputs per meter with ratios, serial number, totals, per-phase voltage, current, power, power factor and energy. One Analog Value sets the polling delay. Meter 1 uses instances 100128-100852, meter 2 the same offsets from 200000.",
  "bacnet_transport": [],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "Only meter 1 (instances 100xxx) is listed here. The map prints meter 2 with the same objects at 200xxx, so meter N is N x 100000 plus the same offset (an inferred pattern beyond meter 2).",
    "Object names carry the meter number (DEVICE-1/..., DEVICE-2/...).",
    "The map has no access column. All objects are listed as read-only; AV 1 (polling delay) may be writable on site.",
    "The device object in the example map is B6130-1486516 (instance 1486516); that is a sample instance, not a default.",
    "The two-page map does not state the transport, network settings or firmware.",
    "Power factor, ratios, serial number and software version carry no units."
  ],
  "source": {
    "title": "ETBAC BACnet Object Map",
    "doc_number": null,
    "revision_date": null,
    "url": "https://www.elkor.net/pdfs/ETBAC_Object_List.pdf"
  },
  "integration": {
    "summary": "Discover the gateway, then map the meter block for each WattsOn (100xxx for meter 1, 200xxx for meter 2). Read total real power, total energy, demand, power factor, average current and voltages.",
    "minimum_points": [
      {
        "ref": "AI 100770",
        "name": "DEVICE-1/PWR_ELEC",
        "why": "Meter 1 total real power, kW"
      },
      {
        "ref": "AI 100768",
        "name": "DEVICE-1/ENERGY_ELEC_ACCUM",
        "why": "Meter 1 total energy, kWh"
      },
      {
        "ref": "AI 100786",
        "name": "DEVICE-1/DEMAND",
        "why": "Meter 1 sliding-window kW demand"
      },
      {
        "ref": "AI 100782",
        "name": "DEVICE-1/PWR_FACTOR",
        "why": "Meter 1 system power factor"
      },
      {
        "ref": "AI 100780",
        "name": "DEVICE-1/CURRENT_LN",
        "why": "Meter 1 average current, A"
      },
      {
        "ref": "AI 100788",
        "name": "DEVICE-1/VOLTAGE_LN-A",
        "why": "Meter 1 phase A to neutral voltage"
      },
      {
        "ref": "AI 100784",
        "name": "DEVICE-1/FREQUENCY",
        "why": "Meter 1 frequency, Hz"
      }
    ],
    "enable": null,
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "AV 1 POLL_DELAY sets the gateway's meter polling delay in seconds."
    ],
    "gotchas": [
      "Each added WattsOn adds a block of objects 100000 higher; map by instance."
    ]
  },
  "points": [
    {
      "type": "AV",
      "instance": 1,
      "name": "POLL_DELAY",
      "description": "Polling Delay",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100128,
      "name": "DEVICE-1/PT_RATIO_PRIMARY",
      "description": "PT Ratio (Primary)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100129,
      "name": "DEVICE-1/PT_RATIO_SECONDARY",
      "description": "PT Ratio (Secondary)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100130,
      "name": "DEVICE-1/CT_RATIO_PRIMARY",
      "description": "CT Ratio (Primary)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100131,
      "name": "DEVICE-1/CT_RATIO_SECONDARY",
      "description": "CT Ratio (Secondary)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100149,
      "name": "DEVICE-1/SERIAL_NUMBER",
      "description": "Serial Number",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100768,
      "name": "DEVICE-1/ENERGY_ELEC_ACCUM",
      "description": "Total Energy Consumption",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100770,
      "name": "DEVICE-1/PWR_ELEC",
      "description": "Total Real Power",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100772,
      "name": "DEVICE-1/PWR_ELEC_REACT",
      "description": "Total Reactive Power",
      "units": "kvar",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100774,
      "name": "DEVICE-1/PWR_ELEC_APPAR",
      "description": "Total Apparent Power",
      "units": "kVA",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100780,
      "name": "DEVICE-1/CURRENT_LN",
      "description": "Average Current",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100782,
      "name": "DEVICE-1/PWR_FACTOR",
      "description": "Total (System) Power Factor",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100784,
      "name": "DEVICE-1/FREQUENCY",
      "description": "Frequency",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100786,
      "name": "DEVICE-1/DEMAND",
      "description": "Sliding Window Real Power Demand (Tot.)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100788,
      "name": "DEVICE-1/VOLTAGE_LN-A",
      "description": "Voltage phase A to Neutral",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100790,
      "name": "DEVICE-1/VOLTAGE_LN-B",
      "description": "Voltage phase B to Neutral",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100792,
      "name": "DEVICE-1/VOLTAGE_LN-C",
      "description": "Voltage phase C to Neutral",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100794,
      "name": "DEVICE-1/VOLTAGE_LL-AB",
      "description": "Voltage phase A to phase B",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100796,
      "name": "DEVICE-1/VOLTAGE_LL-BC",
      "description": "Voltage phase B to phase C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100798,
      "name": "DEVICE-1/VOLTAGE_LL-CA",
      "description": "Voltage phase A to phase C",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100800,
      "name": "DEVICE-1/CURRENT_LN-A",
      "description": "Current phase A",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100802,
      "name": "DEVICE-1/CURRENT_LN-B",
      "description": "Current phase B",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100804,
      "name": "DEVICE-1/CURRENT_LN-C",
      "description": "Current phase C",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100806,
      "name": "DEVICE-1/PWR_ELEC-A",
      "description": "Real Power phase A",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100808,
      "name": "DEVICE-1/PWR_ELEC-B",
      "description": "Real Power phase B",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100810,
      "name": "DEVICE-1/PWR_ELEC-C",
      "description": "Real Power phase C",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100824,
      "name": "DEVICE-1/PWR_FACTOR-A",
      "description": "Power Factor phase A",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100826,
      "name": "DEVICE-1/PWR_FACTOR-B",
      "description": "Power Factor phase B",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100828,
      "name": "DEVICE-1/PWR_FACTOR-C",
      "description": "Power Factor phase C",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100830,
      "name": "DEVICE-1/SOFTWARE_VERSION",
      "description": "Software Version",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100832,
      "name": "DEVICE-1/ENERGY_ELEC_ACCUM_REC-A",
      "description": "Import Energy (+) A",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100834,
      "name": "DEVICE-1/ENERGY_ELEC_ACCUM_REC-B",
      "description": "Import Energy (+) B",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100836,
      "name": "DEVICE-1/ENERGY_ELEC_ACCUM_REC-C",
      "description": "Import Energy (+) C",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100838,
      "name": "DEVICE-1/ENERGY_ELEC_ACCUM_REC",
      "description": "Total Import Energy (+) A+B+C",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100840,
      "name": "DEVICE-1/ENERGY_ELEC_ACCUM_DEL-A",
      "description": "Export Energy (-) A",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100842,
      "name": "DEVICE-1/ENERGY_ELEC_ACCUM_DEL-B",
      "description": "Export Energy (-) B",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100844,
      "name": "DEVICE-1/ENERGY_ELEC_ACCUM_DEL-C",
      "description": "Export Energy (-) C",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100846,
      "name": "DEVICE-1/ENERGY_ELEC_ACCUM_DEL",
      "description": "Total Export Energy (-) A+B+C",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100848,
      "name": "DEVICE-1/ENERGY_ELEC_ACCUM_NET-A",
      "description": "Net Total Energy (+/-) A",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100850,
      "name": "DEVICE-1/ENERGY_ELEC_ACCUM_NET-B",
      "description": "Net Total Energy (+/-) B",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 100852,
      "name": "DEVICE-1/ENERGY_ELEC_ACCUM_NET-C",
      "description": "Net Total Energy (+/-) C",
      "units": "kWh",
      "access": "R",
      "states": ""
    }
  ]
}
