{
  "manufacturer": "EVAPCO",
  "manufacturer_slug": "evapco",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "model": "eco-Air Controller, pCO version (EC Fans, 2020)",
  "model_slug": "eco-air-controller-pco-ec-2020",
  "aliases": [
    "COMM20EC",
    "eco-Air pCO",
    "pcoWeb",
    "pCONet",
    "EVAPCO EC Fan Communications Guide"
  ],
  "equipment_type": "Dry / adiabatic fluid cooler controller",
  "applies_to": "Earlier EVAPCO eco-Air air-cooled and adiabatic fluid coolers and condensers with EC fans and the pCO-type controller.",
  "summary": "Earlier eco-Air controller generation whose native protocol is Modbus RTU; BACnet needs an optional expansion card (pCONet RS-485 card for MS/TP, pcoWeb Ethernet card for BACnet IP). Object instances use large numbers (BV 100009, AV 200001 and so on) and temperatures are scaled in tenths of a degree. Points cover enable, unit state, temperatures, setpoints, fan limits, pre-cooling stages and per-fan alarms.",
  "notes": [
    "Temperatures are reported in 0.1 °F and pressure in 0.1 psi steps, per the units column.",
    "This is the older guide; newer eco-Air PLC panels use the COMM24 object list starting at instance 0.",
    "Per-fan alarm and communication points only apply to fitted fans."
  ],
  "source": {
    "title": "EVAPCO Controller User's Manual Addendum - Communications Guide EC Fan Edition",
    "doc_number": "COMM20EC",
    "revision_date": "2020-04",
    "url": "https://www.evapco.com/sites/evapco.com/files/2020-04/Communications%20Guide%20EC%20Motors%20.pdf"
  },
  "points": [
    {
      "type": "BV",
      "instance": 100009,
      "name": "Enable Unit",
      "description": "Enables the unit if it is configured to be enabled via BMS",
      "units": "",
      "access": "W",
      "states": "0=Unit not enabled, 1=Unit enabled"
    },
    {
      "type": "BV",
      "instance": 100011,
      "name": "Remote Digital Input State",
      "description": "State of remote digital input",
      "units": "",
      "access": "R",
      "states": "0=No voltage present, 1=Voltage present"
    },
    {
      "type": "BV",
      "instance": 100016,
      "name": "Process Sensor Alarm",
      "description": "Fault for either the outlet temperature sensor or the inlet pressure",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Process sensor is not detected"
    },
    {
      "type": "BV",
      "instance": 100019,
      "name": "Pre-cooling Valve 1 Status",
      "description": "State of first adiabatic pre-cooling valve",
      "units": "",
      "access": "R",
      "states": "0=Valve off (water not flowing), 1=Valve on (water flowing)"
    },
    {
      "type": "BV",
      "instance": 100020,
      "name": "Pre-cooling Valve 2 Status",
      "description": "State of second adiabatic pre-cooling valve",
      "units": "",
      "access": "R",
      "states": "0=Valve off (water not flowing), 1=Valve on (water flowing)"
    },
    {
      "type": "BV",
      "instance": 100021,
      "name": "Pre-cooling Valve 3 Status",
      "description": "State of third adiabatic pre-cooling valve",
      "units": "",
      "access": "R",
      "states": "0=Valve off (water not flowing), 1=Valve on (water flowing)"
    },
    {
      "type": "BV",
      "instance": 100022,
      "name": "Pre-cooling Valve 4 Status",
      "description": "State of fourth adiabatic pre-cooling valve",
      "units": "",
      "access": "R",
      "states": "0=Valve off (water not flowing), 1=Valve on (water flowing)"
    },
    {
      "type": "BV",
      "instance": 100023,
      "name": "Activate Manual Flush",
      "description": "Manually starts the flushing cycle of the adiabatic system",
      "units": "",
      "access": "W",
      "states": "0=Not active, 1=Start manual flush"
    },
    {
      "type": "BV",
      "instance": 100024,
      "name": "Release Pre-cooling System",
      "description": "Release Pre-cooling System",
      "units": "",
      "access": "W",
      "states": "0=Pre-cooling system will not function, 1=Pre-cooling system will function when needed"
    },
    {
      "type": "BV",
      "instance": 100025,
      "name": "Enable Common Alarm",
      "description": "Enables the common alarm for the digital output",
      "units": "",
      "access": "W",
      "states": "0=Common alarm not enabled, 1=Common alarm enabled"
    },
    {
      "type": "BV",
      "instance": 100026,
      "name": "Common Alarm Digital Output Status",
      "description": "Status of the alarm digital output",
      "units": "",
      "access": "R",
      "states": "0=No alarm/not active, 1=Alarm/active"
    },
    {
      "type": "BV",
      "instance": 100035,
      "name": "Force Fans to Run at Full Speed",
      "description": "Force Fans to Run at Full Speed",
      "units": "",
      "access": "W",
      "states": "0=Not enabled, 1=Forces fans to run at 100 percent fan speed"
    },
    {
      "type": "BV",
      "instance": 100037,
      "name": "Enable Stage Ontime",
      "description": "When active, the pre-cooling system will honor the minimum on time",
      "units": "",
      "access": "W",
      "states": "0=Not active, 1=Active"
    },
    {
      "type": "BV",
      "instance": 100401,
      "name": "Fan 1 Alarm",
      "description": "Fan 1 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm present"
    },
    {
      "type": "BV",
      "instance": 100402,
      "name": "Fan 1 Communication Status",
      "description": "This is the communication link between the Evapco controller and the fan",
      "units": "",
      "access": "R",
      "states": "0=Fan not online, 1=Fan is online"
    },
    {
      "type": "BV",
      "instance": 100411,
      "name": "Fan 2 Alarm",
      "description": "Fan 2 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm present"
    },
    {
      "type": "BV",
      "instance": 100412,
      "name": "Fan 2 Communication Status",
      "description": "Fan 2 Communication Status",
      "units": "",
      "access": "R",
      "states": "0=Fan not online, 1=Fan is online"
    },
    {
      "type": "BV",
      "instance": 100421,
      "name": "Fan 3 Alarm",
      "description": "Fan 3 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm present"
    },
    {
      "type": "BV",
      "instance": 100422,
      "name": "Fan 3 Communication Status",
      "description": "Fan 3 Communication Status",
      "units": "",
      "access": "R",
      "states": "0=Fan not online, 1=Fan is online"
    },
    {
      "type": "BV",
      "instance": 100431,
      "name": "Fan 4 Alarm",
      "description": "Fan 4 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm present"
    },
    {
      "type": "BV",
      "instance": 100432,
      "name": "Fan 4 Communication Status",
      "description": "Fan 4 Communication Status",
      "units": "",
      "access": "R",
      "states": "0=Fan not online, 1=Fan is online"
    },
    {
      "type": "BV",
      "instance": 100441,
      "name": "Fan 5 Alarm",
      "description": "Fan 5 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm present"
    },
    {
      "type": "BV",
      "instance": 100442,
      "name": "Fan 5 Communication Status",
      "description": "Fan 5 Communication Status",
      "units": "",
      "access": "R",
      "states": "0=Fan not online, 1=Fan is online"
    },
    {
      "type": "BV",
      "instance": 100451,
      "name": "Fan 6 Alarm",
      "description": "Fan 6 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm present"
    },
    {
      "type": "BV",
      "instance": 100452,
      "name": "Fan 6 Communication Status",
      "description": "Fan 6 Communication Status",
      "units": "",
      "access": "R",
      "states": "0=Fan not online, 1=Fan is online"
    },
    {
      "type": "BV",
      "instance": 100461,
      "name": "Fan 7 Alarm",
      "description": "Fan 7 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm present"
    },
    {
      "type": "BV",
      "instance": 100462,
      "name": "Fan 7 Communication Status",
      "description": "Fan 7 Communication Status",
      "units": "",
      "access": "R",
      "states": "0=Fan not online, 1=Fan is online"
    },
    {
      "type": "BV",
      "instance": 100471,
      "name": "Fan 8 Alarm",
      "description": "Fan 8 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm present"
    },
    {
      "type": "BV",
      "instance": 100472,
      "name": "Fan 8 Communication Status",
      "description": "Fan 8 Communication Status",
      "units": "",
      "access": "R",
      "states": "0=Fan not online, 1=Fan is online"
    },
    {
      "type": "BV",
      "instance": 100481,
      "name": "Fan 9 Alarm",
      "description": "Fan 9 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm present"
    },
    {
      "type": "BV",
      "instance": 100482,
      "name": "Fan 9 Communication Status",
      "description": "Fan 9 Communication Status",
      "units": "",
      "access": "R",
      "states": "0=Fan not online, 1=Fan is online"
    },
    {
      "type": "BV",
      "instance": 100491,
      "name": "Fan 10 Alarm",
      "description": "Fan 10 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm present"
    },
    {
      "type": "BV",
      "instance": 100492,
      "name": "Fan 10 Communication Status",
      "description": "Fan 10 Communication Status",
      "units": "",
      "access": "R",
      "states": "0=Fan not online, 1=Fan is online"
    },
    {
      "type": "BV",
      "instance": 100501,
      "name": "Fan 11 Alarm",
      "description": "Fan 11 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm present"
    },
    {
      "type": "BV",
      "instance": 100502,
      "name": "Fan 11 Communication Status",
      "description": "Fan 11 Communication Status",
      "units": "",
      "access": "R",
      "states": "0=Fan not online, 1=Fan is online"
    },
    {
      "type": "BV",
      "instance": 100511,
      "name": "Fan 12 Alarm",
      "description": "Fan 12 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm present"
    },
    {
      "type": "BV",
      "instance": 100512,
      "name": "Fan 12 Communication Status",
      "description": "Fan 12 Communication Status",
      "units": "",
      "access": "R",
      "states": "0=Fan not online, 1=Fan is online"
    },
    {
      "type": "BV",
      "instance": 100521,
      "name": "Fan 13 Alarm",
      "description": "Fan 13 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm present"
    },
    {
      "type": "BV",
      "instance": 100522,
      "name": "Fan 13 Communication Status",
      "description": "Fan 13 Communication Status",
      "units": "",
      "access": "R",
      "states": "0=Fan not online, 1=Fan is online"
    },
    {
      "type": "BV",
      "instance": 100531,
      "name": "Fan 14 Alarm",
      "description": "Fan 14 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm present"
    },
    {
      "type": "BV",
      "instance": 100532,
      "name": "Fan 14 Communication Status",
      "description": "Fan 14 Communication Status",
      "units": "",
      "access": "R",
      "states": "0=Fan not online, 1=Fan is online"
    },
    {
      "type": "BV",
      "instance": 100541,
      "name": "Fan 15 Alarm",
      "description": "Fan 15 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm present"
    },
    {
      "type": "BV",
      "instance": 100542,
      "name": "Fan 15 Communication Status",
      "description": "Fan 15 Communication Status",
      "units": "",
      "access": "R",
      "states": "0=Fan not online, 1=Fan is online"
    },
    {
      "type": "BV",
      "instance": 100551,
      "name": "Fan 16 Alarm",
      "description": "Fan 16 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm present"
    },
    {
      "type": "BV",
      "instance": 100552,
      "name": "Fan 16 Communication Status",
      "description": "Fan 16 Communication Status",
      "units": "",
      "access": "R",
      "states": "0=Fan not online, 1=Fan is online"
    },
    {
      "type": "BV",
      "instance": 100561,
      "name": "Fan 17 Alarm",
      "description": "Fan 17 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm present"
    },
    {
      "type": "BV",
      "instance": 100562,
      "name": "Fan 17 Communication Status",
      "description": "Fan 17 Communication Status",
      "units": "",
      "access": "R",
      "states": "0=Fan not online, 1=Fan is online"
    },
    {
      "type": "BV",
      "instance": 100571,
      "name": "Fan 18 Alarm",
      "description": "Fan 18 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm present"
    },
    {
      "type": "BV",
      "instance": 100572,
      "name": "Fan 18 Communication Status",
      "description": "Fan 18 Communication Status",
      "units": "",
      "access": "R",
      "states": "0=Fan not online, 1=Fan is online"
    },
    {
      "type": "BV",
      "instance": 100581,
      "name": "Fan 19 Alarm",
      "description": "Fan 19 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm present"
    },
    {
      "type": "BV",
      "instance": 100582,
      "name": "Fan 19 Communication Status",
      "description": "Fan 19 Communication Status",
      "units": "",
      "access": "R",
      "states": "0=Fan not online, 1=Fan is online"
    },
    {
      "type": "BV",
      "instance": 100591,
      "name": "Fan 20 Alarm",
      "description": "Fan 20 Alarm",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm present"
    },
    {
      "type": "BV",
      "instance": 100592,
      "name": "Fan 20 Communication Status",
      "description": "Fan 20 Communication Status",
      "units": "",
      "access": "R",
      "states": "0=Fan not online, 1=Fan is online"
    },
    {
      "type": "AV",
      "instance": 100001,
      "name": "Outlet Temperature",
      "description": "Outlet temperature of the process fluid",
      "units": "0.1°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100002,
      "name": "Ambient Temperature",
      "description": "Temperature detected by the ambient temperature sensor",
      "units": "0.1°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100003,
      "name": "Active Set Point",
      "description": "Active set point that the eco-Air unit will maintain",
      "units": "0.1°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100004,
      "name": "Set Point 1 Temperature",
      "description": "Primary process temperature setpoint used when all other alternate setpoints are not",
      "units": "0.1°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100005,
      "name": "Set Point 2 Ambient Temperature Trigger",
      "description": "Set point that when the ambient temperature falls below, will switch",
      "units": "0.1°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100006,
      "name": "Temperature Regulation Band",
      "description": "Temperature band between the minimum and maximum fan speed for P fan",
      "units": "0.1°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100007,
      "name": "Set Point 2 Ambient Temperature Trigger Differential",
      "description": "Temperature differential added to the ambient temperature set point 2 trigger",
      "units": "0.1°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100008,
      "name": "Pre-cooling Minimum Allowable Temperature Set Point",
      "description": "Minimum ambient temperature at which the precooling system may operate",
      "units": "0.1°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100009,
      "name": "Pre-cooling Minimum Allowable Temperature Difference",
      "description": "Ambient temperature offset added to the minimum allowable temperature",
      "units": "0.1°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100010,
      "name": "Proportional Gain",
      "description": "Proportional gain constant used for the PID controller",
      "units": "0.1g",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100017,
      "name": "Switch Point #1 Temperature",
      "description": "Minimum temperature above which pre-cooling stage 1 will activate",
      "units": "0.1°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100018,
      "name": "Switch Point #2 Temperature",
      "description": "Minimum temperature above which pre-cooling stage 2 will activate",
      "units": "0.1°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100019,
      "name": "Switch Point #3 Temperature",
      "description": "Minimum temperature above which pre-cooling stage 3 will activate",
      "units": "0.1°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100020,
      "name": "Switch Point #4 Temperature",
      "description": "Minimum temperature above which pre-cooling stage 4 will activate",
      "units": "0.1°F",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100022,
      "name": "Flushing Fan Speed",
      "description": "Desired fan speed while performing a flushing cycle",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 100023,
      "name": "Set Point 2 Temperature",
      "description": "Alternate process temperature set point",
      "units": "0.1°F",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200001,
      "name": "Actual Unit State",
      "description": "Current state of the EVAPCO Controller",
      "units": "",
      "access": "R",
      "states": "1=Unit on and operational, 2=Unit is off by an alarm, 4=Unit is off via Modbus/BACnet, 5=Unit is off via the scheduler, 6=Unit is off via the digital input, 7=Unit is switched off locally"
    },
    {
      "type": "AV",
      "instance": 200002,
      "name": "Minimum Allowed Fan Speed",
      "description": "Minimum allowable fan speed",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200003,
      "name": "Maximum Allowed Fan Speed",
      "description": "Maximum allowable fan speed",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200004,
      "name": "Energy Savings Fan Speed",
      "description": "Fan speed above which the pre-cooling system will activate",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200005,
      "name": "Quiet Operation Maximum Fan Speed",
      "description": "Maximum allowable fan speed in quiet operation",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200006,
      "name": "PID Integral Term",
      "description": "PID integral term",
      "units": "Seconds",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200007,
      "name": "PID Differential Term",
      "description": "PID differential term",
      "units": "Seconds",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200008,
      "name": "Fan Operating Hours (Thousands)",
      "description": "Count of hours the fan(s) have been operational",
      "units": "1000 Hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200010,
      "name": "Number of wet stages",
      "description": "Count of stages that have been enabled for the adiabatic system",
      "units": "Units",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200011,
      "name": "Pre-cooling Stage 1 Increase Delay Set Point",
      "description": "Count of seconds that must pass with the process temperature above set",
      "units": "Seconds",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200012,
      "name": "Pre-cooling Stage 1 Decrease Delay Set point",
      "description": "Count of seconds that must pass with the process temperature below set",
      "units": "Seconds",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200013,
      "name": "Pre-cooling Stage 2 Operating Hours (Thousands)",
      "description": "Count of hours the pre-cooling stage has been operational",
      "units": "1000 Hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200014,
      "name": "Refrigerant",
      "description": "For condenser applications",
      "units": "",
      "access": "W",
      "states": "0=R22, 1=R134a, 2=R404A, 3=R407C, 4=R410A, 5=R507, 6=R290, 7=R600, 8=R600a, 9=R717, 10=R744, 11=R728, 12=R1270, 13=R417A, 14=R422d, 15=R413A, 16=R422A, 17=R423A, 18=R407A, 19=R427A, 20=R245Fa, 21=R407F"
    },
    {
      "type": "AV",
      "instance": 200015,
      "name": "Pre-cooling Stage 3 Operating Hours (Thousands)",
      "description": "Count of hours the pre-cooling stage has been operational",
      "units": "1000 Hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200016,
      "name": "Pre-cooling Stage 1 Minimum On Time",
      "description": "Minimum amount of time the pre-cooling stage remains active",
      "units": "Seconds",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200017,
      "name": "Pre-cooling Stage 2 Minimum On Time",
      "description": "Minimum amount of time the pre-cooling stage remains active",
      "units": "Seconds",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200018,
      "name": "Pre-cooling Stage 3 Minimum On Time",
      "description": "Minimum amount of time the pre-cooling stage remains active",
      "units": "Seconds",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200019,
      "name": "Pre-cooling Stage 4 Minimum On Time",
      "description": "Minimum amount of time the pre-cooling stage remains active",
      "units": "Seconds",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200021,
      "name": "Failsafe Mode Fan Speed",
      "description": "Speed at which the fans will operate in Failsafe mode",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200028,
      "name": "Inlet Pressure",
      "description": "Inlet pressure reading via pressure sensor input",
      "units": "0.1 psi",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200029,
      "name": "Reference Fan Speed",
      "description": "Desired fan speed determined by the controller",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200030,
      "name": "Flushing Time",
      "description": "Count of minutes to perform the flushing routine once initiated",
      "units": "Minutes",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200036,
      "name": "Flushing Time Accumulator",
      "description": "Count of seconds the flushing routine has been active",
      "units": "Seconds",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200037,
      "name": "Drying Time",
      "description": "Count of minutes to dry the pre-cooling pads",
      "units": "Minutes",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200038,
      "name": "Drying Time Accumulator",
      "description": "Count of seconds the drying routine has been active",
      "units": "Seconds",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200039,
      "name": "Pre-cooling Stage 4 Operating Hours (Thousands)",
      "description": "Count of hours the pre-cooling stage has been operational",
      "units": "1000 Hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200040,
      "name": "Pre-cooling Stage 1 Operating Hours (Thousands)",
      "description": "Count of hours the pre-cooling stage has been operational",
      "units": "1000 Hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200041,
      "name": "Fan Operating Hours",
      "description": "Count of hours the fan(s) have been operational x 1",
      "units": "Hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200042,
      "name": "Pre-cooling Stage 1 Operating Hours",
      "description": "Count of hours the pre-cooling stage has been operational",
      "units": "Hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200043,
      "name": "Pre-cooling Stage 2 Operating Hours",
      "description": "Count of hours the pre-cooling stage has been operational",
      "units": "Hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200044,
      "name": "Pre-cooling Stage 3 Operating Hours",
      "description": "Count of hours the pre-cooling stage has been operational",
      "units": "Hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200045,
      "name": "Pre-cooling Stage 4 Operating Hours",
      "description": "Count of hours the pre-cooling stage has been operational",
      "units": "Hours",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200049,
      "name": "Pre-cooling Stage 2-4 Increase Delay Set Point",
      "description": "Count of seconds that must pass with the process fluid temperature above",
      "units": "Seconds",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200050,
      "name": "Pre-cooling Stage 2-4 Decrease Delay Set Point",
      "description": "Count of seconds that must pass with the process fluid temperature below",
      "units": "Seconds",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200051,
      "name": "Pre-cooling Stage 2-4 Decrease Delay Accumulator",
      "description": "Count of seconds with the process fluid below set point",
      "units": "Seconds",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200052,
      "name": "Pre-cooling Stage 1 Decrease Delay Accumulator",
      "description": "Count of seconds with the process fluid below set point",
      "units": "Seconds",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200053,
      "name": "Pre-cooling Stage 2-4 Increase Delay Accumulator",
      "description": "Count of seconds with the process fluid above set point",
      "units": "Seconds",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200054,
      "name": "Pre-cooling Stage 1 Increase Delay Accumulator",
      "description": "Count of seconds with the process fluid above set point",
      "units": "Seconds",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 200403,
      "name": "ebm Fan 1 Alarm Code",
      "description": "ebm Fan 1 Alarm Code",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error"
    },
    {
      "type": "AV",
      "instance": 200404,
      "name": "ebm Fan 1 Warning Code",
      "description": "ebm Fan 1 Warning Code",
      "units": "",
      "access": "R",
      "states": "0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200405,
      "name": "ebm Fan 1 Warning Bits",
      "description": "ebm Fan 1 Warning Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200406,
      "name": "ebm Fan 1 Alarm Bits",
      "description": "ebm Fan 1 Alarm Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage"
    },
    {
      "type": "AV",
      "instance": 200413,
      "name": "ebm Fan 2 Alarm Code",
      "description": "ebm Fan 2 Alarm Code",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error"
    },
    {
      "type": "AV",
      "instance": 200414,
      "name": "ebm Fan 2 Warning Code",
      "description": "ebm Fan 2 Warning Code",
      "units": "",
      "access": "R",
      "states": "0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200415,
      "name": "ebm Fan 2 Warning Bits",
      "description": "ebm Fan 2 Warning Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200416,
      "name": "ebm Fan 2 Alarm Bits",
      "description": "ebm Fan 2 Alarm Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage"
    },
    {
      "type": "AV",
      "instance": 200423,
      "name": "ebm Fan 3 Alarm Code",
      "description": "ebm Fan 3 Alarm Code",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error"
    },
    {
      "type": "AV",
      "instance": 200424,
      "name": "ebm Fan 3 Warning Code",
      "description": "ebm Fan 3 Warning Code",
      "units": "",
      "access": "R",
      "states": "0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200425,
      "name": "ebm Fan 3 Warning Bits",
      "description": "ebm Fan 3 Warning Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200426,
      "name": "ebm Fan 3 Alarm Bits",
      "description": "ebm Fan 3 Alarm Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage"
    },
    {
      "type": "AV",
      "instance": 200433,
      "name": "ebm Fan 4 Alarm Code",
      "description": "ebm Fan 4 Alarm Code",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error"
    },
    {
      "type": "AV",
      "instance": 200434,
      "name": "ebm Fan 4 Warning Code",
      "description": "ebm Fan 4 Warning Code",
      "units": "",
      "access": "R",
      "states": "0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200435,
      "name": "ebm Fan 4 Warning Bits",
      "description": "ebm Fan 4 Warning Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200436,
      "name": "ebm Fan 4 Alarm Bits",
      "description": "ebm Fan 4 Alarm Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage"
    },
    {
      "type": "AV",
      "instance": 200443,
      "name": "ebm Fan 5 Alarm Code",
      "description": "ebm Fan 5 Alarm Code",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error"
    },
    {
      "type": "AV",
      "instance": 200444,
      "name": "ebm Fan 5 Warning Code",
      "description": "ebm Fan 5 Warning Code",
      "units": "",
      "access": "R",
      "states": "0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200445,
      "name": "ebm Fan 5 Warning Bits",
      "description": "ebm Fan 5 Warning Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200446,
      "name": "ebm Fan 5 Alarm Bits",
      "description": "ebm Fan 5 Alarm Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage"
    },
    {
      "type": "AV",
      "instance": 200453,
      "name": "ebm Fan 6 Alarm Code",
      "description": "ebm Fan 6 Alarm Code",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error"
    },
    {
      "type": "AV",
      "instance": 200454,
      "name": "ebm Fan 6 Warning Code",
      "description": "ebm Fan 6 Warning Code",
      "units": "",
      "access": "R",
      "states": "0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200455,
      "name": "ebm Fan 6 Warning Bits",
      "description": "ebm Fan 6 Warning Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200456,
      "name": "ebm Fan 6 Alarm Bits",
      "description": "ebm Fan 6 Alarm Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage"
    },
    {
      "type": "AV",
      "instance": 200463,
      "name": "ebm Fan 7 Alarm Code",
      "description": "ebm Fan 7 Alarm Code",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error"
    },
    {
      "type": "AV",
      "instance": 200464,
      "name": "ebm Fan 7 Warning Code",
      "description": "ebm Fan 7 Warning Code",
      "units": "",
      "access": "R",
      "states": "0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200465,
      "name": "ebm Fan 7 Warning Bits",
      "description": "ebm Fan 7 Warning Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200466,
      "name": "ebm Fan 7 Alarm Bits",
      "description": "ebm Fan 7 Alarm Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage"
    },
    {
      "type": "AV",
      "instance": 200473,
      "name": "ebm Fan 8 Alarm Code",
      "description": "ebm Fan 8 Alarm Code",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error"
    },
    {
      "type": "AV",
      "instance": 200474,
      "name": "ebm Fan 8 Warning Code",
      "description": "ebm Fan 8 Warning Code",
      "units": "",
      "access": "R",
      "states": "0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200475,
      "name": "ebm Fan 8 Warning Bits",
      "description": "ebm Fan 8 Warning Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200476,
      "name": "ebm Fan 8 Alarm Bits",
      "description": "ebm Fan 8 Alarm Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage"
    },
    {
      "type": "AV",
      "instance": 200483,
      "name": "ebm Fan 9 Alarm Code",
      "description": "ebm Fan 9 Alarm Code",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error"
    },
    {
      "type": "AV",
      "instance": 200484,
      "name": "ebm Fan 9 Warning Code",
      "description": "ebm Fan 9 Warning Code",
      "units": "",
      "access": "R",
      "states": "0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200485,
      "name": "ebm Fan 9 Warning Bits",
      "description": "ebm Fan 9 Warning Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200486,
      "name": "ebm Fan 9 Alarm Bits",
      "description": "ebm Fan 9 Alarm Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage"
    },
    {
      "type": "AV",
      "instance": 200493,
      "name": "ebm Fan 10 Alarm Code",
      "description": "ebm Fan 10 Alarm Code",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error"
    },
    {
      "type": "AV",
      "instance": 200494,
      "name": "ebm Fan 10 Warning Code",
      "description": "ebm Fan 10 Warning Code",
      "units": "",
      "access": "R",
      "states": "0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200495,
      "name": "ebm Fan 10 Warning Bits",
      "description": "ebm Fan 10 Warning Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200496,
      "name": "ebm Fan 10 Alarm Bits",
      "description": "ebm Fan 10 Alarm Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage"
    },
    {
      "type": "AV",
      "instance": 200503,
      "name": "ebm Fan 11 Alarm Code",
      "description": "ebm Fan 11 Alarm Code",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error"
    },
    {
      "type": "AV",
      "instance": 200504,
      "name": "ebm Fan 11 Warning Code",
      "description": "ebm Fan 11 Warning Code",
      "units": "",
      "access": "R",
      "states": "0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200505,
      "name": "ebm Fan 11 Warning Bits",
      "description": "ebm Fan 11 Warning Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200506,
      "name": "ebm Fan 11 Alarm Bits",
      "description": "ebm Fan 11 Alarm Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage"
    },
    {
      "type": "AV",
      "instance": 200513,
      "name": "ebm Fan 12 Alarm Code",
      "description": "ebm Fan 12 Alarm Code",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error"
    },
    {
      "type": "AV",
      "instance": 200514,
      "name": "ebm Fan 12 Warning Code",
      "description": "ebm Fan 12 Warning Code",
      "units": "",
      "access": "R",
      "states": "0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200515,
      "name": "ebm Fan 12 Warning Bits",
      "description": "ebm Fan 12 Warning Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200516,
      "name": "ebm Fan 12 Alarm Bits",
      "description": "ebm Fan 12 Alarm Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage"
    },
    {
      "type": "AV",
      "instance": 200523,
      "name": "ebm Fan 13 Alarm Code",
      "description": "ebm Fan 13 Alarm Code",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error"
    },
    {
      "type": "AV",
      "instance": 200524,
      "name": "ebm Fan 13 Warning Code",
      "description": "ebm Fan 13 Warning Code",
      "units": "",
      "access": "R",
      "states": "0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200525,
      "name": "ebm Fan 13 Warning Bits",
      "description": "ebm Fan 13 Warning Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200526,
      "name": "ebm Fan 13 Alarm Bits",
      "description": "ebm Fan 13 Alarm Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage"
    },
    {
      "type": "AV",
      "instance": 200533,
      "name": "ebm Fan 14 Alarm Code",
      "description": "ebm Fan 14 Alarm Code",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error"
    },
    {
      "type": "AV",
      "instance": 200534,
      "name": "ebm Fan 14 Warning Code",
      "description": "ebm Fan 14 Warning Code",
      "units": "",
      "access": "R",
      "states": "0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200535,
      "name": "ebm Fan 14 Warning Bits",
      "description": "ebm Fan 14 Warning Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200536,
      "name": "ebm Fan 14 Alarm Bits",
      "description": "ebm Fan 14 Alarm Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage"
    },
    {
      "type": "AV",
      "instance": 200543,
      "name": "ebm Fan 15 Alarm Code",
      "description": "ebm Fan 15 Alarm Code",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error"
    },
    {
      "type": "AV",
      "instance": 200544,
      "name": "ebm Fan 15 Warning Code",
      "description": "ebm Fan 15 Warning Code",
      "units": "",
      "access": "R",
      "states": "0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200545,
      "name": "ebm Fan 15 Warning Bits",
      "description": "ebm Fan 15 Warning Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200546,
      "name": "ebm Fan 15 Alarm Bits",
      "description": "ebm Fan 15 Alarm Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage"
    },
    {
      "type": "AV",
      "instance": 200553,
      "name": "ebm Fan 16 Alarm Code",
      "description": "ebm Fan 16 Alarm Code",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error"
    },
    {
      "type": "AV",
      "instance": 200554,
      "name": "ebm Fan 16 Warning Code",
      "description": "ebm Fan 16 Warning Code",
      "units": "",
      "access": "R",
      "states": "0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200555,
      "name": "ebm Fan 16 Warning Bits",
      "description": "ebm Fan 16 Warning Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200556,
      "name": "ebm Fan 16 Alarm Bits",
      "description": "ebm Fan 16 Alarm Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage"
    },
    {
      "type": "AV",
      "instance": 200563,
      "name": "ebm Fan 17 Alarm Code",
      "description": "ebm Fan 17 Alarm Code",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error"
    },
    {
      "type": "AV",
      "instance": 200564,
      "name": "ebm Fan 17 Warning Code",
      "description": "ebm Fan 17 Warning Code",
      "units": "",
      "access": "R",
      "states": "0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200565,
      "name": "ebm Fan 17 Warning Bits",
      "description": "ebm Fan 17 Warning Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200566,
      "name": "ebm Fan 17 Alarm Bits",
      "description": "ebm Fan 17 Alarm Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage"
    },
    {
      "type": "AV",
      "instance": 200573,
      "name": "ebm Fan 18 Alarm Code",
      "description": "ebm Fan 18 Alarm Code",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error"
    },
    {
      "type": "AV",
      "instance": 200574,
      "name": "ebm Fan 18 Warning Code",
      "description": "ebm Fan 18 Warning Code",
      "units": "",
      "access": "R",
      "states": "0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200575,
      "name": "ebm Fan 18 Warning Bits",
      "description": "ebm Fan 18 Warning Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200576,
      "name": "ebm Fan 18 Alarm Bits",
      "description": "ebm Fan 18 Alarm Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage"
    },
    {
      "type": "AV",
      "instance": 200583,
      "name": "ebm Fan 19 Alarm Code",
      "description": "ebm Fan 19 Alarm Code",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error"
    },
    {
      "type": "AV",
      "instance": 200584,
      "name": "ebm Fan 19 Warning Code",
      "description": "ebm Fan 19 Warning Code",
      "units": "",
      "access": "R",
      "states": "0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200585,
      "name": "ebm Fan 19 Warning Bits",
      "description": "ebm Fan 19 Warning Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200586,
      "name": "ebm Fan 19 Alarm Bits",
      "description": "ebm Fan 19 Alarm Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage"
    },
    {
      "type": "AV",
      "instance": 200593,
      "name": "ebm Fan 20 Alarm Code",
      "description": "ebm Fan 20 Alarm Code",
      "units": "",
      "access": "R",
      "states": "0=No Alarm, 1=Fan Offline, 2=Phase Fault, 3=Motor Blocked, 4=Low Input Voltage, 5=High Input Voltage, 6=DC Link Overvoltage, 7=DC Link Undervoltage, 8=Motor Overheating, 9=Internal Circuit Overheating, 10=Output Stage Overheating, 11=Hall Sensor Error, 12=Communication Error, 13=Generic Error"
    },
    {
      "type": "AV",
      "instance": 200594,
      "name": "ebm Fan 20 Warning Code",
      "description": "ebm Fan 20 Warning Code",
      "units": "",
      "access": "R",
      "states": "0=No Warning, 1=Output Stage High Temperature, 2=Internal Circuit High Temperature, 3=High Motor Temperature, 4=Low DC Link Voltage, 5=Power Is Limited, 6=Current Is Limited, 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200595,
      "name": "ebm Fan 20 Warning Bits",
      "description": "ebm Fan 20 Warning Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Current Is Limited, bit 1=Not Used, bit 2=Power Is Limited, bit 3=Output Stage High Temperature, bit 4=High Motor Temperature, bit 5=Internal Circuit High Temperature, bit 6=Low DC Link Voltage, bit 7=Brake Mode Active"
    },
    {
      "type": "AV",
      "instance": 200596,
      "name": "ebm Fan 20 Alarm Bits",
      "description": "ebm Fan 20 Alarm Bits",
      "units": "",
      "access": "R",
      "states": "bit 0=Phase Fault, bit 1=Not Used, bit 2=Output Stage Overheating, bit 3=Communication Error, bit 4=Generic Error, bit 5=Motor Overheating, bit 6=Hall Sensor Error, bit 7=Motor Blocked, bit 8=Not Used, bit 9=Internal Circuit Overheating, bit 10=Not Used, bit 11=DC Link Overvoltage, bit 12=DC Link Undervoltage, bit 13=Low Input Voltage, bit 14=High Input Voltage"
    }
  ],
  "integration": {
    "summary": "Fit the BACnet expansion card (pCONet for MS/TP or pcoWeb for IP), set its parameters through the controller BIOS menu, then enable the unit via BV 100009. Read AV 200001 unit state, AV 100001 outlet temperature and BV 100026 common alarm, and write AV 100004 for the process setpoint.",
    "minimum_points": [
      {
        "ref": "BV 100009",
        "name": "Enable Unit",
        "why": "BMS enable/disable when configured for BMS enable"
      },
      {
        "ref": "AV 100004",
        "name": "Set Point 1 Temperature",
        "why": "Primary process setpoint (writable)"
      },
      {
        "ref": "AV 200001",
        "name": "Actual Unit State",
        "why": "Operating state and reason it is off"
      },
      {
        "ref": "AV 100001",
        "name": "Outlet Temperature",
        "why": "Process fluid outlet temperature (0.1 °F)"
      },
      {
        "ref": "AV 100003",
        "name": "Active Set Point",
        "why": "Setpoint currently in control"
      },
      {
        "ref": "AV 200029",
        "name": "Reference Fan Speed",
        "why": "Commanded fan speed"
      },
      {
        "ref": "BV 100026",
        "name": "Common Alarm Digital Output Status",
        "why": "Common alarm output status"
      }
    ],
    "enable": "Write BV 100009 Enable Unit = 1; it only applies when the unit is configured to be enabled via BMS. AV 200001 = 4 means off via Modbus/BACnet.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet requires an optional card: pCONet (BACnet MS/TP) or pcoWeb (BACnet IP / Modbus TCP); Modbus RTU on J25 is always available.",
      "Card settings are changed from the BIOS menu: hold ALARM + ENTER for 3 s, Other Information > pcoWeb/Net Config, then pCOWeb or pCONet settings.",
      "Default parameters are on page 1 of the panel wiring diagram."
    ],
    "gotchas": [
      "Writable parameters are stored in the PLC's non-volatile memory, rated for about 100,000 writes; never write them cyclically.",
      "Points marked for adiabatic units (pre-cooling valves, flush, wet-stage timers) can be ignored on dry-only units.",
      "Scaled values: divide 0.1 °F / 0.1 psi points by 10 if your front end does not apply the scale."
    ]
  }
}
