{
  "manufacturer": "FläktGroup",
  "manufacturer_slug": "flaktgroup",
  "model": "eQ AHU controls (Climatix), application eQ Fläkt AHU V2.xx",
  "model_slug": "eq-ahu-climatix-v2",
  "aliases": [
    "eQ",
    "eQ Flakt V2",
    "eQ Fläkt AHU V2.xx",
    "Climatix eQ",
    "DC_10159GB",
    "POL908",
    "POL904"
  ],
  "equipment_type": "Air handling unit controller (Climatix)",
  "applies_to": "FläktGroup eQ air handling units with Siemens Climatix POL6xx controls running the eQ Fläkt AHU application V2.xx.",
  "summary": "eQ air handling units use a Siemens Climatix POL6xx controller; a plug-in Climatix BACnet IP (POL908) or MS/TP (POL904) module exposes the eQ Fläkt V2.xx application. The list covers temperatures, pressures, flows, fan data, coil and heat-recovery output signals, setpoints and PID parameters, alarm inputs and values, operating mode and status multistates, schedules and calendars.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "The guide prints object name, description, instance, values/units and the software version that introduced the object, with no access column; writable properties are given per object type only, so every object is shown as R. Check write access on site for command objects such as OpModeBmsTimeStSwtch and ExtSetpointSpvCOM.",
    "Descriptions marked SW 2.xx+ were introduced in that application version; unmarked ones exist in 2.40 and earlier.",
    "Page 25 of the guide prints the description column one row low from HumMaxCtrLoopKp to the end of the page (units and instances stay on the right rows). The V3.xx table prints the same objects with the same instances correctly aligned, so the descriptions here follow that.",
    "AI 45150 SupplyTmp is printed with values 0=Ok / 1=Alarm instead of a unit.",
    "V3.xx software has a different object set; see the eQ Fläkt V3.xx list."
  ],
  "source": {
    "title": "eQ Controls - Climatix BACnet communication module, Installation and maintenance instruction (BACnet objects of eQ Fläkt V2.xx)",
    "doc_number": "DC_10159GB 20180823_R0",
    "revision_date": "2018-08-23",
    "url": "https://www.flaktgroup.com/api/v1/Documents/129344/Download"
  },
  "integration": {
    "summary": "Fit a Climatix BACnet IP (POL908) or MS/TP (POL904) module, set its network parameters on the controller and export the EDE file. Command the unit with the BMS time-switch-program objects (OpModeBmsTimeStSwtch or the steps/temperature variant) and the bus setpoint, then read operating mode, status, temperatures, fan signals and the alarm-class objects.",
    "minimum_points": [
      {
        "ref": "MV 8442",
        "name": "OpModeBmsTimeStSwtch",
        "why": "BMS operating command: 0 Auto, 1 Off, 2-4 stage 1-3"
      },
      {
        "ref": "AV 1884",
        "name": "ExtSetpointSpvCOM",
        "why": "Temperature setpoint written over the bus, °C"
      },
      {
        "ref": "MV 6080",
        "name": "ActOpMode",
        "why": "Actual operating mode (off, comfort, economy...)"
      },
      {
        "ref": "MV 32321",
        "name": "ActOpSta",
        "why": "Actual operation status / stop reason"
      },
      {
        "ref": "AI 45150",
        "name": "SupplyTmp",
        "why": "Supply air temperature"
      },
      {
        "ref": "AI 28256",
        "name": "ReturnAirTmp",
        "why": "Extract air temperature"
      },
      {
        "ref": "AI 53218",
        "name": "OutTmp",
        "why": "Outdoor air temperature"
      },
      {
        "ref": "AO 59037",
        "name": "SplyFanVarPos",
        "why": "Supply fan output signal, 0-100 %"
      },
      {
        "ref": "MV 42640",
        "name": "AlmCl1",
        "why": "Critical (A) alarm class active"
      },
      {
        "ref": "MV 38643",
        "name": "AlmCl2",
        "why": "Low (B) alarm class active"
      }
    ],
    "enable": "The document gives no access column. OpModeBmsTimeStSwtch (steps) and OpModeBmsTimeStTmpSwtch (steps/temperature) are the BMS time-switch-program commands (0 = Auto follows the unit's own program); which one applies depends on the unit's control mode.",
    "remote_sensors": "ExtSetpointSpvCOM (AV 1884) is the external setpoint value from communication; the AI ExtSetpointSpv is the hard-wired external setpoint input.",
    "setup": [
      "BACnet IP module POL908 or MS/TP module POL904 plugs onto the Climatix POL6xx controller; network settings are made on the controller.",
      "EDE files can be exported from the controller for the BMS database.",
      "Instance numbers are fixed by the Climatix application (they look random, e.g. OutTmp = AI 53218)."
    ],
    "gotchas": [
      "Climatix alarms are acknowledged as a whole, not per object; BACnet acknowledge does not clear pending Climatix alarms. The guide names a MultiStateValue 'Reset' for general acknowledgement.",
      "Objects for options the unit does not have (ReCooler, extra heating/cooling, OJ-DV fan diagnostics) still appear in the list.",
      "Multistate values are printed starting at 0; check the State_Text on site."
    ],
    "heartbeat": null
  },
  "points": [
    {
      "type": "AI",
      "instance": 115,
      "name": "AuxTmp",
      "description": "Auxiliary temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28023,
      "name": "BalPrs",
      "description": "Pressure balancing",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 23945,
      "name": "CoilWtrTmp",
      "description": "Combi coil 1 wtr temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 10582,
      "name": "ExFilter",
      "description": "Extract air filter sensor",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40895,
      "name": "ExhaustTmp",
      "description": "Exhaust air temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 32361,
      "name": "ExhFan_DCLCurrent",
      "description": "Supply fan DCL Current (SW 2.52+)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9232,
      "name": "ExhFan_DCLVoltage",
      "description": "Supply fan DCL Voltage (SW 2.52+)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 41627,
      "name": "ExhFan_FanSpeed",
      "description": "Exhaust fan speed (SW 2.52+)",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 58193,
      "name": "ExhFan_MaxSpeed",
      "description": "Exhaust fan max speed (SW 2.52+)",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12204,
      "name": "ExhFan_ModTemp",
      "description": "Exhaust fan mod temperature (SW 2.52+)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 11254,
      "name": "ExhFan_MotTemp",
      "description": "Exhaust fan mot temperature (SW 2.52+)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 6069,
      "name": "ExhFan_OpTime",
      "description": "Exhaust fan - Operating time (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8243,
      "name": "ExhFan_OpTimeHH",
      "description": "Exhaust fan - Operating time, hours (SW 2.52+)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36707,
      "name": "ExhFan_OpTimeMM",
      "description": "Exhaust fan - Operating time, minutes (SW 2.52+)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2311,
      "name": "ExhFan_PCBTemp",
      "description": "Exhaust fan PCB temperature (SW 2.52+)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 42634,
      "name": "ExhFan_Power",
      "description": "Exhaust fan Power (SW 2.52+)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48207,
      "name": "ExhFanExtSpv",
      "description": "Exhaust fan external setpoint",
      "units": "Pa or l/s depending on fan control type.",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 19767,
      "name": "ExPreFilter",
      "description": "Extract air pre-filter sensor",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4854,
      "name": "ExtraFrstTmp",
      "description": "Extra heating frost temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20915,
      "name": "ExtraSupplyTmp",
      "description": "Supply air temperature 2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12205,
      "name": "ExtSetpointSpv",
      "description": "External setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39125,
      "name": "HrecFrstPrs",
      "description": "Heat recovery frost pressure",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50488,
      "name": "HrecInTakePrs",
      "description": "Heat exchanger pressure drop",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44798,
      "name": "HrecSupplyTmp",
      "description": "Heat recovery supply air temp",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 12446,
      "name": "HrecWtrTmp",
      "description": "Heat recovery water temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 50341,
      "name": "HtgFrstTmp",
      "description": "Heating frost temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45222,
      "name": "OutHum",
      "description": "Outdoor air relative humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53218,
      "name": "OutTmp",
      "description": "Outdoor air temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 49723,
      "name": "OutTmpWall",
      "description": "Outdoor wall temperature sensor",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28256,
      "name": "ReturnAirTmp",
      "description": "Extract air temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 38593,
      "name": "ReturnFlow",
      "description": "Exhaust air flow",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39576,
      "name": "ReturnPrs",
      "description": "Exhaust air pressure",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 37799,
      "name": "RoomHum",
      "description": "Room relative humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 60643,
      "name": "RoomTmp",
      "description": "Room temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 51635,
      "name": "RoomTmp2",
      "description": "Room temperature 2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 56927,
      "name": "SplyFan_DCLCurrent",
      "description": "Supply fan DCL Current (SW 2.52+)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 33830,
      "name": "SplyFan_DCLVoltage",
      "description": "Supply fan DCL Voltage (SW 2.52+)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 48513,
      "name": "SplyFan_FanSpeed",
      "description": "Supply fan speed (SW 2.52+)",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 64587,
      "name": "SplyFan_MaxSpeed",
      "description": "Supply fan max speed (SW 2.52+)",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28696,
      "name": "SplyFan_ModTemp",
      "description": "Supply fan mod temperature (SW 2.52+)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 29762,
      "name": "SplyFan_MotTemp",
      "description": "Supply fan mot temperature (SW 2.52+)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 8364,
      "name": "SplyFan_OpTime",
      "description": "Supply fan - Operating time (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 16169,
      "name": "SplyFan_OpTimeHH",
      "description": "Supply fan - Operating time, hours (SW 2.52+)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 36985,
      "name": "SplyFan_OpTimeMM",
      "description": "Supply fan - Operating time, minutes (SW 2.52+)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22195,
      "name": "SplyFan_PCBTemp",
      "description": "Supply fan PCB temperature (SW 2.52+)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 39978,
      "name": "SplyFan_Power",
      "description": "Supply fan Power (SW 2.52+)",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 30575,
      "name": "SplyFanExtSpv",
      "description": "Supply fan external setpoint",
      "units": "Pa or l/s depending on fan control type.",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 59395,
      "name": "SplyFilter",
      "description": "Outdoor air filter sensor",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 44474,
      "name": "SplyPreFilter",
      "description": "Outdoor air pre-filter sensor",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 9497,
      "name": "SupplyFlow",
      "description": "Supply air flow",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 53018,
      "name": "SupplyHum",
      "description": "Supply air relative humidity",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20400,
      "name": "SupplyPrs",
      "description": "Supply air pressure",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45150,
      "name": "SupplyTmp",
      "description": "Supply air temperature (values column printed 0=Ok / 1=Alarm)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 22813,
      "name": "AuxOutput",
      "description": "Auxiliary analog output fan",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 57034,
      "name": "BalanceCntrlPos",
      "description": "Pressure balancing extract damper controller output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 38455,
      "name": "BalCtlrSplyPos",
      "description": "Mixing outdoor damper controller output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 45643,
      "name": "CoolingPmpVarPos",
      "description": "Cooling 1 pump output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 30925,
      "name": "CoolingPos",
      "description": "Cooling output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 37442,
      "name": "ElectricalHtgPos",
      "description": "Electrical heating output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 40119,
      "name": "ExhFanVarPos",
      "description": "Exhaust fan output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 59738,
      "name": "ExtraClgPmpVarPos",
      "description": "Extra cooling pump output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 60283,
      "name": "ExtraClgPos",
      "description": "Extra cooling output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 45777,
      "name": "ExtraElHtgPos",
      "description": "Extra electrical heating output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 166,
      "name": "ExtraHtgPmpVarPos",
      "description": "Extra heating pump output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 46994,
      "name": "ExtraHtgPos",
      "description": "Extra heating output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 34442,
      "name": "HeatingPmpVarPos",
      "description": "Heating pump output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 26209,
      "name": "HeatingPos",
      "description": "Heating output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 49662,
      "name": "HrecDampPos",
      "description": "Heat recovery damper output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 29755,
      "name": "HrecPmpVarPos",
      "description": "Heat recovery pump output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5922,
      "name": "HrecPos",
      "description": "Heat recovery output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 39618,
      "name": "HumidityCtrlPos",
      "description": "Humidifier output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 23338,
      "name": "ReCoolingPos",
      "description": "ReCooler cooling output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 17798,
      "name": "ReHeatingPos",
      "description": "ReCooler heating output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 59037,
      "name": "SplyFanVarPos",
      "description": "Supply fan output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2735,
      "name": "ActCascSpvClg",
      "description": "Actual supply cooling setpoint (when use of cascade control)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 50248,
      "name": "ActCascSpvDeh",
      "description": "Actual supply dehumidification setpoint for humidification",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28804,
      "name": "ActCascSpvHtg",
      "description": "Actual supply heating setpoint (when use of cascade control)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58111,
      "name": "ActCascSpvHum",
      "description": "Actual supply humidification setpoint",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52988,
      "name": "ActCtrlVal",
      "description": "Actual controlled temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38385,
      "name": "ActCtrlValHum",
      "description": "Actual controlled humidification",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30105,
      "name": "ActMainSpvClg",
      "description": "Actual cooling setpoint, Main (depending on actual control mode)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47998,
      "name": "ActMainSpvDeh",
      "description": "Actual dehumidification setpoint for humidification",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4018,
      "name": "ActMainSpvHtg",
      "description": "Actual heating setpoint, Main (depending on actual control mode)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40393,
      "name": "ActMainSpvHum",
      "description": "Actual humidification setpoint",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3315,
      "name": "ActvClgRecDev",
      "description": "Activate cooling recovery - Temperature difference",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21855,
      "name": "AirQCmpCtrLoopKp",
      "description": "Air quality compensation - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21857,
      "name": "AirQCmpCtrLoopTD",
      "description": "Air quality compensation - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21856,
      "name": "AirQCmpCtrLoopTI",
      "description": "Air quality compensation - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10236,
      "name": "AirQCmpPrVal",
      "description": "Actual air quality compensation",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22649,
      "name": "AirQSpv",
      "description": "Air quality setpoint",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3737,
      "name": "AirQuality",
      "description": "Air quality",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1899,
      "name": "AlmAckBtnCOM",
      "description": "Alarm Ack button - Value comm. (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "AV",
      "instance": 2429,
      "name": "BalCtlrSplyLowLimit",
      "description": "Balance control - Min pressure outdoor damper",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31736,
      "name": "BalDmpMaxTm",
      "description": "Balance control - Max time",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5939,
      "name": "BalDmpTm",
      "description": "Balance control - Force damper at start time",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49991,
      "name": "BalMaxDev",
      "description": "Balance control - Max pressure deviation",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28570,
      "name": "BalPrsLowLmt",
      "description": "Balance control - Min pressure extract damper",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22141,
      "name": "BalPrsSp",
      "description": "Balance control - Pressure setpoint",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 228,
      "name": "BlkClgRecDev",
      "description": "Block cooling recovery - Temperature difference",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33121,
      "name": "BlkHtgRecDev",
      "description": "Block heat recovery - Temperature difference",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 44092,
      "name": "BoostClgSpv",
      "description": "Boost cooling setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27113,
      "name": "BoostHtgSpv",
      "description": "Boost heating setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3510,
      "name": "BoostPreStrtTm",
      "description": "Boost pre-start time",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13266,
      "name": "BoostRmSpv",
      "description": "Boost room temperature setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17241,
      "name": "CalibrationActvTm",
      "description": "Calibration - Time delay",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34380,
      "name": "CalibrationExhFanStart",
      "description": "Calibration - Q-min exhaust fan start",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46866,
      "name": "CalibrationExhFanStop",
      "description": "Calibration - Q-min exhaust fan stop",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32048,
      "name": "CalibrationMaxDev",
      "description": "Calibration - Maximum deviation",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38555,
      "name": "CalibrationQ",
      "description": "Calibration Q",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38027,
      "name": "CalibrationQExh",
      "description": "Calibration Q Exhaust",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59099,
      "name": "CalibrationQRed",
      "description": "Calibration - Reduce Q",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54865,
      "name": "CalibrationQRt",
      "description": "Calibration Q Extract",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48462,
      "name": "CalibrationStoPmax",
      "description": "Calibration - P-max pressure heat exchanger",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17936,
      "name": "CalibrationStoPmin",
      "description": "Calibration - P-min pressure heat exchanger",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52218,
      "name": "CalibrationStoQmax",
      "description": "Calibration - Q-max flow heat exchanger",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12452,
      "name": "CalibrationStoQmin",
      "description": "Calibration - Q-min flow heat exchanger",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57930,
      "name": "CascFlowLmtMaxDevLmt",
      "description": "Draught heating max deviation",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27342,
      "name": "CascFlowLmtMinDevLmt",
      "description": "Draught cooling max deviation",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40280,
      "name": "CG_EM24_1ActPower",
      "description": "Energy actual power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36000,
      "name": "CG_EM24_1AvePower",
      "description": "Energy save power",
      "units": "W",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49048,
      "name": "CG_EM24_1OpHours",
      "description": "Energy operating hours",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 19610,
      "name": "CG_EM24_1ParEnergy",
      "description": "Energy partial",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61249,
      "name": "CG_EM24_1TotEnergy",
      "description": "Energy total",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 875,
      "name": "ClgPmpActiveHour",
      "description": "Cooling pump - Operating hours (SW 2.56+)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21849,
      "name": "ClgReClgCtrLoopKp",
      "description": "ReCooler cooling controller - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21851,
      "name": "ClgReClgCtrLoopTD",
      "description": "ReCooler cooling controller - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21850,
      "name": "ClgReClgCtrLoopTI",
      "description": "ReCooler cooling controller - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21807,
      "name": "CoolingCtrLoopKp",
      "description": "Cooling - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21809,
      "name": "CoolingCtrLoopTD",
      "description": "Cooling - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21808,
      "name": "CoolingCtrLoopTI",
      "description": "Cooling - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16471,
      "name": "CoolingOffTmp",
      "description": "Cooling 1 disable by outdoor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18421,
      "name": "CounterFlowExchangerX1",
      "description": "Counter flow heat exchanger - X1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30614,
      "name": "CounterFlowExchangerX2",
      "description": "Counter flow heat exchanger - X2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29892,
      "name": "CounterFlowExchangerY1",
      "description": "Counter flow heat exchanger - Y1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17575,
      "name": "CounterFlowExchangerY2",
      "description": "Counter flow heat exchanger - Y2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21825,
      "name": "CRecDamperCtrLoopKp",
      "description": "Mixing damper cooling recovery controller - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21827,
      "name": "CRecDamperCtrLoopTD",
      "description": "Mixing damper cooling recovery controller - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21826,
      "name": "CRecDamperCtrLoopTI",
      "description": "Mixing damper cooling recovery controller - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33908,
      "name": "CrecDampRec",
      "description": "Mixing damper cooling recovery output signal",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28660,
      "name": "DeFrstMxSpd",
      "description": "Heat exchanger defrost max output signal",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21939,
      "name": "DehumidificationCtrLoopKp",
      "description": "Dehumidification - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21941,
      "name": "DehumidificationCtrLoopTD",
      "description": "Dehumidification - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21940,
      "name": "DehumidificationCtrLoopTI",
      "description": "Dehumidification - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 18150,
      "name": "DehumidificationPrVal",
      "description": "Actual dehumidification value",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21292,
      "name": "Dewpoint",
      "description": "Supply dew point",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41175,
      "name": "DewpointDz",
      "description": "Dew point - Neutral zone",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 876,
      "name": "ExClgPmpActiveHour",
      "description": "Extra cooling pump - Operating hours (SW 2.56+)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45194,
      "name": "ExFilterPreAlm",
      "description": "Extract air filter Pre-alarm",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 871,
      "name": "ExhFanActiveHour",
      "description": "Exhaust fan - Operating hours (SW 2.56+)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33255,
      "name": "ExhFanActSpv",
      "description": "Actual exhaust fan setpoint",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59694,
      "name": "ExhFanActVal",
      "description": "Actual exhaust fan value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52288,
      "name": "ExhFanCurrent",
      "description": "Danfoss / OJ-DV Exhaust fan current (SW 2.52+)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56254,
      "name": "ExhFanDevAlmMaxDev",
      "description": "Exhaust fan - Maximum deviation (flow control)",
      "units": "%, Pa or l/s depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54886,
      "name": "ExhFanDevAlmMaxDevPrs",
      "description": "Exhaust fan - Maximum deviation (pressure control)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58855,
      "name": "ExhFanDevAlmMinLmt",
      "description": "Exhaust fan - Minimum limit (flow control)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48357,
      "name": "ExhFanDevAlmMinLmtPrs",
      "description": "Exhaust fan - Minimum limit (pressure control)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7102,
      "name": "ExhFanEnergy",
      "description": "Danfoss exhaust fan Energy (SW 2.52+)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14530,
      "name": "ExhFanMotorVolt",
      "description": "Danfoss / OJ-DV Exhaust fan motor voltage (SW 2.52+)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36017,
      "name": "ExhFanOpDays",
      "description": "Danfoss / OJ-DV Exhaust fan - Operating days (SW 2.52+)",
      "units": "days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27013,
      "name": "ExhFanOpHrs",
      "description": "Danfoss / OJ-DV Exhaust fan - Operating hours (SW 2.52+)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49021,
      "name": "ExhFanOpMinutes",
      "description": "Danfoss / OJ-DV Exhaust fan - Operating minutes (SW 2.52+)",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65306,
      "name": "ExhFanOutFreq",
      "description": "Danfoss / OJ-DV Exhaust fan frequency (SW 2.52+)",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 42046,
      "name": "ExhFanPower",
      "description": "Danfoss / OJ-DV Exhaust fan power (SW 2.52+)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55707,
      "name": "ExhFanPrcOut",
      "description": "Danfoss / OJ-DV Exhaust fan output signal (SW 2.52+)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55889,
      "name": "ExhFanSpeed",
      "description": "Danfoss / OJ-DV Exhaust fan speed (SW 2.52+)",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2525,
      "name": "ExhFanSpvMaxForce",
      "description": "Exhaust fan max force setpoint",
      "units": "%, Pa or l/s depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45030,
      "name": "ExhFanSpvSt1Spv",
      "description": "Exhaust fan step 1 setpoint",
      "units": "%, Pa or l/s depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13370,
      "name": "ExhFanSpvSt2Spv",
      "description": "Exhaust fan step 2 setpoint",
      "units": "%, Pa or l/s depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17038,
      "name": "ExhFanSpvSt3Spv",
      "description": "Exhaust fan step 3 setpoint",
      "units": "%, Pa or l/s depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1908,
      "name": "ExhOJEngyCOM",
      "description": "OJ-DV Exhaust fan energy (SW 2.52+)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 874,
      "name": "ExHtgPmpActiveHour",
      "description": "Extra heating pump - Operating hours (SW 2.56+)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23230,
      "name": "ExPreFilterPreAlm",
      "description": "Extract air pre-filter Pre-alarm",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4853,
      "name": "ExtControlDlyOfTm",
      "description": "Ext ctrl off delay",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21813,
      "name": "ExtCoolingCtrLoopKp",
      "description": "Extra cooling - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21815,
      "name": "ExtCoolingCtrLoopTD",
      "description": "Extra cooling - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21814,
      "name": "ExtCoolingCtrLoopTI",
      "description": "Extra cooling - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21810,
      "name": "ExtHeatingCtrLoopKp",
      "description": "Extra heating - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21812,
      "name": "ExtHeatingCtrLoopTD",
      "description": "Extra heating - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21811,
      "name": "ExtHeatingCtrLoopTI",
      "description": "Extra heating - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54677,
      "name": "ExtraClgOffTmp",
      "description": "Extra cooling off temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4625,
      "name": "ExtraHtgFrstSpv",
      "description": "Extra heating frost protection setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60579,
      "name": "ExtraHtgFrstSpvStBy",
      "description": "Extra heating frost protection setpoint stand-by",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27620,
      "name": "ExtraHtgPreHtgX1",
      "description": "Extra heating, pre-heating - X1",
      "units": "0 - 100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23431,
      "name": "ExtraHtgPreHtgX2",
      "description": "Extra heating, pre-heating - X2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22741,
      "name": "ExtraHtgPreHtgY1",
      "description": "Extra heating, pre-heating - Y1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26806,
      "name": "ExtraHtgPreHtgY2",
      "description": "Extra heating, pre-heating - Y2",
      "units": "0 - 100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58349,
      "name": "ExtraSpv",
      "description": "Extra Sequence setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13916,
      "name": "ExtraSpv2",
      "description": "Extra setpoint 2 (SW 2.42+)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21837,
      "name": "ExtrPrsBalCtrLoopKp",
      "description": "Extract air pressure balance controller - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21839,
      "name": "ExtrPrsBalCtrLoopTD",
      "description": "Extract air pressure balance controller - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21838,
      "name": "ExtrPrsBalCtrLoopTI",
      "description": "Extract air pressure balance controller - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1886,
      "name": "ExtSetpExhFanCOM",
      "description": "Exhaust fan external setpoint - Value comm. (SW 2.62+)",
      "units": "Pa or l/s depending on fan control type.",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1884,
      "name": "ExtSetpointSpvCOM",
      "description": "External setpoint - Value comm. (SW 2.62+)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1885,
      "name": "ExtSetpSplyFanCOM",
      "description": "Supply fan external setpoint - Value comm. (SW 2.62+)",
      "units": "Pa or l/s depending on fan control type.",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21864,
      "name": "FanClgCtrLoopKp",
      "description": "Fan cooling - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21866,
      "name": "FanClgCtrLoopTD",
      "description": "Fan cooling - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21865,
      "name": "FanClgCtrLoopTI",
      "description": "Fan cooling - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58670,
      "name": "FanClgPrVal",
      "description": "Actual fan cooling value",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 54041,
      "name": "FanCmpClgDz",
      "description": "Fan compensation - Cooling neutral zone",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41346,
      "name": "FanCmpHtgDz",
      "description": "Fan compensation - Heating neutral zone",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21933,
      "name": "FanCmpHumCtrLoopKp",
      "description": "Fan compensation (humidification) - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21935,
      "name": "FanCmpHumCtrLoopTD",
      "description": "Fan compensation (humidification) - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21934,
      "name": "FanCmpHumCtrLoopTI",
      "description": "Fan compensation (humidification) - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15399,
      "name": "FanCmpHumPrVal",
      "description": "Actual fan compensation humidification",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21858,
      "name": "FanCmpTmpCtrLoopKp",
      "description": "Fan compensation (temp) - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21860,
      "name": "FanCmpTmpCtrLoopTD",
      "description": "Fan compensation (temp) - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21859,
      "name": "FanCmpTmpCtrLoopTI",
      "description": "Fan compensation (temp) - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9430,
      "name": "FanCmpTmpPrVal",
      "description": "Actual fan compensation temperature",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59241,
      "name": "FanCmpTmpSpv",
      "description": "Fan compensation - Temperature setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21861,
      "name": "FanHtgCtrLoopKp",
      "description": "Fan heating - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21863,
      "name": "FanHtgCtrLoopTD",
      "description": "Fan heating - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21862,
      "name": "FanHtgCtrLoopTI",
      "description": "Fan heating - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 49915,
      "name": "FanHtgPrVal",
      "description": "Actual fan heating value",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21801,
      "name": "HeatingCtrLoopKp",
      "description": "Heating - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21803,
      "name": "HeatingCtrLoopTD",
      "description": "Heating - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21802,
      "name": "HeatingCtrLoopTI",
      "description": "Heating - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35635,
      "name": "HeatingFrstSpv",
      "description": "Heating frost protection setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12781,
      "name": "HeatingFrstSpvStBy",
      "description": "Heating frost protection setpoint stand-by",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23412,
      "name": "HeatingPreHtgX1",
      "description": "Heating Pre-heating - X1",
      "units": "0 - 100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27415,
      "name": "HeatingPreHtgX2",
      "description": "Heating Pre-heating - X2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 26693,
      "name": "HeatingPreHtgY1",
      "description": "Heating Pre-heating - Y1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22566,
      "name": "HeatingPreHtgY2",
      "description": "Heating Pre-heating - Y2",
      "units": "0 - 100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21819,
      "name": "HRecCtrLoopKp",
      "description": "Heat recovery - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21821,
      "name": "HrecCtrLoopTD",
      "description": "Heat recovery - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21820,
      "name": "HrecCtrLoopTI",
      "description": "Heat recovery - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21822,
      "name": "HRecDamperCtrLoopKp",
      "description": "Mixing damper controller - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21824,
      "name": "HRecDamperCtrLoopTD",
      "description": "Mixing damper controller - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21823,
      "name": "HRecDamperCtrLoopTI",
      "description": "Mixing damper controller - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1577,
      "name": "HrecDampminFrshAir",
      "description": "Mixing damper - Min fresh air",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21211,
      "name": "HrecDampRec",
      "description": "Heat recovery damper recovery value",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46606,
      "name": "HrecDmpPosCtlrPrVal",
      "description": "Mixing damper output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28958,
      "name": "HrecDmpPosHrecX1",
      "description": "Mixing - mixing damper - heat recovery X1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16765,
      "name": "HrecDmpPosHrecX2",
      "description": "Mixing - mixing damper - heat recovery X2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16943,
      "name": "HrecDmpPosHrecY1",
      "description": "Mixing - mixing damper - heat recovery Y1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29260,
      "name": "HrecDmpPosHrecY2",
      "description": "Mixing - mixing damper - heat recovery Y2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14531,
      "name": "HrecDmpPosQminOut",
      "description": "Mixing damper - Q min out",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39790,
      "name": "HrecDmpPosSplyX1",
      "description": "Mixing - outdoor damper X1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43789,
      "name": "HrecDmpPosSplyX2",
      "description": "Mixing - outdoor damper X2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 43103,
      "name": "HrecDmpPosSplyY1",
      "description": "Mixing - outdoor damper Y1",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38972,
      "name": "HrecDmpPosSplyY2",
      "description": "Mixing - outdoor damper Y2",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48520,
      "name": "HrecDmpPosStrtupTm",
      "description": "Mixing damper - Start up time",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17247,
      "name": "HrecEffEff",
      "description": "Heat recovery efficiency",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21831,
      "name": "HRecFrstCtrLoopKp",
      "description": "Heat recovery frost protection - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21833,
      "name": "HRecFrstCtrLoopTD",
      "description": "Heat recovery frost protection - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21832,
      "name": "HRecFrstCtrLoopTI",
      "description": "Heat recovery frost protection - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15072,
      "name": "HRecFrstMinTm",
      "description": "Heat exchanger - Frost min time",
      "units": "min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51620,
      "name": "HrecFrstSpv",
      "description": "Heat exchanger frost protection setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 872,
      "name": "HRecPmpActiveHour",
      "description": "Heat exchanger pump - Operating hours (SW 2.56+)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21828,
      "name": "HRecPrsFrstCtrLoopKp",
      "description": "Heat recovery frost protection pressure - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21830,
      "name": "HRecPrsFrstCtrLoopTD",
      "description": "Heat recovery frost protection pressure - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21829,
      "name": "HRecPrsFrstCtrLoopTI",
      "description": "Heat recovery frost protection pressure - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2152,
      "name": "HrecPrsFrstSpv",
      "description": "Heat recovery frost setpoint st1",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55606,
      "name": "HrecPrsFrstSpvStBy",
      "description": "Heat recovery frost setpoint st2",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 873,
      "name": "HtgPmpActiveHour",
      "description": "Heating pump - Operating hours (SW 2.56+)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21852,
      "name": "HtgReClgCtrLoopKp",
      "description": "ReCooler heating controller - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21854,
      "name": "HtgReClgCtrLoopTD",
      "description": "ReCooler heating controller - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21853,
      "name": "HtgReClgCtrLoopTI",
      "description": "ReCooler heating controller - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21936,
      "name": "HumidityCtrLoopKp",
      "description": "Humidification - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21938,
      "name": "HumidityCtrLoopTD",
      "description": "Humidification - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21937,
      "name": "HumidityCtrLoopTI",
      "description": "Humidification - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57438,
      "name": "HumMaxCtlrMaxSpv",
      "description": "Supply humidification max setpoint (pure room/extract control)",
      "units": "%RH or g/kg depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21930,
      "name": "HumMaxCtrLoopKp",
      "description": "Humidification max - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21932,
      "name": "HumMaxCtrLoopTD",
      "description": "Humidification max - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21931,
      "name": "HumMaxCtrLoopTI",
      "description": "Humidification max - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 51005,
      "name": "HumidityCtrlPmpVarPos",
      "description": "Humidifier pump output signal",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61029,
      "name": "HumSpvAbsDz",
      "description": "Absolute humidity - Neutral zone",
      "units": "%RH or g/kg depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20105,
      "name": "HumSpvAbsSpv",
      "description": "Absolute humidity - Setpoint",
      "units": "%RH or g/kg depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 62747,
      "name": "HumSpvAbsSpvDehum",
      "description": "Absolute humidity - Dehumidification setpoint",
      "units": "%RH or g/kg depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22791,
      "name": "HumSpvAbsSpvHum",
      "description": "Absolute humidity - Humidification setpoint",
      "units": "%RH or g/kg depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 37532,
      "name": "HumSpvRelDz",
      "description": "Relative humidity - Neutral zone",
      "units": "%RH or g/kg depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2194,
      "name": "HumSpvRelSpv",
      "description": "Relative humidity - Setpoint",
      "units": "%RH or g/kg depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 11342,
      "name": "HumSpvRelSpvDehum",
      "description": "Relative humidity - Dehumidification setpoint",
      "units": "%RH or g/kg depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 10627,
      "name": "HumSpvRelSpvHum",
      "description": "Relative humidity - Humidification setpoint",
      "units": "%RH or g/kg depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31024,
      "name": "IBC_ACVolt",
      "description": "Heat recovery - VariMax supply AC voltage (SW 2.62+)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14728,
      "name": "IBC_AxlSpd",
      "description": "Heat recovery - Actual axle speed (SW 2.62+)",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56282,
      "name": "IBC_MaxAxlSpd",
      "description": "Heat recovery - Maximum axle speed (SW 2.62+)",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5584,
      "name": "IBC_PrgVerIOC",
      "description": "Heat recovery - Program version IOC (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55901,
      "name": "IBC_PrgVerMPC",
      "description": "Heat recovery - Program version MPC (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41063,
      "name": "IBC_RefSpd",
      "description": "Heat recovery - Reference speed (SW 2.62+)",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27990,
      "name": "IBC_RotorSpd",
      "description": "Heat recovery - Actual rotor speed (SW 2.62+)",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60933,
      "name": "IBC_UnitTemp",
      "description": "Heat recovery - Unit temperature (SW 2.62+)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45225,
      "name": "IBC_VariMaxMod",
      "description": "Heat recovery - VariMax model (SW 2.62+)",
      "units": "Reads 25 for VariMax25 etc.",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24572,
      "name": "MinV1CircReCooler",
      "description": "ReCooler - Minimum value 1 circuit (SW 2.42+)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45358,
      "name": "MinV2CircReCooler",
      "description": "ReCooler - Minimum value 2 circuits (SW 2.42+)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7039,
      "name": "MinV3CircReCooler",
      "description": "ReCooler - Minimum value 3 circuits (SW 2.42+)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4465,
      "name": "NightCoolMinOutTmp",
      "description": "Night free cooling - Min outdoor temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1475,
      "name": "NightCoolOnDiff",
      "description": "Night free cooling - Delta",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17755,
      "name": "NightCoolRmHys",
      "description": "Night free cooling - Hysteresis",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7412,
      "name": "NightCoolRmSpv",
      "description": "Night free cooling room setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57226,
      "name": "OutEnth",
      "description": "Outdoor air enthalpy",
      "units": "kJ/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 16390,
      "name": "OutHumAbs",
      "description": "Outdoor air humidity absolute",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1887,
      "name": "OutHumCOM",
      "description": "Outdoor air relative humidity - Value comm. (SW 2.62+)",
      "units": "0 - 100 %RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1882,
      "name": "OutTmpCOM",
      "description": "Outdoor air temperature - Value comm. (SW 2.62+)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1883,
      "name": "OutTmpWallCOM",
      "description": "Outdoor temperature wall sensor - Value comm. (SW 2.62+)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61369,
      "name": "RmEnth",
      "description": "Room enthalpy",
      "units": "kJ/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17315,
      "name": "RmHumAbs",
      "description": "Room humidity absolute",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39703,
      "name": "RmHumDevAlmMaxDev",
      "description": "Max deviation room hum",
      "units": "%RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1888,
      "name": "RoomHumCOM",
      "description": "Room relative humidity - Value comm. (SW 2.62+)",
      "units": "0 - 100 %RH",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1881,
      "name": "RoomTmp2COM",
      "description": "Room temperature 2 - Value comm. (SW 2.62+)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61586,
      "name": "RtRmTmpDevAlmMaxDev",
      "description": "Extract/Room temperature - Maximum deviation",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52945,
      "name": "SFP",
      "description": "The current SFP value of the unit (SW 2.58+)",
      "units": "kW/(m3/s)",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24823,
      "name": "SlaveOffset",
      "description": "Slave offset",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 29558,
      "name": "SplyEnth",
      "description": "Supply air enthalpy",
      "units": "kJ/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 870,
      "name": "SplyFanActiveHour",
      "description": "Supply fan - Operating hours (SW 2.56+)",
      "units": "H",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46589,
      "name": "SplyFanActSpv",
      "description": "Actual supply fan setpoint",
      "units": "l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56628,
      "name": "SplyFanActVal",
      "description": "Actual sply fan value",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21928,
      "name": "SplyFanCmdSt",
      "description": "Supply fan cmd",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=Stage1; 3=Stage2; 4=Stage3"
    },
    {
      "type": "AV",
      "instance": 15012,
      "name": "SplyFanCurrent",
      "description": "Danfoss / OJ-DV Supply fan current (SW 2.52+)",
      "units": "A",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57203,
      "name": "SplyFanDevAlmMaxDev",
      "description": "Supply fan - Maximum deviation (flow control)",
      "units": "%, Pa or l/s depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 27310,
      "name": "SplyFanDevAlmMaxDevPrs",
      "description": "Supply fan - Maximum deviation (pressure control)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57642,
      "name": "SplyFanDevAlmMinLmt",
      "description": "Supply fan - Minimum limit (flow control)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45,
      "name": "SplyFanDevAlmMinLmtPrs",
      "description": "Supply fan - Minimum limit (pressure control)",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30980,
      "name": "SplyFanEnergy",
      "description": "Danfoss Supply fan Energy (SW 2.52+)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 15375,
      "name": "SplyFanMotorVolt",
      "description": "Danfoss / OJ-DV Supply fan motor voltage (SW 2.52+)",
      "units": "V",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60939,
      "name": "SplyFanOpDays",
      "description": "Danfoss / OJ-DV Supply fan - Operating days (SW 2.52+)",
      "units": "Days",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 40024,
      "name": "SplyFanOpHrs",
      "description": "Danfoss / OJ-DV Supply fan - Operating hours (SW 2.52+)",
      "units": "H",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 48048,
      "name": "SplyFanOpMinutes",
      "description": "Danfoss / OJ-DV Supply fan - Operating minutes (SW 2.52+)",
      "units": "Min",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2558,
      "name": "SplyFanOutFreq",
      "description": "Danfoss / OJ-DV Supply fan frequency (SW 2.52+)",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 20963,
      "name": "SplyFanPower",
      "description": "Danfoss / OJ-DV Supply fan power (SW 2.52+)",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 47905,
      "name": "SplyFanPrcOut",
      "description": "Danfoss / OJ-DV Supply fan output signal (SW 2.52+)",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 12172,
      "name": "SplyFanSpeed",
      "description": "Danfoss / OJ-DV Supply fan speed (SW 2.52+)",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25092,
      "name": "SplyFanSpvMaxForce",
      "description": "Supply fan max force setpoint",
      "units": "%, Pa or l/s depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52572,
      "name": "SplyFanSpvSt1Spv",
      "description": "Supply fan step 1 setpoint",
      "units": "%, Pa or l/s depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22144,
      "name": "SplyFanSpvSt2Spv",
      "description": "Supply fan step 2 setpoint",
      "units": "%, Pa or l/s depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8244,
      "name": "SplyFanSpvSt3Spv",
      "description": "Supply fan step 3 setpoint",
      "units": "%, Pa or l/s depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 32127,
      "name": "SplyFilterPreAlm",
      "description": "Outdoor air filter Pre-alarm",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13958,
      "name": "SplyHumAbs",
      "description": "Supply air humidity absolute",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22230,
      "name": "SplyHumDevAlmMaxDev",
      "description": "Max deviation supply hum",
      "units": "g/kg %RH or g/kg depending on configuration",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1907,
      "name": "SplyOJEngyCOM",
      "description": "OJ-DV Supply fan energy (SW 2.52+)",
      "units": "kWh",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 53804,
      "name": "SplyPreFilterPreAlm",
      "description": "Outdoor air pre-filter Pre-alarm",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21840,
      "name": "SplyPrsBalCtrLoopKp",
      "description": "Supply air pressure balance controller - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21842,
      "name": "SplyPrsBalCtrLoopTD",
      "description": "Supply air pressure balance controller - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21841,
      "name": "SplyPrsBalCtrLoopTI",
      "description": "Supply air pressure balance controller - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9756,
      "name": "SplyTmpDevAlmMaxDev",
      "description": "Supply temperature - Maximum deviation",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 14143,
      "name": "StrtUpModeDelayReC",
      "description": "ReCooler - Start-up mode (SW 2.42+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8596,
      "name": "SuCmpFanPrVal",
      "description": "Actual summer compensation fan",
      "units": "0-100%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34417,
      "name": "SuCmpTmpDta",
      "description": "Summer compensation temperature delta",
      "units": "K",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3420,
      "name": "SuCmpTmpEnd",
      "description": "Summer compensation end - Outdoor air temperature setpoint (SW 2.42+)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41033,
      "name": "SuCmpTmpPrVal",
      "description": "Actual summer comp temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 41719,
      "name": "SuCmpTmpStart",
      "description": "Summer compensation start - Outdoor air temperature setpoint (SW 2.42+)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 24338,
      "name": "SuWiSwtchCheckOutTmpDampd",
      "description": "Damped temperature",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 7989,
      "name": "SwtchSplyCmp",
      "description": "Summer/winter supply compensation",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21843,
      "name": "TmpMaxCtrLoopKp",
      "description": "Temp max - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21845,
      "name": "TmpMaxCtrLoopTD",
      "description": "Temp max - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21844,
      "name": "TmpMaxCtrLoopTI",
      "description": "Temp max - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21846,
      "name": "TmpMinCtrLoopKp",
      "description": "Temp min - Proportional factor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21848,
      "name": "TmpMinCtrLoopTD",
      "description": "Temp min - Differential factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 21847,
      "name": "TmpMinCtrLoopTI",
      "description": "Temp min - Integral factor (SW 2.62+)",
      "units": "s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2907,
      "name": "TmpMinMaxCtlrMaxSpv",
      "description": "Supply temperature max setpoint (Pure room/extract control)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13640,
      "name": "TmpMinMaxCtlrMinSpv",
      "description": "Supply temperature min setpoint (Pure room/extract control)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 65251,
      "name": "TmpSpvCoDz",
      "description": "Comfort temperature deadz",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 55992,
      "name": "TmpSpvCoSpv",
      "description": "Comfort temperature setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8970,
      "name": "TmpSpvCoSpvClg",
      "description": "Comfort cooling setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22817,
      "name": "TmpSpvCoSpvHtg",
      "description": "Comfort heating setpoint",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17839,
      "name": "WiCmpTmpPrVal",
      "description": "Actual winter comp temperature",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 34422,
      "name": "WiCmpTmpStart",
      "description": "Winter compensation start - Outdoor air temperature setpoint (SW 2.42+)",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 22605,
      "name": "AuxAlm",
      "description": "Auxiliary alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 21522,
      "name": "AuxInp",
      "description": "Auxiliary input",
      "units": "",
      "access": "R",
      "states": "0=0; 1=1"
    },
    {
      "type": "BI",
      "instance": 45154,
      "name": "ClgAlm",
      "description": "Cooling DX alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 40242,
      "name": "ClgPmpAlm",
      "description": "Cooling pump alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 43526,
      "name": "CoolingFBFbVal",
      "description": "Cooling DX feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 51912,
      "name": "CoolingPmpCmdFBFbVal",
      "description": "Cooling pump feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 27338,
      "name": "DamperExhFBFbVal",
      "description": "Exhaust air damper feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 6336,
      "name": "DamperSplyFBFbVal",
      "description": "Outdoor air damper feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 4964,
      "name": "ElHtgAlm",
      "description": "Electrical heating alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 9864,
      "name": "EmergencyStop",
      "description": "Emergency stop input",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BI",
      "instance": 1897,
      "name": "EmergencyStopCOM",
      "description": "Emergency Stop input - Value comm.",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BI",
      "instance": 55865,
      "name": "ExhFanAlm",
      "description": "Exhaust fan alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 32844,
      "name": "ExhFanFBFbVal",
      "description": "Exhaust fan feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 45320,
      "name": "ExhFilterAlm",
      "description": "Extract filter alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 8711,
      "name": "ExhPreFilterAlm",
      "description": "Extract pre-filter DI alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 1903,
      "name": "ExtAlm1COM",
      "description": "External alarm 1 - Value comm.",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 1904,
      "name": "ExtAlm2COM",
      "description": "External alarm 2 - Value comm.",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 11643,
      "name": "ExtCtrl1",
      "description": "External control input 1",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BI",
      "instance": 1895,
      "name": "ExtCtrl1COM",
      "description": "External control input 1 - Value comm.",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BI",
      "instance": 7448,
      "name": "ExtCtrl2",
      "description": "External control input 2",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BI",
      "instance": 1896,
      "name": "ExtCtrl2COM",
      "description": "External control input 2 - Value comm.",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BI",
      "instance": 48824,
      "name": "ExtraClgAlm",
      "description": "Extra cooling DX alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 47898,
      "name": "ExtraClgFBFbVal",
      "description": "Extra cooling DX feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 31967,
      "name": "ExtraClgPmpAlm",
      "description": "Extra cooling pump alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 54719,
      "name": "ExtraClgPmpCmdFBFbVal",
      "description": "Extra cooling pump feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 23132,
      "name": "ExtraElHtgAlm",
      "description": "Extra electrical heating alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 34361,
      "name": "ExtraFrstDtctr",
      "description": "Extra heating frost monitor",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 23306,
      "name": "ExtraHtgPmpAlm",
      "description": "Extra heating pump alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 13329,
      "name": "ExtraHtgPmpCmdFBFbVal",
      "description": "Extra heating pump feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 8558,
      "name": "FanAlm",
      "description": "Fan alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 13699,
      "name": "FilterAlm",
      "description": "Filter alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 28514,
      "name": "FireAlm",
      "description": "Fire alarm alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 59736,
      "name": "FireAlm2",
      "description": "Fire alarm 2 alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 1901,
      "name": "FireAlm2COM",
      "description": "Fire alarm input 2 - Value comm. (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 63865,
      "name": "FireAlm3",
      "description": "Fire alarm 3 alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 1902,
      "name": "FireAlm3COM",
      "description": "Fire alarm input 3 - Value comm. (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 1900,
      "name": "FireAlmCOM",
      "description": "Fire alarm - Value comm. (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 53169,
      "name": "FireDamperFdbkClsd",
      "description": "Fire damper closed",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 3118,
      "name": "FireDamperFdbkOpn",
      "description": "Fire damper opened",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 44469,
      "name": "FireDamperNoMove",
      "description": "Fire damper no move",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 15639,
      "name": "HeatingPmpCmdFBFbVal",
      "description": "Heating pump feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 62931,
      "name": "HRecAlm",
      "description": "Heat recovery alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 61487,
      "name": "HRecFdbkAlm",
      "description": "Heat exchanger feedback alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 31092,
      "name": "HrecFrstDtctr",
      "description": "Heat recovery frost monitor",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 18003,
      "name": "HRecPmpAlm",
      "description": "Heat recovery pump alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 34557,
      "name": "HrecPmpCmdFBFbVal",
      "description": "Heat recovery pump feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 21294,
      "name": "HtgFrstDtctr",
      "description": "Heating frost monitor",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 47847,
      "name": "HtgPmpAlm",
      "description": "Heating pump alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 14608,
      "name": "HumidityCtrlCmdFBFbVal",
      "description": "Humidifier feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 24144,
      "name": "HumidityCtrlPmpCmdFBFbVal",
      "description": "Humidifier pump feedback",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 3706,
      "name": "HumPmpAlm",
      "description": "Humidifier pump alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 28757,
      "name": "SplyFanAlm",
      "description": "Supply fan alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 64102,
      "name": "SplyFanFBFbVal",
      "description": "Supply fan feedback alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 34066,
      "name": "SplyFilterAlm",
      "description": "Outdoor filter alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 55258,
      "name": "SplyPreFilterAlm",
      "description": "Outdoor pre-filter DI alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BI",
      "instance": 26679,
      "name": "SuWiSwtch",
      "description": "Summer/Winter changeover input",
      "units": "",
      "access": "R",
      "states": "0=Winter; 1=Summer"
    },
    {
      "type": "BI",
      "instance": 1898,
      "name": "SuWiSwtchCOM",
      "description": "Summer/Winter changeover input - Value comm. (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": "0=Winter; 1=Summer"
    },
    {
      "type": "BO",
      "instance": 5714,
      "name": "AlmOutHigh",
      "description": "Alarm output 1",
      "units": "",
      "access": "R",
      "states": "0=Normal; 1=Alarm"
    },
    {
      "type": "BO",
      "instance": 8035,
      "name": "AlmOutLow",
      "description": "Alarm output 2",
      "units": "",
      "access": "R",
      "states": "0=Normal; 1=Alarm"
    },
    {
      "type": "BO",
      "instance": 5163,
      "name": "AuxOpModeInd",
      "description": "Auxiliary operation mode output",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 22528,
      "name": "AuxTspOutput",
      "description": "Auxiliary time switch program output",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 10276,
      "name": "CoolingPmpCmdOnOff",
      "description": "Cooling pump command",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 43251,
      "name": "DamperExhOnOff",
      "description": "Exhaust air damper command",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 6170,
      "name": "DamperSplyOnOff",
      "description": "Outdoor air damper command",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 63601,
      "name": "ExtraClgPmpCmdOnOff",
      "description": "Extra cooling pump command",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 31944,
      "name": "ExtraHtgPmpCmdOnOff",
      "description": "Extra heating pump command",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 12328,
      "name": "FireDamperCmd",
      "description": "Fire damper command",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 10264,
      "name": "HeatingPmpCmdOnOff",
      "description": "Heating pump command",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 3016,
      "name": "HrecOnOff",
      "description": "Heat recovery on/off",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 59969,
      "name": "HrecPmpCmdOnOff",
      "description": "Heat recovery (pump) command",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 18044,
      "name": "HumidityCtrlCmdOnOff",
      "description": "Humidifier command",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BO",
      "instance": 49625,
      "name": "HumidityCtrlPmpCmdOnOff",
      "description": "Humidifier pump command",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BV",
      "instance": 20016,
      "name": "ActvClgRecPrVal",
      "description": "Cooling recovery",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 27019,
      "name": "BlkClgRecPrVal",
      "description": "Block cooling recovery",
      "units": "",
      "access": "R",
      "states": "0=Inactive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 32783,
      "name": "BlkHtgRecPrVal",
      "description": "Block heat recovery",
      "units": "",
      "access": "R",
      "states": "0=Inactive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 12464,
      "name": "CalibrationAlm",
      "description": "Calibration alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 49897,
      "name": "CgEm24ModbusAlm",
      "description": "CG-EM24 com alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 60516,
      "name": "CommTest",
      "description": "Communication test pulse",
      "units": "",
      "access": "R",
      "states": "0=0; 1=1"
    },
    {
      "type": "BV",
      "instance": 9543,
      "name": "DefrostActvReCooler",
      "description": "ReCooler - Defrosting activated",
      "units": "",
      "access": "R",
      "states": "0=Inactive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 48629,
      "name": "EconetAlm",
      "description": "Econet alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 14622,
      "name": "EconetModbusAlm",
      "description": "Econet com alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 19549,
      "name": "ExhFanBrkChopFltWarn",
      "description": "OJ-DV exhaust fan break chopper fault warning (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 45653,
      "name": "ExhFanComErMOCAlm",
      "description": "OJ-DV exhaust fan com. error MOC alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 31724,
      "name": "ExhFanDevAlmAlm",
      "description": "Exh fan deviation",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 851,
      "name": "ExhFanDevInAlarm",
      "description": "Exhaust fan deviation - Alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 42595,
      "name": "ExhFanEEPromWarn",
      "description": "OJ-DV exhaust fan EEPROM error warning (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 20714,
      "name": "ExhFanExt24VOverload",
      "description": "OJ-DV exhaust fan ext.24V supply overload (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 35044,
      "name": "ExhFanIHiAlm",
      "description": "OJ-DV exhaust fan I HI alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 48716,
      "name": "ExhFanInpPhaseWarn",
      "description": "OJ-DV exhaust fan input phase error (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 12014,
      "name": "ExhFanIntHWAlm",
      "description": "OJ-DV exhaust fan internal HW fault alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 11735,
      "name": "ExhFanIntStopAlm",
      "description": "OJ-DV exhaust fan internal stop alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 61771,
      "name": "ExhFanLimitWarn",
      "description": "OJ-DV exhaust fan limit warning (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 2305,
      "name": "ExhFanModbusAlm",
      "description": "Exhaust fan com alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 28131,
      "name": "ExhFanMotorPhaseAlm",
      "description": "OJ-DV exhaust fan motor phase error alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 18566,
      "name": "ExhFanRotBlkWarn",
      "description": "OJ-DV exhaust fan rotor blocked error (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 3591,
      "name": "ExhFanRotDirAlm",
      "description": "OJ-DV exhaust fan rotor direction alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 3294,
      "name": "ExhFanTmpHiWarn",
      "description": "OJ-DV exhaust fan temperature high warning (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 34793,
      "name": "ExhFanWarn",
      "description": "OJ-DV exhaust fan warning (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 22371,
      "name": "ExhFanVHiAlm",
      "description": "OJ-DV exhaust fan V HI alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 63996,
      "name": "ExhFanVLoAlm",
      "description": "OJ-DV exhaust fan V LO alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 49301,
      "name": "ExhFanVRippleWarn",
      "description": "OJ-DV exhaust fan V ripple warning (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 36120,
      "name": "FanOpHrsAlm",
      "description": "Fan operating hours alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 11442,
      "name": "HRecModbusAlm",
      "description": "Heat exchanger com alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 32740,
      "name": "IBC_Clean",
      "description": "Heat recovery - Purging (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": "62 0=Off; 1=On"
    },
    {
      "type": "BV",
      "instance": 64099,
      "name": "IBC_RotMon",
      "description": "Heat recovery - Rotor monitor (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "BV",
      "instance": 4939,
      "name": "IBC_Tripp",
      "description": "Heat recovery - Tripped control unit (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": "0=Normal; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 24032,
      "name": "ManualMode",
      "description": "Manual mode",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Manual"
    },
    {
      "type": "BV",
      "instance": 57614,
      "name": "MBCommAlm",
      "description": "Modbus communication alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 57971,
      "name": "ReCoolerCirc1Alm",
      "description": "ReCooler circuit 1 alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 31151,
      "name": "ReCoolerCirc2Alm",
      "description": "ReCooler circuit 2 alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 3867,
      "name": "ReCoolerCirc3Alm",
      "description": "ReCooler circuit 3 alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 43898,
      "name": "ReCoolerCompAlm",
      "description": "ReCooler compressor alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 22662,
      "name": "ReCoolerDiffPrsAlm",
      "description": "ReCooler diff.pressure alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 23528,
      "name": "ReCoolerDischaPrbAlm",
      "description": "ReCooler discharge probe error alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 51749,
      "name": "ReCoolerDischaTmpAlm",
      "description": "ReCooler discharge temp alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 14095,
      "name": "ReCoolerEEVAlm",
      "description": "ReCooler EEV error alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 58255,
      "name": "ReCoolerHighEnvlAlm",
      "description": "ReCooler high envelope alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 27958,
      "name": "ReCoolerLowEnvlAlm",
      "description": "ReCooler low envelope alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 51788,
      "name": "ReCoolerLowSupHeatAlm",
      "description": "ReCooler low super heat alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 42357,
      "name": "ReCoolerMaxPrsAlm",
      "description": "ReCooler max pressure alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 11761,
      "name": "ReCoolerMinPrsAlm",
      "description": "ReCooler min pressure alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 51899,
      "name": "ReCoolerRotorAlm",
      "description": "ReCooler rotor alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 42594,
      "name": "ReCoolerSucPrbAlm",
      "description": "ReCooler suction probe error alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 64374,
      "name": "ReCoolerVFDAlm",
      "description": "ReCooler VFD alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 56902,
      "name": "ReCoolerVFDOffLineAlm",
      "description": "ReCooler VFD offline alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 5243,
      "name": "RevClgModbusAlm",
      "description": "ReCooler alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 21718,
      "name": "RmHumDevAlmAlm",
      "description": "Room air humidity deviation",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 7373,
      "name": "RtRmTmpDevAlmAlm",
      "description": "Extract/Room air temperature deviation",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 4286,
      "name": "RtTmpFireAlm",
      "description": "Extract air temperature fire alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 20345,
      "name": "SplyFanBrkChopFltWarn",
      "description": "OJ-DV supply fan break chopper fault warning (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 30320,
      "name": "SplyFanComErMOCAlm",
      "description": "OJ-DV supply fan com. error MOC alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 6486,
      "name": "SplyFanDevAlmAlm",
      "description": "Supply fan deviation",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 850,
      "name": "SplyFanDevInAlarm",
      "description": "Supply fan deviation - Alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 11239,
      "name": "SplyFanEEPromWarn",
      "description": "OJ-DV supply fan EEPROM error warning (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 21454,
      "name": "SplyFanExt24VOverload",
      "description": "OJ-DV supply fan ext.24V supply overload (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 59998,
      "name": "SplyFanIHiAlm",
      "description": "OJ-DV supply fan I HI alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 644,
      "name": "SplyFanInpPhaseWarn",
      "description": "OJ-DV supply fan input phase error (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 17719,
      "name": "SplyFanIntHWAlm",
      "description": "OJ-DV supply fan internal HW fault alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 41043,
      "name": "SplyFanIntStopAlm",
      "description": "OJ-DV supply fan internal stop alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 62854,
      "name": "SplyFanLimitWarn",
      "description": "OJ-DV supply fan limit warning (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 45899,
      "name": "SplyFanModbusAlm",
      "description": "Supply fan com alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 50100,
      "name": "SplyFanMotorPhaseAlm",
      "description": "OJ-DV supply fan motor phase error alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 50434,
      "name": "SplyFanRotBlkWarn",
      "description": "OJ-DV supply fan rotor blocked error (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 2762,
      "name": "SplyFanRotDirAlm",
      "description": "OJ-DV supply fan rotor direction alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 2067,
      "name": "SplyFanTmpHiWarn",
      "description": "OJ-DV supply fan temperature high warning (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 64963,
      "name": "SplyFanWarn",
      "description": "OJ-DV supply fan warning (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 13785,
      "name": "SplyFanVHiAlm",
      "description": "OJ-DV supply fan V HI alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 39750,
      "name": "SplyFanVLoAlm",
      "description": "OJ-DV supply fan V LO alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=0; 1=1"
    },
    {
      "type": "BV",
      "instance": 1200,
      "name": "SplyFanVRippleWarn",
      "description": "OJ-DV supply fan V ripple warning (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 57113,
      "name": "SplyHumDevAlmAlm",
      "description": "Supply air humidity deviation",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 38175,
      "name": "SplyTmpDevAlmAlm",
      "description": "Supply air temperature deviation",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "BV",
      "instance": 44098,
      "name": "SplyTmpFireAlm",
      "description": "Supply air temperature fire alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 9042,
      "name": "TWCtrlr",
      "description": "Twin Wheel controller alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "BV",
      "instance": 61922,
      "name": "ZoneCtrlr",
      "description": "Zone controller",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "CAL",
      "instance": 29758,
      "name": "CalendarAux",
      "description": "Calendar aux",
      "units": "",
      "access": "R",
      "states": "0=Date; 1=Range; 2=Wday; 3=Inv"
    },
    {
      "type": "CAL",
      "instance": 38114,
      "name": "CalendarEx",
      "description": "Calendar exception",
      "units": "",
      "access": "R",
      "states": "0=Date; 1=Range; 2=Wday; 3=In"
    },
    {
      "type": "CAL",
      "instance": 51936,
      "name": "CalendarOff",
      "description": "Calendar fix off",
      "units": "",
      "access": "R",
      "states": "0=Date; 1=Range; 2=Wday; 3=In"
    },
    {
      "type": "MO",
      "instance": 30094,
      "name": "CoolingCmdDxSt",
      "description": "Cooling DX command",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=St1; 3=St2; 4=St3"
    },
    {
      "type": "MO",
      "instance": 11590,
      "name": "ElectricalHtgCmdStSt",
      "description": "Electrical heating command",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=St1; 3=St2; 4=St3"
    },
    {
      "type": "MO",
      "instance": 14719,
      "name": "ExhFanCmdSt",
      "description": "Exhaust fan command",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=St1; 3=St2; 4=St3"
    },
    {
      "type": "MO",
      "instance": 27550,
      "name": "ExtraClgCmdDxSt",
      "description": "Extra cooling DX command",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=St1; 3=St2; 4=St3"
    },
    {
      "type": "MO",
      "instance": 30897,
      "name": "ExtraElHtgCmdStSt",
      "description": "Extra electrical heating command",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=St1; 3=St2; 4=St3"
    },
    {
      "type": "MV",
      "instance": 39130,
      "name": "AckAlmPls",
      "description": "Alarm acknowledge",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "MV",
      "instance": 28561,
      "name": "ActCtrlMode",
      "description": "Actual temperature control mode",
      "units": "",
      "access": "R",
      "states": "0=Room; 1=Return; 2=Supply"
    },
    {
      "type": "MV",
      "instance": 25131,
      "name": "ActCtrlModeHum",
      "description": "Actual humidification control mode",
      "units": "",
      "access": "R",
      "states": "0=Room; 1=Return; 2=Supply"
    },
    {
      "type": "MV",
      "instance": 28279,
      "name": "ActFanStep",
      "description": "Actual fan step",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=Stage1; 2=Stage2; 3=Stage3"
    },
    {
      "type": "MV",
      "instance": 6080,
      "name": "ActOpMode",
      "description": "Actual operating mode",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On/Comfort; 2=Economy; 3=Na; 4=Osstp; 5=Nightcooling; 6=Unoccupied (Temperature start); 7=Nightkick (Test temperature); 8=Firedamper test; 9=Fire; 10=Stop; 11=Overrun; 12=Startup"
    },
    {
      "type": "MV",
      "instance": 32321,
      "name": "ActOpSta",
      "description": "Actual operation status",
      "units": "",
      "access": "R",
      "states": "0=Nu; 1=Configuration error; 2=SUF; 3=Fire alarm activated; 4=MsgCl0; 5=Emergency Stop; 6=MsgCl1; 7=Fire damper test activated; 8=Manual operation; 9=ExtC; 10=BMS; 11=Time scheduling program; 12=Boost; 13=Night heating/Night cooling"
    },
    {
      "type": "MV",
      "instance": 19801,
      "name": "ActvClgRecKval",
      "description": "Activate cooling recovery - KVal",
      "units": "",
      "access": "R",
      "states": "0=Lower; 1=Higher"
    },
    {
      "type": "MV",
      "instance": 46769,
      "name": "AlmCl0",
      "description": "Alarm class Danger alarm (A) status",
      "units": "",
      "access": "R",
      "states": "0=Normal; 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 42640,
      "name": "AlmCl1",
      "description": "Alarm class Critical alarm (A) status",
      "units": "",
      "access": "R",
      "states": "0=Normal; 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 38643,
      "name": "AlmCl2",
      "description": "Alarm class Low alarm (B) status",
      "units": "",
      "access": "R",
      "states": "0=Normal; 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 34514,
      "name": "AlmCl3",
      "description": "Alarm class Warning alarm (C) status",
      "units": "",
      "access": "R",
      "states": "0=Normal; 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 48172,
      "name": "AuxiliaryBmsTimeAuxSwtch",
      "description": "Aux BMS TSP output",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=On"
    },
    {
      "type": "MV",
      "instance": 44050,
      "name": "AuxiliaryTspCopyAuxPls",
      "description": "AuxiliaryTspCopyAux.Pls",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=On"
    },
    {
      "type": "MV",
      "instance": 39893,
      "name": "BlkClgRecKval",
      "description": "Block cooling recovery - KVal",
      "units": "",
      "access": "R",
      "states": "0=Lower; 1=Higher"
    },
    {
      "type": "MV",
      "instance": 40828,
      "name": "BlkHtgRecKval",
      "description": "Block heat recovery - KVal",
      "units": "",
      "access": "R",
      "states": "0=Lower; 1=Higher"
    },
    {
      "type": "MV",
      "instance": 53050,
      "name": "CG_EM24_1ResetParPls",
      "description": "Energy meter reset partial",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "MV",
      "instance": 1708,
      "name": "CommTestEn",
      "description": "Enable communication test",
      "units": "",
      "access": "R",
      "states": "0=No; 1=Yes"
    },
    {
      "type": "MV",
      "instance": 3329,
      "name": "CounterFlowExchOffsetBoost",
      "description": "Counter flow heat exchanger - Offset boost",
      "units": "",
      "access": "R",
      "states": "0=Low Boost; 1=Normal Boost; 2=High Boost"
    },
    {
      "type": "MV",
      "instance": 30051,
      "name": "DPTSnsrModbusAlm",
      "description": "DPT sensor com alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 50595,
      "name": "EconetActOpMode",
      "description": "Econet operation mode",
      "units": "",
      "access": "R",
      "states": "0=Stop; 1=Alarm; 2=Idle; 3=Startup; 4=Heatrec; 5=Cooling; 6=Coolrec; 7=Manual"
    },
    {
      "type": "MV",
      "instance": 43819,
      "name": "ExhEngUnit",
      "description": "Exhaust fan engineering unit",
      "units": "",
      "access": "R",
      "states": "0=%; 1=Pa; 2=l/s; 3=m³/h"
    },
    {
      "type": "MV",
      "instance": 18848,
      "name": "ExhFanActAlm",
      "description": "Exhaust fan alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Nu; 1=MOvrVlt.; 2=MUndrVlt.; 3=DClinkUndrVlt; 4=DClinkOvrVlt; 5=IntElectr; 6=Locked; 7=HallSnsr; 8=Ovrh"
    },
    {
      "type": "MV",
      "instance": 39335,
      "name": "ExhFanActWarn",
      "description": "Exhaust fan warning (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Nu; 1=OpenCircutInp; 2=ActSpdLowLlim; 3=BrkOp; 4=DCLlinkVlt; 5=ElectrTmp; 6=MtrTmp; 7=OutpStgTmp; 8=Mes"
    },
    {
      "type": "MV",
      "instance": 30799,
      "name": "ExtControlActMode",
      "description": "Actual operation mode external control",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=Stage1; 3=Stage2; 4=Stage3"
    },
    {
      "type": "MV",
      "instance": 28852,
      "name": "ExtControlStep",
      "description": "External control fan step",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=1Step; 3=2Step; 4=3Step"
    },
    {
      "type": "MV",
      "instance": 24454,
      "name": "ExtraHtgPreHtgactv",
      "description": "Pre htg 2 state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 9703,
      "name": "FireDamper1Operation",
      "description": "Fire damper 1 mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 24347,
      "name": "FireDamperState",
      "description": "Fire damper state",
      "units": "",
      "access": "R",
      "states": "0=NotDefined; 1=Closed; 2=Moving; 3=Opened"
    },
    {
      "type": "MV",
      "instance": 64867,
      "name": "FireDamperTestStrtHMIPls",
      "description": "Fire damper test",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "MV",
      "instance": 55722,
      "name": "HeatingPreHtgactv",
      "description": "Heating Pre-heating state",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 13725,
      "name": "HumEngUnit",
      "description": "Humidity engineering unit",
      "units": "",
      "access": "R",
      "states": "0=%r.H.; 1=g/kg"
    },
    {
      "type": "MV",
      "instance": 55390,
      "name": "IBC_Alm",
      "description": "Heat recovery - Error code (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": "1=Normal; 2=Internal error; 3=Internal error; 4=Motor temp; 5=Low temp; 6=Overheat; 7=Low voltage; 8=High voltage; 9=Many surge events; 10=Rotation monitor alarm; 11=Rotating at upstart; 12=Motor current high; 13=Overload (fast); 14=Overload; 15=Insufficient load; 16=Error in motor control; 17=Short Circuit; 18=Phase imbalance; 19=Phase 1 Missing; 20=Phase 2 Missing; 21=Phase 3 Missing; 22=Impedance high; 23=Impedance low; 24=Internal error"
    },
    {
      "type": "MV",
      "instance": 38318,
      "name": "IBC_OpMode",
      "description": "Heat recovery - Operation mode (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": "1=Low speed DIP switch ON; 2=High speed DIP switch ON; 3=Manual speed; 4=Control signal; 5=No operation, cleaning; OFF; 6=No operation, cleaning ON; 7=Cleaning ON"
    },
    {
      "type": "MV",
      "instance": 59996,
      "name": "MECHactv",
      "description": "Cooling recovery activated",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=On"
    },
    {
      "type": "MV",
      "instance": 43500,
      "name": "Nbr_CircReCooler",
      "description": "ReCooler number of circuits (SW 2.42+)",
      "units": "",
      "access": "R",
      "states": "0=NotUsed; 1=eQKR008; 2=eQKR011; 3=eQKR018; 4=eQKR023; 5=eQKR032; 6=eQKR041; 7=eQKR050; 8=eQKR072"
    },
    {
      "type": "MV",
      "instance": 6316,
      "name": "NightUnoccCoolingMode",
      "description": "Cooling coil (night cooling)",
      "units": "",
      "access": "R",
      "states": "0=Inactive; 1=Active"
    },
    {
      "type": "MV",
      "instance": 17477,
      "name": "NightUnoccHeatingMode",
      "description": "Heating coil (night heating)",
      "units": "",
      "access": "R",
      "states": "0=Inactive; 1=Active"
    },
    {
      "type": "MV",
      "instance": 31604,
      "name": "OpModeAutoManStSwtch",
      "description": "Manual operation (steps)",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=Stage1; 3=Stage2; 4=Stage3"
    },
    {
      "type": "MV",
      "instance": 60288,
      "name": "OpModeAutoManStTmpSwtch",
      "description": "Manual operation (steps/ temperature)",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=Eco St1; 3=Comf St1; 4=Eco St2; 5=Comf St2; 6=Eco St3; 7=Comf St3"
    },
    {
      "type": "MV",
      "instance": 8442,
      "name": "OpModeBmsTimeStSwtch",
      "description": "BMS TSP steps",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=Stage 1; 3=Stage 2; 4=Stage 3"
    },
    {
      "type": "MV",
      "instance": 32040,
      "name": "OpModeBmsTimeStTmpSwtch",
      "description": "BMS TSP steps/temperature",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=Eco St1; 3=ComfSt1; 4=Eco St2; 5=Comf St2; 6=EcoSt3; 7=Comf St3"
    },
    {
      "type": "MV",
      "instance": 33544,
      "name": "OpModeTspCopyUnitPls",
      "description": "OpModeTspCopyUnit.Pls",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 41090,
      "name": "OpStaReCooler",
      "description": "ReCooler operation status",
      "units": "",
      "access": "R",
      "states": "0=Stop; 1=Running Full; 2=Defrost; 3=In Alarm; 4=Heating; 5=Cooling; 6=Mandatory OFF; 7=Stand By; 8=Start Up"
    },
    {
      "type": "MV",
      "instance": 57729,
      "name": "OpStaReCooler1",
      "description": "ReCooler circuit 1 operation status (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Stand By; 1=Init; 2=Unit running; 3=Defrost; 4=Rev. cycle defrost; 5=Exh. Coil low temp; 6=Start phase; 7=Pressure diff. limit; 8=Start delay; 9=Alarm; 10=Compressor shut off; 11=Cool/Heat mode select; 12=Heater run; 13=Alarm unit 1; 14=Alarm unit 2; 15=Alarm unit 3; 16=Defrost ramp up; 17=Check refrigerator charge; 18=Quick start"
    },
    {
      "type": "MV",
      "instance": 53730,
      "name": "OpStaReCooler2",
      "description": "ReCooler circuit 2 operation status (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Stand By; 1=Init; 2=Unit running; 3=Defrost; 4=Rev. cycle defrost; 5=Exh. Coil low temp; 6=Start phase; 7=Pressure diff. limit; 8=Start delay; 9=Alarm; 10=Compressor shut off; 11=Cool/Heat mode select; 12=Heater run; 13=Alarm unit 1; 14=Alarm unit 2; 15=Alarm unit 3; 16=Defrost ramp up; 17=Check refrigerator charge; 18=Quick start"
    },
    {
      "type": "MV",
      "instance": 49603,
      "name": "OpStaReCooler3",
      "description": "ReCooler circuit 3 operation status (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Stand By; 1=Init; 2=Unit running; 3=Defrost; 4=Rev. cycle defrost; 5=Exh. Coil low temp; 6=Start phase; 7=Pressure diff. limit; 8=Start delay; 9=Alarm; 10=Compressor shut off; 11=Cool/Heat mode select; 12=Heater run; 13=Alarm unit 1; 14=Alarm unit 2; 15=Alarm unit 3; 16=Defrost ramp up; 17=Check refrigerator charge; 18=Quick start"
    },
    {
      "type": "MV",
      "instance": 46288,
      "name": "PressuresFilterChPls",
      "description": "Filters changed, pre-alarm acknowledge",
      "units": "",
      "access": "R",
      "states": "0=Passive; 1=Active"
    },
    {
      "type": "MV",
      "instance": 64493,
      "name": "SeqHumEngUnit",
      "description": "Humidification engineering unit",
      "units": "",
      "access": "R",
      "states": "0=%r.H.; 1=g/kg"
    },
    {
      "type": "MV",
      "instance": 53317,
      "name": "SnsrModbusAlm",
      "description": "Sensors com alarm",
      "units": "",
      "access": "R",
      "states": "0=Ok; 1=Alarm"
    },
    {
      "type": "MV",
      "instance": 54155,
      "name": "SplyEngUnit",
      "description": "Supply fan engineering unit",
      "units": "",
      "access": "R",
      "states": "0=%; 1=Pa; 2=l/s; 3=m³/h"
    },
    {
      "type": "MV",
      "instance": 32186,
      "name": "SplyFanActAlm",
      "description": "Supply fan alarm (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Nu; 1=MOvrVlt.; 2=MUndrVlt.; 3=DClinkUndrVlt; 4=DClinkOvrVlt; 5=IntElectr; 6=Locked; 7=HallSnsr; 8=Ovrh"
    },
    {
      "type": "MV",
      "instance": 62832,
      "name": "SplyFanActWarn",
      "description": "Supply fan warning (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": "0=Nu; 1=OpenCircutInp; 2=ActSpdLowLlim; 3=BrkOp; 4=DCLlinkVlt; 5=ElectrTmp; 6=MtrTmp; 7=OutpStgTmp; 8=Mes"
    },
    {
      "type": "MV",
      "instance": 24616,
      "name": "SuWiSwtchCheckState",
      "description": "Summer/Winter mode",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 52222,
      "name": "TimeSchedAux",
      "description": "Aux TSP output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 12316,
      "name": "TimeSchedSt",
      "description": "Actual time switch program (steps)",
      "units": "",
      "access": "R",
      "states": "0=Off; 1=Stage1; 2=Stage2; 3=Stage3"
    },
    {
      "type": "MV",
      "instance": 596,
      "name": "TimeSchedStTmp",
      "description": "Actual time switch program (steps/ temperature)",
      "units": "",
      "access": "R",
      "states": "0=Auto; 1=Off; 2=Eco St1; 3=Comf St1; 4=Eco St2; 5=Comf St2; 6=Eco St3; 7=Comf St3"
    },
    {
      "type": "PIV",
      "instance": 15816,
      "name": "ExhFanAlmWarn",
      "description": "Danfoss / OJ-DV Exhaust fan alarm warning (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 4384,
      "name": "IBC_NbrOfDrpCon",
      "description": "Heat recovery - Number of dropped Modbus connections (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 62302,
      "name": "IBC_NbrOfFaultyPackets",
      "description": "Heat recovery - Number of faulty Modbus packets (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 29945,
      "name": "IBC_NbrOfOKPackets",
      "description": "Heat recovery - Number of OK Modbus packets (SW 2.62+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 31030,
      "name": "IBC_TmActiveFltEr",
      "description": "Heat recovery - Time with active error (SW 2.62+)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 30070,
      "name": "IBC_TotOpTimeUnit",
      "description": "Heat recovery - Total operation time for the control unit (SW 2.62+)",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "PIV",
      "instance": 52012,
      "name": "SplyFanAlmWarn",
      "description": "Danfoss/OJ-DV Supply fan alarm warning (SW 2.52+)",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 55253,
      "name": "ScheduleAux",
      "description": "Schedule aux output",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 31059,
      "name": "ScheduleSt",
      "description": "Schedule steps",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 32703,
      "name": "ScheduleStTmp",
      "description": "Schedule steps/tmp",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
