{
  "manufacturer": "FläktGroup",
  "manufacturer_slug": "flaktgroup",
  "model": "ISYteq controller for eCO Top / eCO Side compact AHUs",
  "model_slug": "isyteq-eco-top-eco-side",
  "aliases": [
    "ISYteq",
    "eCO Top",
    "eCO Side",
    "eCO SEC",
    "ISYteq eCO",
    "DC_10484GB",
    "Flakt eCO BACnet"
  ],
  "equipment_type": "Air handling unit controller (compact AHU)",
  "applies_to": "FläktGroup eCO Top and eCO Side compact air handling units with the built-in ISYteq controller (eCO SEC application).",
  "summary": "The ISYteq controller in eCO Top / eCO Side units has BACnet built in, on RS-485 (MS/TP) or Ethernet (BACnet IP). The object list covers external setpoints from the BMS, temperature, humidity, air quality, pressure and flow sensors, coil, fan and damper outputs, setpoints and offsets, sensor and equipment fault flags, collective alarms, unit and control mode multistates and schedules. Most points are read-only; setpoints, enables and mode selections are R/W.",
  "bacnet_transport": [
    "BACnet IP",
    "BACnet MS/TP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": false,
  "notes": [
    "The 210 Trend Log objects in the guide's TRENDLOG table are not listed as points.",
    "Instance numbers repeat across object types (e.g. AI 106011 sensor, AV 106011 control value, BV 106011 sensor fault); always use type plus instance.",
    "The AI table includes R/W external setpoint objects (e.g. AI 3030042) as printed.",
    "Objects can be added or removed as the software evolves; the exact list for a unit is in BMS_List.xlsm and the EDE file in the servdoc folder on the controller SD card.",
    "Descriptions give the printed value range; units as printed (ΔK = temperature difference)."
  ],
  "source": {
    "title": "BACnet ISYteq for eCO Top and eCO Side - datasheet (BACnet register, ISYteq)",
    "doc_number": "DC_10484GB 20200812_R0",
    "revision_date": "2020-08-12",
    "url": "https://www.flaktgroup.com/api/v1/Documents/1076733/Download"
  },
  "integration": {
    "summary": "Set Protocol to MS/TP on the RS-485 channel (or use Ethernet port 1 for BACnet IP), set name and device instance in the HMI, then command the unit with MV 3939011 Unit Operation Mode and the temperature setpoint, and read temperatures, fan outputs and the collective alarms.",
    "minimum_points": [
      {
        "ref": "MV 3939011",
        "name": "Unit Operation Mode",
        "why": "Unit mode command: 1 Automatic, 3 Low, 4 High speed..."
      },
      {
        "ref": "AV 3030071",
        "name": "Temperature Control Setpoint",
        "why": "Temperature setpoint, 5-45 °C"
      },
      {
        "ref": "AI 3030042",
        "name": "Temperature Control External Setpoint",
        "why": "External temperature setpoint from the BMS, °C"
      },
      {
        "ref": "MV 3939091",
        "name": "Unit Operation Mode Actual",
        "why": "Actual unit operation mode"
      },
      {
        "ref": "AI 106011",
        "name": "Supply Air Temperature Sensor",
        "why": "Supply air temperature, °C"
      },
      {
        "ref": "AI 206011",
        "name": "Extract Air Temperature Sensor",
        "why": "Extract air temperature, °C"
      },
      {
        "ref": "AI 306011",
        "name": "Outdoor Air Temperature Sensor",
        "why": "Outdoor air temperature, °C"
      },
      {
        "ref": "AO 101011",
        "name": "Supply Air Fan 1 Output",
        "why": "Supply fan output, %"
      },
      {
        "ref": "BO 3939031",
        "name": "Alarm Collective A",
        "why": "Collective A alarm"
      },
      {
        "ref": "BO 3939041",
        "name": "Alarm Collective B",
        "why": "Collective B alarm"
      }
    ],
    "enable": "MV 3939011 Unit Operation Mode (R/W) selects Automatic, Room Frost Protection, Low/High Speed, Free Profile 1/2 or Night Purge. BV 3030081 / 3131081 / 3232081 let temperature, humidity or air quality control enable the unit.",
    "remote_sensors": "The AI external setpoint objects (temperature 3030042, relative 3030043, humidity 3131042, air quality 3232042, fan flow/pressure/manual 133022-24 and 233022-24, outdoor air amount 2929011) are R/W inputs the BMS can write.",
    "setup": [
      "MS/TP: HMI /Configuration/Network/RS485, choose channel 1 (A1/B1) or 2 (A2/B2), set Protocol = MS/TP, MAC, baud, BC net, MaxMaster, MaxInfoFrames.",
      "BACnet IP: Ethernet port 1 (X23).",
      "Name and device instance: HMI /Configuration/Network/BACnet/General; EDE export button on the same page. Admin login needed."
    ],
    "gotchas": [
      "The same instance number is used by several object types; map by type and instance.",
      "Check BMS_List.xlsm on the controller SD card for the object list of the installed software version."
    ],
    "heartbeat": null
  },
  "points": [
    {
      "type": "AI",
      "instance": 3030042,
      "name": "Temperature Control External Setpoint",
      "description": "Range 5.0-45.0",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3030043,
      "name": "Temperature Control External Relative Setpoint",
      "description": "Range -10.0-10.0",
      "units": "ΔK",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3131042,
      "name": "Humidity Control External Setpoint",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3232042,
      "name": "Air Quality Control External Setpoint",
      "description": "Range 0.0-3000.0",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133022,
      "name": "Supply Air Fan Control Volume Flow External Setpoint",
      "description": "Range 0-100000",
      "units": "m³/h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133023,
      "name": "Supply Air Fan Control Pressure External Setpoint",
      "description": "Range 0-500",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 133024,
      "name": "Supply Air Fan Control Manual External Setpoint",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 233022,
      "name": "Extract Air Fan Control Volume Flow External Setpoint",
      "description": "Range 0-100000",
      "units": "m³/h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 233023,
      "name": "Extract Air Fan Control Pressure External Setpoint",
      "description": "Range 0-500",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 233024,
      "name": "Extract Air Fan Control Manual External Setpoint",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2929011,
      "name": "Damper Control Outdoor Air Amount External Setpoint",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106011,
      "name": "Supply Air Temperature Sensor",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106031,
      "name": "Supply Air Fan Nozzle Temperature Sensor",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106041,
      "name": "Supply Air Heater 1 Inlet Temperature Sensor",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106051,
      "name": "Supply Air Heater 1 Outlet Temperature Sensor",
      "description": "Range 5.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106061,
      "name": "Supply Air Heater 2 Inlet Temperature Sensor",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106071,
      "name": "Supply Air Heater 2 Outlet Temperature Sensor",
      "description": "Range 5.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106081,
      "name": "Supply Air Cooler 1 Inlet Temperature Sensor",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106091,
      "name": "Supply Air Cooler 1 Outlet Temperature Sensor",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106101,
      "name": "Supply Air Cooler 2 Inlet Temperature Sensor",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106111,
      "name": "Supply Air Cooler 2 Outlet Temperature Sensor",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106141,
      "name": "Supply Air Reheater 1 Inlet Temperature Sensor",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 106151,
      "name": "Supply Air Reheater 1 Outlet Temperature Sensor",
      "description": "Range 5.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 206011,
      "name": "Extract Air Temperature Sensor",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 206071,
      "name": "Extract Air Fan Nozzle Temperature Sensor",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 306011,
      "name": "Outdoor Air Temperature Sensor",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 306021,
      "name": "Outdoor Air Filter Temperature Sensor",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 306031,
      "name": "Outdoor Air Preheater 1 Inlet Temperature Sensor",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 306041,
      "name": "Outdoor Air Preheater 1 Outlet Temperature Sensor",
      "description": "Range 5.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 406011,
      "name": "Exhaust Air Temperature Sensor",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 706011,
      "name": "Room Air Temperature Sensor 1",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 706021,
      "name": "Room Air Temperature Sensor 2",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 706031,
      "name": "Room Air Temperature Sensor 3",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 706041,
      "name": "Room Air Temperature Sensor 4",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 806011,
      "name": "Energy Recovery System 1 Inlet Temperature Sensor",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 806021,
      "name": "Energy Recovery System 1 Outlet Temperature Sensor",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 806031,
      "name": "Supply Air Temperature Sensor Behind Energy Recovery System",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 806041,
      "name": "Exhaust Air Temperature Sensor Behind Energy Recovery System",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 806051,
      "name": "Energy Recovery System Icing Temperature Sensor",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2006011,
      "name": "Outdoor Air External Temperature Sensor",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2106011,
      "name": "Evaporator 1 Temperature Sensor",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 107011,
      "name": "Supply Humidity Sensor",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 207011,
      "name": "Extract Air Humidity Sensor",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 307011,
      "name": "Outdoor Air Humidity Sensor",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 407011,
      "name": "Exhaust Air Humidity Sensor",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 707011,
      "name": "Room Air Humidity Sensor 1",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 707021,
      "name": "Room Air Humidity Sensor 2",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 707031,
      "name": "Room Air Humidity Sensor 3",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 707041,
      "name": "Room Air Humidity Sensor 4",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 2007011,
      "name": "Outdoor Air External Humidity Sensor",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 208011,
      "name": "Extract Air Quality Sensor",
      "description": "Range 0.0-3276.7",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 308011,
      "name": "Outdoor Air Quality Sensor",
      "description": "Range 0.0-3276.7",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 708011,
      "name": "Room Air Quality Sensor 1",
      "description": "Range 0.0-3276.7",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 708021,
      "name": "Room Air Quality Sensor 2",
      "description": "Range 0.0-3276.7",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 708031,
      "name": "Room Air Quality Sensor 3",
      "description": "Range 0.0-3276.7",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 708041,
      "name": "Room Air Quality Sensor 4",
      "description": "Range 0.0-3276.7",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109011,
      "name": "Supply Air Filter Pressure Sensor 1",
      "description": "Range -10-250",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109021,
      "name": "Supply Air Filter Pressure Sensor 2",
      "description": "Range -10-250",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109031,
      "name": "Supply Air Nozzle Pressure Sensor",
      "description": "Range -10-5000",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 109041,
      "name": "Supply Air Duct Pressure Sensor",
      "description": "Range -10-500",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209011,
      "name": "Extract Air Filter Pressure 1 Sensor",
      "description": "Range -10-250",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209021,
      "name": "Extract Air Filter Pressure 2 Sensor",
      "description": "Range -10-250",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209031,
      "name": "Extract Air Duct Pressure Sensor",
      "description": "Range -10-500",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 209041,
      "name": "Extract Air Nozzle Pressure Sensor",
      "description": "Range -10-5000",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 309011,
      "name": "Outdoor Air Filter Pressure 1 Sensor",
      "description": "Range -10-250",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 309021,
      "name": "Outdoor Air Filter Pressure Sensor 2",
      "description": "Range -10-250",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 309031,
      "name": "Outdoor Air Bypass Pressure Sensor",
      "description": "Range -10-500",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 409011,
      "name": "Exhaust Air Bypass Pressure Sensor",
      "description": "Range -10-500",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 809011,
      "name": "Energy Recovery System Pressure Sensor",
      "description": "Range -10-500",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104011,
      "name": "Supply Air Heater 1 Valve Feedback",
      "description": "Range -5-5",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104021,
      "name": "Supply Air Heater 2 Valve Feedback",
      "description": "Range -5-5",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104031,
      "name": "Supply Air Cooler Valve 1 Feedback",
      "description": "Range -5-5",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104041,
      "name": "Supply Air Cooler Valve 2 Feedback",
      "description": "Range -5-5",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 104061,
      "name": "Supply Air Reheater 1 Valve Feedback",
      "description": "Range -5-5",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 304011,
      "name": "Outdoor Air Preheater 1 Valve Feedback",
      "description": "Range -5-5",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 804011,
      "name": "Energy Recovery System Valve 1 Feedback",
      "description": "Range -5-5",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 102011,
      "name": "Supply Air Damper 1 Feedback",
      "description": "Range -5-5",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 202011,
      "name": "Extract Air Damper 1 Feedback",
      "description": "Range -5-5",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 302011,
      "name": "Outdoor Air Damper 1 Feedback",
      "description": "Range -5-5",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 302021,
      "name": "Outdoor Air Bypass Damper Feedback",
      "description": "Range -5-5",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 402011,
      "name": "Exhaust Air Damper 1 Feedback",
      "description": "Range -5-5",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 402021,
      "name": "Exhaust Air Bypass Damper Feedback",
      "description": "Range -5-5",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 602011,
      "name": "Recirculation Air Damper 1 Feedback",
      "description": "Range -5-5",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 4102011,
      "name": "Smoke Bypass Damper Feedback",
      "description": "Range -5-5",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 112031,
      "name": "Supply Air Electric Heater 1 Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 112021,
      "name": "Supply Air Electric Reheater 1 Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 312011,
      "name": "Outdoor Air Electric Preheater 1 Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2128041,
      "name": "DX Mitsubishi Inverter Stage 1 Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2128051,
      "name": "DX Mitsubishi Inverter Stage 2 Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2128061,
      "name": "DX Daikin Inverter Stage 1 Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 2128071,
      "name": "DX Daikin Inverter Stage 2 Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 103011,
      "name": "Supply Air Heater 1 Pump Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 103021,
      "name": "Supply Air Heater 2 Pump Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 103031,
      "name": "Supply Air Cooler Pump 1 Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 103041,
      "name": "Supply Air Cooler Pump 2 Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 103061,
      "name": "Supply Air Reheater 1 Pump Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 303011,
      "name": "Outdoor Air Preheater 1 Pump Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 803011,
      "name": "Energy Recovery System 1 Pump Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 104011,
      "name": "Supply Air Heater 1 Valve Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 104021,
      "name": "Supply Air Heater 2 Valve Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 104031,
      "name": "Supply Air Cooler Valve 1 Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 104041,
      "name": "Supply Air Cooler Valve 2 Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 104061,
      "name": "Supply Air Reheater 1 Valve Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 304011,
      "name": "Outdoor Air Preheater 1 Valve Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 804011,
      "name": "Energy Recovery System Valve 1 Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 805011,
      "name": "Energy Recovery System 1 Motor Output",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 101011,
      "name": "Supply Air Fan 1 Output",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 101021,
      "name": "Supply Air Fan 2 Output",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 101031,
      "name": "Supply Air Fan 3 Output",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 101041,
      "name": "Supply Air Fan 4 Output",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 101051,
      "name": "Supply Air Fan 5 Output",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 101061,
      "name": "Supply Air Fan 6 Output",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 101071,
      "name": "Supply Air Fan 7 Output",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 101081,
      "name": "Supply Air Fan 8 Output",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 201011,
      "name": "Extract Air Fan 1 Output",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 201021,
      "name": "Extract Air Fan 2 Output",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 201031,
      "name": "Extract Air Fan 3 Output",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 201041,
      "name": "Extract Air Fan 4 Output",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 201051,
      "name": "Extract Air Fan 5 Output",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 201061,
      "name": "Extract Air Fan 6 Output",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 201071,
      "name": "Extract Air Fan 7 Output",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 201081,
      "name": "Extract Air Fan 8 Output",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 102011,
      "name": "Supply Air Damper 1 Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 202011,
      "name": "Extract Air Damper 1 Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 302011,
      "name": "Outdoor Air Damper 1 Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 302021,
      "name": "Outdoor Air Bypass Damper Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 402011,
      "name": "Exhaust Air Damper 1 Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 402021,
      "name": "Exhaust Air Bypass Damper Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 602011,
      "name": "Recirculation Air Damper 1 Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4102011,
      "name": "Smoke Bypass Damper Output",
      "description": "Range 0-100",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4101011,
      "name": "Smoke Extraction Fan 1 Output",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4101021,
      "name": "Smoke Extraction Fan 2 Output",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 4101031,
      "name": "Smoke Extraction Fan 3 Output",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3030031,
      "name": "Temperature Control Heating Setpoint",
      "description": "Range 5.0-45.0",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3030041,
      "name": "Temperature Control Cooling Setpoint",
      "description": "Range 5.0-45.0",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3030051,
      "name": "Temperature Control Heating Offset Setpoint",
      "description": "Range -10.0-0.0",
      "units": "ΔK",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3030061,
      "name": "Temperature Control Cooling Offset Setpoint",
      "description": "Range 0.0-10.0",
      "units": "ΔK",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3030071,
      "name": "Temperature Control Setpoint",
      "description": "Range 5.0-45.0",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3030081,
      "name": "Temperature Control Relative Setpoint",
      "description": "Range -5.0-5.0",
      "units": "ΔK",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3131031,
      "name": "Humidity Control Humidification Setpoint",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3131041,
      "name": "Humidity Control Dehumidification Setpoint",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3131051,
      "name": "Humidity Control Humidification Offset Setpoint",
      "description": "Range 0.0-10.0",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3131061,
      "name": "Humidity Control Dehumidification Offset Setpoint",
      "description": "Range 0.0-10.0",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3131071,
      "name": "Humidity Setpoint",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3232071,
      "name": "Air Quality Setpoint",
      "description": "Range 0-3000",
      "units": "ppm",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133012,
      "name": "Supply Air Fan Volume Flow Setpoint",
      "description": "Range 0-100000",
      "units": "m³/h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133013,
      "name": "Supply Air Fan Pressure Setpoint",
      "description": "Range 0-1000",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133014,
      "name": "Supply Air Fan Manual Setpoint",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133024,
      "name": "Supply Air Fan Control Offset Setpoint",
      "description": "Range -100.0-100.0",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133025,
      "name": "Supply Air Fan Control Factor Setpoint",
      "description": "Range 0-5",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133034,
      "name": "Supply Air Fan Control Offset Absolut Setpoint",
      "description": "Range 0.00-655.35",
      "units": "m³/h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233012,
      "name": "Extract Air Fan Volume Flow Setpoint",
      "description": "Range 0-100000",
      "units": "m³/h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233013,
      "name": "Extract Air Fan Pressure Setpoint",
      "description": "Range 0-1000",
      "units": "Pa",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233014,
      "name": "Extract Air Fan Setpoint",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233024,
      "name": "Extract Air Fan Control Offset Setpoint",
      "description": "Range -100.0-100.0",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233025,
      "name": "Extract Air Fan Control Factor Setpoint",
      "description": "Range 0-5",
      "units": "",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233034,
      "name": "Extract Air Fan Control Offset Absolut Setpoint",
      "description": "Range 0.00-655.35",
      "units": "m³/h",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2929011,
      "name": "Damper Control Outdoor Air Amount Setpoint",
      "description": "Range 0-100",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 106011,
      "name": "Supply Air Temperature Control Value",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 206011,
      "name": "Extract Air Temperature Control Value",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 306011,
      "name": "Outdoor Air Temperature Control Value",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 706011,
      "name": "Room Air Temperature Control Value",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2006011,
      "name": "Outdoor Air external Temperature Control Value",
      "description": "Range -50.0-200.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3030231,
      "name": "Temperature Control Value",
      "description": "Range n/a",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3030011,
      "name": "Temperature Control Heating Setpoint Control Value",
      "description": "Range 5.0-45.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3030012,
      "name": "Temperature Control Heating Active Setpoint Control Value",
      "description": "Range 5.0-45.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3030021,
      "name": "Temperature Control Cooling Setpoint Control Value",
      "description": "Range 5.0-45.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3030022,
      "name": "Temperature Control Cooling Active Setpoint Control Value",
      "description": "Range 5.0-45.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3030072,
      "name": "Temperature Control Cascade Heating Setpoint",
      "description": "Range 10.0 to 45.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3030232,
      "name": "Temperature Control Cascade Control Value",
      "description": "Range n/a",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3030073,
      "name": "Temperature Control Base Setpoint",
      "description": "Range 5.0-45.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3030171,
      "name": "Temperature Control Supply Air Minimum Relative Setpoint",
      "description": "Range -10.0-0.0",
      "units": "ΔK",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3030181,
      "name": "Temperature Control Supply Air Maximum Relative Setpoint",
      "description": "Range 0.0-10.0",
      "units": "ΔK",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3030191,
      "name": "Temperature Control Supply Air Minimum Absolute Setpoint",
      "description": "Range 10.0 to 45.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3030201,
      "name": "Temperature Control Supply Air Maximum Absolute Setpoint",
      "description": "Range 10.0 to 45.0",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107022,
      "name": "Supply Air Humidity Absolute Control Value",
      "description": "Range 0.0-20.0",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 207022,
      "name": "Extract Air Humidity Absolute Control Value",
      "description": "Range 0.0-20.0",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 307022,
      "name": "Outdoor Air Humidity Absolute Control Value",
      "description": "Range 0.0-20.0",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 707021,
      "name": "Room Air Humidity 1 Absolute Value",
      "description": "Range 0.0-20.0",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 707022,
      "name": "Room Air Humidity 2 Absolute Value",
      "description": "Range 0.0-20.0",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 707023,
      "name": "Room Air Humidity 3 Absolute Value",
      "description": "Range 0.0-20.0",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 707024,
      "name": "Room Air Humidity 4 Absolute Value",
      "description": "Range 0.0-20.0",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 707025,
      "name": "Room Air Humidity Absolute Control Value",
      "description": "Range 0.0-20.0",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2007022,
      "name": "Outdoor Air External Humidity Absolute Control Value",
      "description": "Range 0.0-20.0",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 107011,
      "name": "Supply Air Humidity Relative Control Value",
      "description": "Range -50.0-200.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 207011,
      "name": "Extract Air Humidity Relative Control Value",
      "description": "Range -50.0-200.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 307011,
      "name": "Outdoor Air Humidity Relative Control Value",
      "description": "Range -50.0-200.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 707011,
      "name": "Room Air Humidity Relative Control Value",
      "description": "Range -50.0-200.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2007011,
      "name": "Outdoor Air External Humidity Relative Control Value",
      "description": "Range -50.0-200.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3131011,
      "name": "Humidity Control Humidification Setpoint Control Value",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3131021,
      "name": "Humidity Control Dehumidification Setpoint Control Value",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3131231,
      "name": "Humidity Control Value",
      "description": "Range n/a",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3131072,
      "name": "Humidity Control Cascade Humidification Setpoint",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3131232,
      "name": "Humidity Control Cascade Control Value",
      "description": "Range n/a",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3131171,
      "name": "Humidity Control Supply Air Minimum Relative Setpoint",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3131181,
      "name": "Humidity Control Supply Air Maximum Relative Setpoint",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3131191,
      "name": "Humidity Control Supply Air Minimum Absolute Setpoint",
      "description": "Range 0-20",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3131201,
      "name": "Humidity Control Supply Air Maximum Absolute Setpoint",
      "description": "Range 0-20",
      "units": "g/kg",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 208011,
      "name": "Extract Air Quality Control Value",
      "description": "Range 0.0-3000.0",
      "units": "Ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 708011,
      "name": "Room Air Quality Control Value",
      "description": "Range 0.0-3000.0",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3232011,
      "name": "Air Quality Control Setpoint Control Value",
      "description": "Range 0-2500",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3232231,
      "name": "Air Quality Control Value",
      "description": "Range 0-5000",
      "units": "Ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3939021,
      "name": "Unit On Operating Hours",
      "description": "Range 0-65535",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3939081,
      "name": "Order Number",
      "description": "Range 0-65535",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 3939151,
      "name": "Temperature Control Room frost protection Hysterisis Setpoint",
      "description": "Range 0.0-20.0",
      "units": "ΔK",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4010011,
      "name": "Specific Fan Power",
      "description": "Range 0-65535",
      "units": "Wh/m³",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133015,
      "name": "Supply Air Fan Control Volume Flow Setpoint Control Value",
      "description": "Range 0-100000",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133016,
      "name": "Supply Air Fan Control Pressure Setpoint Control Value",
      "description": "Range 0-1000",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133017,
      "name": "Supply Air Fan Control Manual Setpoint Control Value",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 133031,
      "name": "Supply Air Fan Calculated Volume Flow",
      "description": "Range -327680-327670",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233015,
      "name": "Extract Air Fan Control Volume Flow Setpoint Control Value",
      "description": "Range 0-100000",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233016,
      "name": "Extract Air Fan Control Pressure Setpoint Control Value",
      "description": "Range 0-5000",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233017,
      "name": "Extract Air Fan Control Manual Setpoint Control Value",
      "description": "Range 0.0-100.0",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 233031,
      "name": "Extract Air Fan Calculated Volume Flow",
      "description": "Range -327680-327670",
      "units": "m³/h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112031,
      "name": "Supply Air Electric Heater 1 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 112021,
      "name": "Supply Air Electric Reheater 1 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 312011,
      "name": "Outdoor Air Electric Preheater 1 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2128021,
      "name": "DX Condensing Unit Stage 1 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2128031,
      "name": "DX Condensing Unit Stage 2 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2128041,
      "name": "DX Mitsubishi Inverter Stage 1 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2128051,
      "name": "DX Mitsubishi Inverter Stage 2 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2128061,
      "name": "DX Daikin Inverter Stage 1 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 2128071,
      "name": "DX Daikin Inverter Stage 2 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103013,
      "name": "Supply Air Heater 1 Pump Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103023,
      "name": "Supply Air Heater 2 Pump Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103033,
      "name": "Supply Air Cooler Pump 1 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103043,
      "name": "Supply Air Cooler Pump 2 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 103063,
      "name": "Supply Air Reheater 1 Pump Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 303013,
      "name": "Outdoor Air Preheater 1 Pump Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 803013,
      "name": "Energy Recovery System Pump 1 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 805013,
      "name": "Energy Recovery System 1 Motor Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101011,
      "name": "Supply Air Fan 1 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101021,
      "name": "Supply Air Fan 2 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101031,
      "name": "Supply Air Fan 3 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101041,
      "name": "Supply Air Fan 4 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101051,
      "name": "Supply Air Fan 5 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101061,
      "name": "Supply Air Fan 6 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101071,
      "name": "Supply Air Fan 7 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 101081,
      "name": "Supply Air Fan 8 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201011,
      "name": "Extract Air Fan 1 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201021,
      "name": "Extract Air Fan 2 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201031,
      "name": "Extract Air Fan 3 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201041,
      "name": "Extract Air Fan 4 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201051,
      "name": "Extract Air Fan 5 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201061,
      "name": "Extract Air Fan 6 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201071,
      "name": "Extract Air Fan 7 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 201081,
      "name": "Extract Air Fan 8 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4101011,
      "name": "Smoke Extraction Fan 1 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4101021,
      "name": "Smoke Extraction Fan 2 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4101031,
      "name": "Smoke Extraction Fan 3 Operating Hours",
      "description": "Range 0-2147483647",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4101012,
      "name": "Smoke Extraction Fan 1 Standstill Days",
      "description": "Range 0-100",
      "units": "d",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4101022,
      "name": "Smoke Extraction Fan 2 Standstill Days",
      "description": "Range 0-100",
      "units": "d",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4101032,
      "name": "Smoke Extraction Fan 3 Standstill Days",
      "description": "Range 0-100",
      "units": "d",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 112021,
      "name": "Supply Air Electric Reheater 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault; Active=Ok"
    },
    {
      "type": "BI",
      "instance": 112031,
      "name": "Supply Air Electric Heater 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault; Active=Ok"
    },
    {
      "type": "BI",
      "instance": 312011,
      "name": "Outdoor Air Electric Preheater 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault; Active=Ok"
    },
    {
      "type": "BI",
      "instance": 2128021,
      "name": "DX Condensing Unit Stage 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault; Active=Ok"
    },
    {
      "type": "BI",
      "instance": 2128031,
      "name": "DX Condensing Unit Stage 2 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault; Active=Ok"
    },
    {
      "type": "BI",
      "instance": 2128041,
      "name": "DX Mitsubishi Inverter Stage 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault; Active=Ok"
    },
    {
      "type": "BI",
      "instance": 2128043,
      "name": "DX Mitsubishi Inverter Stage 1 Pre defrost Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BI",
      "instance": 2128042,
      "name": "DX Mitsubishi Inverter Stage 1 Defrost Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BI",
      "instance": 2128051,
      "name": "DX Mitsubishi Inverter Stage 2 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault; Active=Ok"
    },
    {
      "type": "BI",
      "instance": 2128053,
      "name": "DX Mitsubishi Inverter Stage 2 Pre defrost Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BI",
      "instance": 2128052,
      "name": "DX Mitsubishi Inverter Stage 2 Defrost Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BI",
      "instance": 2128061,
      "name": "DX Daikin Inverter Stage 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault; Active=Ok"
    },
    {
      "type": "BI",
      "instance": 2128062,
      "name": "DX Daikin Inverter Stage 1 Defrost Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BI",
      "instance": 2128071,
      "name": "DX Daikin Inverter Stage 2 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BI",
      "instance": 2128072,
      "name": "DX Daikin Inverter Stage 2 Defrost Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BI",
      "instance": 103011,
      "name": "Supply Air Heater 1 Pump Motor protection",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault; Active=Ok"
    },
    {
      "type": "BI",
      "instance": 103021,
      "name": "Supply Air Heater 2 Pump Motor protection",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault; Active=Ok"
    },
    {
      "type": "BI",
      "instance": 103031,
      "name": "Supply Air Cooler Pump 1 Motor protection",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault; Active=Ok"
    },
    {
      "type": "BI",
      "instance": 103041,
      "name": "Supply Air Cooler Pump 2 Motor protection",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault; Active=Ok"
    },
    {
      "type": "BI",
      "instance": 103061,
      "name": "Supply Air Reheater 1 Pump Motor protection",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault; Active=Ok"
    },
    {
      "type": "BI",
      "instance": 303011,
      "name": "Outdoor Air Preheater 1 Pump Motorprotection",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault; Active=Ok"
    },
    {
      "type": "BI",
      "instance": 803011,
      "name": "Energy Recovery System 1 Pump Motor protection",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault; Active=Ok"
    },
    {
      "type": "BI",
      "instance": 805012,
      "name": "Energy Recovery System 1 Motor Rotation Guard Input",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BI",
      "instance": 805011,
      "name": "Energy Recovery System 1 Motor Motor protection",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Fault; Active=Ok"
    },
    {
      "type": "BO",
      "instance": 3939031,
      "name": "Alarm Collective A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 3939041,
      "name": "Alarm Collective B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 3939011,
      "name": "Alarm New A",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 3939021,
      "name": "Alarm New B",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 3939161,
      "name": "Heating Request",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 3939171,
      "name": "Cooling Request",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 4141011,
      "name": "Fire Alarm Indication",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BO",
      "instance": 112021,
      "name": "Supply Air Electric Reheater 1 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 112031,
      "name": "Supply Air Electric Heater 1 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 312011,
      "name": "Outdoor Air Electric Preheater 1 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 2128021,
      "name": "DX Condensing Unit Stage 1 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 2128031,
      "name": "DX Condensing Unit Stage 2 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 2128041,
      "name": "DX Mitsubishi Inverter Stage 1 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 2128042,
      "name": "DX Mitsubishi Inverter Stage 1 Heating Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 2128051,
      "name": "DX Mitsubishi Inverter Stage 2 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 2128052,
      "name": "DX Mitsubishi Inverter Stage 2 Heating Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 2128061,
      "name": "DX Daikin Inverter Stage 1 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 2128062,
      "name": "DX Daikin Inverter Stage 1 Heating Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 2128071,
      "name": "DX Daikin Inverter Stage 2 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 2128072,
      "name": "DX Daikin Inverter Stage 2 Heating Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 103011,
      "name": "Supply Air Heater 1 Pump On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 103021,
      "name": "Supply Air Heater 2 Pump On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 103031,
      "name": "Supply Air Cooler 1 Pump On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 103041,
      "name": "Supply Air Cooler 2 Pump On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 103061,
      "name": "Supply Air Reheater 1 Pump On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 303011,
      "name": "Outdoor Air Preheater 1 Pump On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 803011,
      "name": "Energy Recovery System 1 Pump On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 104011,
      "name": "Supply Air Heater 1 Valve Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 104012,
      "name": "Supply Air Heater 1 Valve Close",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 104021,
      "name": "Supply Air Heater 2 Valve Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 104022,
      "name": "Supply Air Heater 2 Valve Close",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 104031,
      "name": "Supply Air Cooler Valve 1 Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 104032,
      "name": "Supply Air Cooler Valve 1 Close",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 104041,
      "name": "Supply Air Cooler Valve 2 Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 104042,
      "name": "Supply Air Cooler Valve 2 Close",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 104061,
      "name": "Supply Air Reheater 1 Valve Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 104062,
      "name": "Supply Air Reheater 1 Valve Close",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 304011,
      "name": "Outdoor Air Preheater 1 Valve Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 304012,
      "name": "Outdoor Air Preheater 1 Valve Close",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 804011,
      "name": "Energy Recovery System 1 Valve Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 804012,
      "name": "Energy Recovery System 1 Valve Close",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 805011,
      "name": "Energy Recovery System 1 Motor On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 101011,
      "name": "Supply Air Fan 1 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 101021,
      "name": "Supply Air Fan 2 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 101031,
      "name": "Supply Air Fan 3 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 101041,
      "name": "Supply Air Fan 4 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 101051,
      "name": "Supply Air Fan 5 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 101061,
      "name": "Supply Air Fan 6 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 101071,
      "name": "Supply Air Fan 7 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 101081,
      "name": "Supply Air Fan 8 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 201011,
      "name": "Extract Air Fan 1 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 201021,
      "name": "Extract Air Fan 2 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 201031,
      "name": "Extract Air Fan 3 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 201041,
      "name": "Extract Air Fan 4 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 201051,
      "name": "Extract Air Fan 5 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 201061,
      "name": "Extract Air Fan 6 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 201071,
      "name": "Extract Air Fan 7 On Digital Output",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 201081,
      "name": "Extract Air Fan 8 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 102011,
      "name": "Supply Air Damper 1 Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 102012,
      "name": "Supply Air Damper 1 Close",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 202011,
      "name": "Extract Air Damper 1 Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 202012,
      "name": "Extract Air Damper 1 Close",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 302011,
      "name": "Outdoor Air Damper 1 Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 302012,
      "name": "Outdoor Air Damper 1 Close",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 302021,
      "name": "Outdoor Air Bypass Damper Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 302022,
      "name": "Outdoor Air Bypass Damper Close",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 402011,
      "name": "Exhaust Air Damper 1 Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 402012,
      "name": "Exhaust Air Damper 1 Close",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 402021,
      "name": "Exhaust Air Bypass Damper Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 402022,
      "name": "Exhaust Air Bypass Damper Close",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 602011,
      "name": "Recirculation Air Damper 1 Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 602012,
      "name": "Recirculation Air Damper 1 Close",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 4102011,
      "name": "Smoke Bypass Damper Open",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 4102012,
      "name": "Smoke Bypass Damper Close",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 4101011,
      "name": "Smoke Extraction Fan 1 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 4101021,
      "name": "Smoke Extraction Fan 2 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BO",
      "instance": 4101031,
      "name": "Smoke Extraction Fan 3 On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 3030081,
      "name": "Unit Enable Via Temperature Control",
      "description": "",
      "units": "",
      "access": "W",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 3030111,
      "name": "Temperature Control Relative Setpoint",
      "description": "",
      "units": "",
      "access": "W",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 3131081,
      "name": "Unit Enable Via Humidity Control",
      "description": "",
      "units": "",
      "access": "W",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 3131101,
      "name": "Humidity Control Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 3232081,
      "name": "Unit Enable Via Air Quality Control",
      "description": "",
      "units": "",
      "access": "W",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 3232101,
      "name": "Air Quality Control Enable",
      "description": "",
      "units": "",
      "access": "W",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 106011,
      "name": "Supply Air Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 106031,
      "name": "Supply Air Fan Nozzle Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 106041,
      "name": "Supply Air Heater 1 Inlet Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 106051,
      "name": "Supply Air Heater 1 Outlet Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 106061,
      "name": "Supply Air Heater 2 Inlet Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 106071,
      "name": "Supply Air Heater 2 Outlet Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 106081,
      "name": "Supply Air Cooler 1 Inlet Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 106091,
      "name": "Supply Air Cooler 1 Outlet Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 106101,
      "name": "Supply Air Cooler 2 Inlet Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 106111,
      "name": "Supply Air Cooler 2 Outlet Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 106141,
      "name": "Supply Air Reheater 1 Inlet Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 106151,
      "name": "Supply Air Reheater 1 Outlet Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 206011,
      "name": "Extract Air Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 206071,
      "name": "Extract Air Fan Nozzle Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 306011,
      "name": "Outdoor Air Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 306021,
      "name": "Outdoor Air Filter Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 306031,
      "name": "Outdoor Air Preheater 1 Inlet Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 306041,
      "name": "Outdoor Air Preheater 1 Outlet Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 406011,
      "name": "Exhaust Air Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 706011,
      "name": "Room Air Temperature Sensor 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 706021,
      "name": "Room Air Temperature Sensor 2 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 706031,
      "name": "Room Air Temperature Sensor 3 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 706041,
      "name": "Room Air Temperature Sensor 4 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 806011,
      "name": "Energy Recovery System 1 Inlet Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 806021,
      "name": "Energy Recovery System 1 Outlet Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 806031,
      "name": "Supply Air Temperature Sensor Behind Energy Recovery System Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 806041,
      "name": "Exhaust Air Temperature Sensor Behind Energy Recovery System Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 806051,
      "name": "Energy Recovery System Icing Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 2006011,
      "name": "Outdoor Air External Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 2106011,
      "name": "Evaporator 1 Temperature Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 107011,
      "name": "Supply Humidity Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 207011,
      "name": "Extract Air Humidity Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 307011,
      "name": "Outdoor Air Humidity Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 407011,
      "name": "Exhaust Air Humidity Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 707011,
      "name": "Room Air Humidity Sensor 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 707021,
      "name": "Room Air Humidity Sensor 2 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 707031,
      "name": "Room Air Humidity Sensor 3 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 707041,
      "name": "Room Air Humidity Sensor 4 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 2007011,
      "name": "Outdoor Air External Humidity Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 208011,
      "name": "Extract Air Quality Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 308011,
      "name": "Outdoor Air Quality Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 708011,
      "name": "Room Air Quality Sensor 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 708021,
      "name": "Room Air Quality Sensor 2 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 708031,
      "name": "Room Air Quality Sensor 3 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 708041,
      "name": "Room Air Quality Sensor 4 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 109011,
      "name": "Supply Air Filter Pressure Sensor 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 109021,
      "name": "Supply Air Filter Pressure Sensor 2 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 109031,
      "name": "Supply Air Nozzle Pressure Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 109041,
      "name": "Supply Air Duct Pressure Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 209011,
      "name": "Extract Air Filter Pressure Sensor 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 209021,
      "name": "Extract Air Filter Pressure Sensor 2 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 209031,
      "name": "Extract Air Duct Pressure Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 209041,
      "name": "Extract Air Nozzle Pressure Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 309011,
      "name": "Outdoor Air Filter Pressure Sensor 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 309021,
      "name": "Outdoor Air Filter Pressure Sensor 2 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 309031,
      "name": "Outdoor Air Bypass Pressure Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 409011,
      "name": "Exhaust Air Bypass Pressure Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 809011,
      "name": "Energy Recovery System Pressure Sensor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 3939161,
      "name": "Unit On",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Off; Active=On"
    },
    {
      "type": "BV",
      "instance": 830031,
      "name": "Energy Recovery System Control Anti Icing Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 3939171,
      "name": "Warmup Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 3030012,
      "name": "Value Monitoring Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 3030013,
      "name": "Value Tripping with Acknowledge Monitoring Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 3030011,
      "name": "Value Monitoring Tripping Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 4141012,
      "name": "Fire Alarm Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Alarm"
    },
    {
      "type": "BV",
      "instance": 112021,
      "name": "Supply Air Electric Reheater 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 112031,
      "name": "Supply Air Electric Heater 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 312011,
      "name": "Outdoor Air Electric Preheater 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 2128021,
      "name": "DX Condensing Unit Stage 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 2128031,
      "name": "DX Condensing Unit Stage 2 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 2128041,
      "name": "DX Mitsubishi Inverter Stage 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 2128051,
      "name": "DX Mitsubishi Inverter Stage 2 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 2128061,
      "name": "DX Daikin Inverter Stage 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 2128071,
      "name": "DX Daikin Inverter Stage 2 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 2128011,
      "name": "DX Freeze Protection Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 110012,
      "name": "Supply Air Heater 1 Frost Protection Air Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 110022,
      "name": "Supply Air Heater 2 Frost Protection Air Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 310011,
      "name": "Outdoor Air Preheater 1 Frost Protection Air Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 110031,
      "name": "Supply Air Reheater 1 Frost Protection Air Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 103011,
      "name": "Supply Air Heater 1 Pump Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 103021,
      "name": "Supply Air Heater 2 Pump Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 103031,
      "name": "Supply Air Cooler Pump 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 103041,
      "name": "Supply Air Cooler Pump 2 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 103061,
      "name": "Supply Air Reheater 1 Pump Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 303011,
      "name": "Outdoor Air Preheater 1 Pump Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 803011,
      "name": "Energy Recovery System Pump 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 104011,
      "name": "Supply Air Heater 1 Valve Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 104021,
      "name": "Supply Air Heater 2 Valve Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 104031,
      "name": "Supply Air Cooler Valve 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 104041,
      "name": "Supply Air Cooler Valve 2 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 104061,
      "name": "Supply Air Reheater 1 Valve Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 304011,
      "name": "Outdoor Air Preheater 1 Valve Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 804011,
      "name": "Energy Recovery System 1 Valve Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 805011,
      "name": "Energy Recovery System 1 Motor Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 805012,
      "name": "Energy Recovery System 1 Motor Rotation Monitoring Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 101011,
      "name": "Supply Air Fan 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 101021,
      "name": "Supply Air Fan 2 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 101031,
      "name": "Supply Air Fan 3 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 101041,
      "name": "Supply Air Fan 4 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 101051,
      "name": "Supply Air Fan 5 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 101061,
      "name": "Supply Air Fan 6 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 101071,
      "name": "Supply Air Fan 7 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 101081,
      "name": "Supply Air Fan 8 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 201011,
      "name": "Extract Air Fan 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 201021,
      "name": "Extract Air Fan 2 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 201031,
      "name": "Extract Air Fan 3 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 201041,
      "name": "Extract Air Fan 4 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 201051,
      "name": "Extract Air Fan 5 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 201061,
      "name": "Extract Air Fan 6 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 201071,
      "name": "Extract Air Fan 7 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 201081,
      "name": "Extract Air Fan 8 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 102011,
      "name": "Supply Air Damper 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 202011,
      "name": "Extract Air Damper 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 302011,
      "name": "Outdoor Air Damper 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 302021,
      "name": "Outdoor Air Bypass Damper Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 402011,
      "name": "Exhaust Air Damper 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 402021,
      "name": "Exhaust Air Bypass Damper Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 602011,
      "name": "Recirculation Air Damper 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 4102011,
      "name": "Smoke Bypass Damper Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 4101011,
      "name": "Smoke Extraction Fan 1 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 4101021,
      "name": "Smoke Extraction Fan 2 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "BV",
      "instance": 4101031,
      "name": "Smoke Extraction Fan 3 Fault",
      "description": "",
      "units": "",
      "access": "R",
      "states": "Inactive=Ok; Active=Fault"
    },
    {
      "type": "MV",
      "instance": 3030011,
      "name": "Temperature Control Type",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=None; 2=Supply Air; 3=Extract; 4=Room Air; 5=Extract Cascade; 6=Room Cascade; 7=Outdoor Air Curve"
    },
    {
      "type": "MV",
      "instance": 3030012,
      "name": "Temperature Control Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Automatic; 2=Heating; 3=Cooling; 4=Night Purge"
    },
    {
      "type": "MV",
      "instance": 3131011,
      "name": "Humidity Control Type",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=None; 2=Supply Air; 3=Extract Air; 4=Room Air; 5=Extract Air Cascade; 6=Room Air Cascade"
    },
    {
      "type": "MV",
      "instance": 3131012,
      "name": "Humidity Control Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Automatic; 2=Heating; 3=Cooling"
    },
    {
      "type": "MV",
      "instance": 3232011,
      "name": "Air Quality Control Type",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=None; 2=Extract Air; 3=Room Air"
    },
    {
      "type": "MV",
      "instance": 3232012,
      "name": "Air Quality Control Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Passive; 2=Active; 3=Passive/Active; 4=Active/Passive"
    },
    {
      "type": "MV",
      "instance": 3939011,
      "name": "Unit Operation Mode",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Automatic; 2=Room Frost Protection; 3=Low Speed; 4=High Speed; 5=Free Profile 1; 6=Free Profile 2; 7=Night Purge"
    },
    {
      "type": "MV",
      "instance": 3939091,
      "name": "Unit Operation Mode Actual",
      "description": "",
      "units": "",
      "access": "W",
      "states": "1=Room Frost Protection; 2=Low Speed; 3=High Speed; 4=Free Profile 1; 5=Free Profile 2; 6=Night Purge; 7=Boost"
    },
    {
      "type": "SCH",
      "instance": 3903011,
      "name": "Pump Kick SO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 3904011,
      "name": "Valve Lime Kick SO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 3939011,
      "name": "Unit Operation Mode SO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 3939181,
      "name": "Change Over SO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "SCH",
      "instance": 4139011,
      "name": "Smoke Bypass Damper Exercise SO",
      "description": "",
      "units": "",
      "access": "R",
      "states": ""
    }
  ]
}
