{
  "manufacturer": "Flexit",
  "manufacturer_slug": "flexit",
  "model": "ProNordic with CS2500 controller (SP85 BACnet IP module)",
  "model_slug": "pronordic-cs2500-bacnet",
  "aliases": [
    "Flexit ProNordic",
    "ProNordic",
    "CS2500",
    "Flexit CS2500",
    "SP85",
    "Kommunikasjonsmodul BACnet IP SP85",
    "Oversikt Bacnet-objekt Flexit ProNordic"
  ],
  "equipment_type": "Air handling unit controller (commercial heat recovery AHU)",
  "applies_to": "Flexit ProNordic commercial air handling units with the CS2500 controller and the SP85 BACnet IP communication module.",
  "summary": "Flexit's overview spreadsheet of the BACnet objects in a ProNordic unit (CS2500 controller with the SP85 BACnet IP module). It has 79 objects: the BMS mode command, operating mode status, temperatures and setpoints, valve and pump outputs, five fan steps per fan, fan readings, filter pressures, fire damper status and A/B/C alarms. Many objects only exist when the matching accessory or configuration is present (marked S, C or A in the list).",
  "bacnet_transport": [
    "BACnet IP"
  ],
  "firmware": null,
  "default_device_instance": null,
  "access_inferred": true,
  "notes": [
    "The spreadsheet has no read/write column. Access here is inferred: the BMS mode command, the alarm reset and the setpoint/fan-step AVs are marked W, everything else R.",
    "Printed instance clashes are kept as printed: AI 40895 is listed for both exhaust temperature and return water temperature, and MV 38643 for both B-alarm and C-alarm. AV 30463 and AO 30463 are different object types.",
    "BV 32321 Status AHU is printed as a Binary Value but with 17 state texts (2-18); check the type on the live unit.",
    "State texts follow the Norwegian sheet where the English sheet differs: MV 30094 1=Off/2=On and BO 5714 0=Normal/1=Alarm (the English sheet prints them the other way or 1/2).",
    "Fan step and fan value AVs are in Pa (pressure accessory), m3/h (standard) or l/s (by configuration).",
    "The file also has Norwegian and Swedish sheets with the same instances; names here are from the English sheet, typos included."
  ],
  "source": {
    "title": "Overview Bacnet-object Flexit ProNordic (BACnet Flexit CS2500)",
    "doc_number": null,
    "revision_date": "2024-09",
    "url": "https://flexitwebsiteprodstorage.blob.core.windows.net/product-documents/10670"
  },
  "integration": {
    "summary": "Write MV 32040 BMS Regulation to run the unit from the BMS (Auto, Off, or Economy/Comfort steps 1-3). Adjust the comfort and economy heating setpoints if needed. Read MV 6080 for the actual operating mode, the outdoor/supply/extract temperatures, the fan values and the A/B/C alarm MVs; MV 19 resets alarms.",
    "minimum_points": [
      {
        "ref": "MV 32040",
        "name": "BMS Regulation",
        "why": "Mode command: 1 Auto, 2 Off, 3-8 Economy/Comfort steps"
      },
      {
        "ref": "AV 22817",
        "name": "Setpoint Komfort Heating",
        "why": "Comfort heating setpoint"
      },
      {
        "ref": "AV 35713",
        "name": "Setpoint Economi Heating",
        "why": "Economy heating setpoint"
      },
      {
        "ref": "MV 19",
        "name": "Reset Alarm (A,B,C)",
        "why": "Alarm reset"
      },
      {
        "ref": "MV 6080",
        "name": "Operating mode Operation Aggregate",
        "why": "Actual operating mode (off, comfort, economy, start)"
      },
      {
        "ref": "AI 45150",
        "name": "Supply temperature",
        "why": "Supply air temperature"
      },
      {
        "ref": "AI 53218",
        "name": "Outdoor temperature",
        "why": "Outdoor air temperature"
      },
      {
        "ref": "AI 28256",
        "name": "Extract temperature",
        "why": "Extract air temperature"
      },
      {
        "ref": "MV 46769",
        "name": "A-Alarm Danger",
        "why": "A alarm active when 2"
      },
      {
        "ref": "MV 38643",
        "name": "B-Alarm",
        "why": "B alarm active when 2"
      }
    ],
    "enable": "MV 32040 BMS Regulation selects Auto (unit follows its own schedule), Off, or a fixed Economy or Comfort fan step from the BMS.",
    "heartbeat": null,
    "remote_sensors": null,
    "setup": [
      "BACnet IP needs the SP85 communication module on the CS2500 controller."
    ],
    "gotchas": [
      "MV 56125 temperature regulation mode is status only; Flexit says not to change it.",
      "Several instances are printed twice for different points; confirm against the live unit's object list."
    ]
  },
  "points": [
    {
      "type": "MV",
      "instance": 32040,
      "name": "BMS Regulation",
      "description": "BMS mode command; standard",
      "units": "",
      "access": "W",
      "states": "1=Auto, 2=Off, 3=Economy St 1, 4=Economy St 2, 5=Economy St 3, 6=Comfort St 1, 7=Comfort St 2, 8=Comfort St 3"
    },
    {
      "type": "MV",
      "instance": 56125,
      "name": "Operating mode Temp regulation",
      "description": "Main function; standard; Status only, do not write",
      "units": "",
      "access": "R",
      "states": "1=Supply, 2=Room/Cascade, 3=Extract/Cascade, 4=Room Summer/Winter, 5=Extract Summer/Winter, 6=Room"
    },
    {
      "type": "MV",
      "instance": 6080,
      "name": "Operating mode Operation Aggregate",
      "description": "Main function; standard",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On, 3=Off, 4=Comfort, 5=Economy, 6=After cooling, 7=Start"
    },
    {
      "type": "BV",
      "instance": 32321,
      "name": "Status AHU",
      "description": "Main function; standard",
      "units": "",
      "access": "R",
      "states": "2=Configuration mode, 3=Fire, 4=Alarmstopp, 5=Nødstopp, 6=Alarm, 7=Spjeldmotsionering, 8=Manuell, 9=Støttedrift, 10=External regulation, 11=Optimizing, 12=Room unit, 13=Free cooling, 14=BMS, 15=Time schedule, 16=Schedule T, 17=calendar, 18=Service switch"
    },
    {
      "type": "AI",
      "instance": 53218,
      "name": "Outdoor temperature",
      "description": "Temperature; standard",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 45150,
      "name": "Supply temperature",
      "description": "Temperature; standard",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 28256,
      "name": "Extract temperature",
      "description": "Temperature; standard",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40895,
      "name": "Exhaust temperature",
      "description": "Temperature; accessory",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 40895,
      "name": "Return water temperature",
      "description": "Temperature; accessory",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 20915,
      "name": "Supply temperature extra sequence",
      "description": "Temperature; accessory",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 80,
      "name": "Min supply temperature (Extract/Cascade regulation)",
      "description": "Temperature; configuration",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5,
      "name": "Max supply temperature (Extract/Cascade regulation)",
      "description": "Temperature; configuration",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 35713,
      "name": "Setpoint Economi Heating",
      "description": "Temperature; standard",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 61866,
      "name": "Setpoint Economi Cooling",
      "description": "Temperature; configuration/accessory",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22817,
      "name": "Setpoint Komfort Heating",
      "description": "Temperature; standard",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8970,
      "name": "Setpoint Komfort Cooling",
      "description": "Temperature; configuration/accessory",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 58349,
      "name": "Setpoint Extra Heating (own sequence)",
      "description": "Temperature; configuration/accessory",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30463,
      "name": "Setpoint Extra Cooling (own sequence)",
      "description": "Temperature; configuration/accessory",
      "units": "°C",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 30105,
      "name": "Current Setpoint Cooling",
      "description": "Temperature; configuration/accessory",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 4018,
      "name": "Current Setpoint Heating",
      "description": "Temperature; configuration/accessory",
      "units": "°C",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 37442,
      "name": "Electrical Heating Value",
      "description": "Temperature; configuration/accessory",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 26209,
      "name": "Heating Valve Value",
      "description": "Temperature; configuration/accessory",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 30925,
      "name": "Cooling Valve Value",
      "description": "Temperature; configuration/accessory",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 46994,
      "name": "Valve Extra Heating Value",
      "description": "Temperature; configuration/accessory",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 30463,
      "name": "Valve Extra Cooling Value",
      "description": "Temperature; configuration/accessory",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 10264,
      "name": "Pump Heating Status",
      "description": "Temperature; configuration/accessory",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 10276,
      "name": "Pump Cooling Status",
      "description": "Temperature; configuration/accessory",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 31944,
      "name": "Pump Extra Heating Status",
      "description": "Temperature; configuration/accessory",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 63601,
      "name": "Pump Extra Cooling Status",
      "description": "Temperature; configuration/accessory",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 30094,
      "name": "Cooling Machine Status",
      "description": "Temperature; configuration/accessory",
      "units": "",
      "access": "R",
      "states": "1=Off, 2=On"
    },
    {
      "type": "AV",
      "instance": 52572,
      "name": "Supply fan St 1",
      "description": "Air flow; Pa with accessory, m3/h standard, l/s by configuration",
      "units": "Pa,m3/h,l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22144,
      "name": "Supply fan St 2",
      "description": "Air flow; Pa with accessory, m3/h standard, l/s by configuration",
      "units": "Pa,m3/h,l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 8244,
      "name": "Supply fan St 3",
      "description": "Air flow; Pa with accessory, m3/h standard, l/s by configuration",
      "units": "Pa,m3/h,l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 28953,
      "name": "Supply fan St 4",
      "description": "Air flow; Pa with accessory, m3/h standard, l/s by configuration",
      "units": "Pa,m3/h,l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 1965,
      "name": "Supply fan St 5",
      "description": "Air flow; Pa with accessory, m3/h standard, l/s by configuration",
      "units": "Pa,m3/h,l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 45030,
      "name": "Extract fan St 1",
      "description": "Air flow; Pa with accessory, m3/h standard, l/s by configuration",
      "units": "Pa,m3/h,l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 13370,
      "name": "Extract fan St 2",
      "description": "Air flow; Pa with accessory, m3/h standard, l/s by configuration",
      "units": "Pa,m3/h,l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17038,
      "name": "Extract fan St 3",
      "description": "Air flow; Pa with accessory, m3/h standard, l/s by configuration",
      "units": "Pa,m3/h,l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 5027,
      "name": "Extract fan St 4",
      "description": "Air flow; Pa with accessory, m3/h standard, l/s by configuration",
      "units": "Pa,m3/h,l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 25879,
      "name": "Extract fan St 5",
      "description": "Air flow; Pa with accessory, m3/h standard, l/s by configuration",
      "units": "Pa,m3/h,l/s",
      "access": "W",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 46589,
      "name": "Current Setpoint Supply fan",
      "description": "Air flow; Pa with accessory, m3/h standard, l/s by configuration",
      "units": "Pa,m3/h,l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 33255,
      "name": "Current Setpoint Extract fan",
      "description": "Air flow; Pa with accessory, m3/h standard, l/s by configuration",
      "units": "Pa,m3/h,l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 59037,
      "name": "Current Output Supply fan",
      "description": "Air flow",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 56628,
      "name": "Current Value Supply fan",
      "description": "Air flow; Pa with accessory, m3/h standard, l/s by configuration",
      "units": "Pa,m3/h,l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 59694,
      "name": "Current Value Extract fan",
      "description": "Air flow; Pa with accessory, m3/h standard, l/s by configuration",
      "units": "Pa,m3/h,l/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 40119,
      "name": "Current Output Extract fan",
      "description": "Air flow",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 52945,
      "name": "Current SFP",
      "description": "Air flow; standard",
      "units": "kW/m3/s",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 11643,
      "name": "Digital input 1",
      "description": "Regulation; standard",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 7448,
      "name": "Digital input 2",
      "description": "Regulation; standard",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 3385,
      "name": "Digital input 3",
      "description": "Regulation; standard",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 96701,
      "name": "Fire/Smoke input 1",
      "description": "Regulation; accessory/configuration",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BI",
      "instance": 59736,
      "name": "Fire/Smoke input 2",
      "description": "Regulation; accessory/configuration",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 3737,
      "name": "CO2 Current Value",
      "description": "Regulation; accessory/configuration",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 22649,
      "name": "CO2 Setpoint",
      "description": "Regulation; accessory/configuration",
      "units": "ppm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23,
      "name": "CO2 Compensation",
      "description": "Regulation; accessory/configuration",
      "units": "%",
      "access": "W",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 6170,
      "name": "Outdoor Damper Output",
      "description": "Regulation; standard",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "BO",
      "instance": 43251,
      "name": "Exhaust Damper Output",
      "description": "Regulation; standard",
      "units": "",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 24347,
      "name": "Firedamer Operating Mode",
      "description": "Regulation; accessory/configuration",
      "units": "",
      "access": "R",
      "states": "2=Closed, 3=Closing/Opening, 4=Open"
    },
    {
      "type": "MV",
      "instance": 9703,
      "name": "Firedamper Status",
      "description": "Regulation; accessory/configuration",
      "units": "",
      "access": "R",
      "states": "2=Ok, 3=Test, 4=Alarm"
    },
    {
      "type": "AI",
      "instance": 40720,
      "name": "Current Filter Pressure Supply",
      "description": "Filter; standard",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AI",
      "instance": 13692,
      "name": "Current Filter Pressure Extract",
      "description": "Filter; standard",
      "units": "Pa",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 39417,
      "name": "Current Density Supply Filter",
      "description": "Filter; standard",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 31282,
      "name": "Current Density Extract Filter",
      "description": "Filter; standard",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "MV",
      "instance": 46769,
      "name": "A-Alarm Danger",
      "description": "Alarms; standard",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Alarm"
    },
    {
      "type": "MV",
      "instance": 42640,
      "name": "A-Alarm High",
      "description": "Alarms; standard",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Alarm"
    },
    {
      "type": "MV",
      "instance": 38643,
      "name": "B-Alarm",
      "description": "Alarms; standard",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Alarm"
    },
    {
      "type": "MV",
      "instance": 38643,
      "name": "C-Alarm",
      "description": "Alarms; standard",
      "units": "",
      "access": "R",
      "states": "1=Normal, 2=Alarm"
    },
    {
      "type": "MV",
      "instance": 19,
      "name": "Reset Alarm (A,B,C)",
      "description": "Alarms; standard",
      "units": "",
      "access": "W",
      "states": "1=Executing"
    },
    {
      "type": "BO",
      "instance": 5714,
      "name": "Alarm output",
      "description": "Alarms; standard",
      "units": "",
      "access": "R",
      "states": "0=Normal, 1=Alarm"
    },
    {
      "type": "AV",
      "instance": 47377,
      "name": "Supply fan RPM",
      "description": "Fans; standard",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 23951,
      "name": "Supply fan Effect",
      "description": "Fans; standard",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 57785,
      "name": "Supply fan Frequency",
      "description": "Fans; standard",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 36916,
      "name": "Supply fan Opretating Hours",
      "description": "Fans; standard",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 60827,
      "name": "Extract fan RPM",
      "description": "Fans; standard",
      "units": "rpm",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 22850,
      "name": "Extract fan Effect",
      "description": "Fans; standard",
      "units": "kW",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 9628,
      "name": "Extract fan Frequency",
      "description": "Fans; standard",
      "units": "Hz",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 38137,
      "name": "Extract fan Opretating Hours",
      "description": "Fans; standard",
      "units": "h",
      "access": "R",
      "states": ""
    },
    {
      "type": "AO",
      "instance": 5922,
      "name": "Heat Recovery Current Value",
      "description": "Heat recovery; standard",
      "units": "%",
      "access": "R",
      "states": ""
    },
    {
      "type": "AV",
      "instance": 17247,
      "name": "Heat Recovery Efficiency",
      "description": "Heat recovery; accessory/configuration",
      "units": "%",
      "access": "R",
      "states": ""
    }
  ]
}